
OS:Version,
  {95ff0bc9-4fd7-42d3-adb0-5a726d6d680b}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {600c2999-e96f-4eb4-8899-0e9f37aa72c7}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {09108732-e770-4696-83ad-c376a1beb454}, !- Handle
  MechanicalVentilation,                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  VGP-Montijo HtgSetp,                    ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Handle
  VGP-Montijo HtgSetp Default Schedule,   ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Handle
  VGP-Montijo HtgSetp Summer Design Day,  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, ! Handle
  VGP-Montijo HtgSetp Winter Design Day,  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, !- Handle
  Office HtgSetp Rule 1,                  !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, ! Handle
  VGP-Montijo HtgSetp Rule 1 Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  VGP-Montijo ClgSetp,                    ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Handle
  VGP-Montijo ClgSetp Default Schedule,   ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  28,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Handle
  VGP-Montijo ClgSetp Summer Design Day,  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  28,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  25,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28;                                     !- Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, ! Handle
  VGP-Montijo ClgSetp Winter Design Day,  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, !- Handle
  VGP-Montijo ClgSetp Rule 1,             !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  VGP-Montijo,                            !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {858f631f-d20c-46f1-b7b6-2b5edc8c5f13}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  90.1-2016,                              !- Standards Template
  Warehouse,                              !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {83aa7544-73de-49b9-ac92-286566957b47}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84c35d2-f1ea-430e-86a5-40f829e6bf82}, !- Handle
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d29a534-72a3-4752-ba2f-8b5daf0eca62}, !- Handle
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {b1bbf038-f682-4449-b7f9-9a033bdd0c0f}, !- Surface Rendering Name
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {a2a2738e-cd51-43f7-998a-3ff922d373c2}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:Construction,
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Handle
  Interior Ceiling,                       !- Name
  {0735c165-61e0-41f4-9b3b-2f17cfd518a0}, !- Surface Rendering Name
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8deb4e7f-8a9b-4e73-bf92-5cd6dbabcf04}, !- Handle
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Handle
  Exterior Door,                          !- Name
  {eeebb8f0-be72-4319-8d67-3893a42e5423}, !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7a1623e-90c7-4903-8582-a2e46a6b6974}, !- Handle
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:Construction,
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Handle
  Interior Window,                        !- Name
  {32b74176-03f4-4dac-84d0-72363e13105a}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fdb7a9e-e1d9-4d67-9d55-1b28f47895ab}, !- Handle
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Construction,
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Handle
  Interior Door,                          !- Name
  {7371d4d8-4624-4322-a3c3-bde876c56a0c}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {46338993-c4f9-4a0c-a18b-6870a5bf0534}, !- Handle
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction,
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Handle
  Interior Partition,                     !- Name
  {9d47c56e-5d28-4ba2-9be6-9a912e7146f7}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {50314cbe-df16-4669-b9e9-abc0d50c119d}, !- Handle
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {399eb342-8b61-4fc8-ae12-6ad6e9136245}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc22eb42-34e7-443a-824b-ce264b72bb05}, !- Handle
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11995df0-bac9-4f66-9303-a832ee083dcf}, !- Handle
  {d685b838-3ae4-4a0b-8303-51c9297985dd}; !- Material Name

OS:Construction,
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {04d7b1eb-ed27-49f4-b8e8-5460c341d7db}, !- Surface Rendering Name
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Layer 1

OS:StandardsInformation:Construction,
  {52ddd8d8-d1ab-4466-8ad1-d6af18358010}, !- Handle
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:DefaultConstructionSet,
  {c843ac02-1e81-40be-b7ce-59ca34e6922f}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {5087102c-c07c-40d4-acaf-15aea71334e6}, !- Default Exterior Surface Constructions Name
  {9077730e-2e9e-40da-bde3-f6dccf02df74}, !- Default Interior Surface Constructions Name
  {ab3fedaf-36af-4082-a9eb-bf2c9086fdf9}, !- Default Ground Contact Surface Constructions Name
  {2708fc51-1b62-41e8-a280-a10f13e07cb0}, !- Default Exterior SubSurface Constructions Name
  {79a07fa0-d367-4700-91ec-6cb78907d458}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {5087102c-c07c-40d4-acaf-15aea71334e6}, !- Handle
  Default Surface Constructions 13,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Wall Construction Name
  {f01c2998-dc2a-40e4-92ac-634289a393bd}; !- Roof Ceiling Construction Name

OS:Construction,
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {76e8e7cd-e029-49c4-a729-c2f5775301f8}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {df82085e-4812-49e2-ae52-5a48096fc3c4}, !- Handle
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e8cba4f-4037-42f6-84ee-5779fcec866b}, !- Handle
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {9077730e-2e9e-40da-bde3-f6dccf02df74}, !- Handle
  Default Surface Constructions 14,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ab3fedaf-36af-4082-a9eb-bf2c9086fdf9}, !- Handle
  Default Surface Constructions 15,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2708fc51-1b62-41e8-a280-a10f13e07cb0}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Fixed Window Construction Name
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Glass Door Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Overhead Door Construction Name
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {79a07fa0-d367-4700-91ec-6cb78907d458}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction:AirBoundary,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  ;                                       !- Surface Rendering Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Lisboa,                                 !- Name
  38.73,                                  !- Latitude {deg}
  -9.15,                                  !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  71,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  ;                                       !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ,                                       !- Inside Reveal Solar Absorptance
  ;                                       !- NFRC Product Type for Assembly Calculations

OS:Rendering:Color,
  {32b74176-03f4-4dac-84d0-72363e13105a}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eeebb8f0-be72-4319-8d67-3893a42e5423}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7371d4d8-4624-4322-a3c3-bde876c56a0c}, !- Handle
  Rendering Color 35,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22d0d94d-7b13-47f5-8daa-dade2d8be542}, !- Handle
  Rendering Color 36,                     !- Name
  127,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50ec1da1-0350-4bab-beca-9b1bc2ffcac8}, !- Handle
  Rendering Color 37,                     !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0735c165-61e0-41f4-9b3b-2f17cfd518a0}, !- Handle
  Rendering Color 38,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {399eb342-8b61-4fc8-ae12-6ad6e9136245}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a2a2738e-cd51-43f7-998a-3ff922d373c2}, !- Handle
  Rendering Color 40,                     !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {215325dc-bf66-4745-acce-64b365111a7b}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1bbf038-f682-4449-b7f9-9a033bdd0c0f}, !- Handle
  Rendering Color 42,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0216e46b-b1a9-4b9a-a64f-6e19d903dd6c}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b11d2169-41fe-45a0-aebd-d659e2fad9f7}, !- Handle
  Rendering Color 44,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e040b0e8-a672-4b7b-acab-b3651fd3d4b1}, !- Handle
  Rendering Color 45,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {adcc8bda-c7dc-46ce-b1af-da0b04f2908b}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {485af711-50c5-44ff-a095-7e7ed5ab9280}, !- Handle
  Rendering Color 47,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9e55c36-5e1b-4cf4-9c24-8d26e151f700}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04d7b1eb-ed27-49f4-b8e8-5460c341d7db}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83aa7544-73de-49b9-ac92-286566957b47}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76e8e7cd-e029-49c4-a729-c2f5775301f8}, !- Handle
  Rendering Color 51,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b2b16fe6-e787-4d10-82ad-d8a9efce6659}, !- Handle
  Rendering Color 52,                     !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {05a512bb-7405-432c-8c48-fce6e671f112}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb733ed8-2869-4f5a-ae69-5e7e419702d0}, !- Handle
  Rendering Color 54,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc5e954c-366c-4798-a6b9-aa385934d746}, !- Handle
  Rendering Color 55,                     !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ccfe190c-f4f0-47f2-80c6-c426a540b875}, !- Handle
  Rendering Color 56,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9d47c56e-5d28-4ba2-9be6-9a912e7146f7}, !- Handle
  Rendering Color 57,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:BuildingStory,
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Handle
  AdministrativoA,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7447ad0e-0cd4-485f-b8b7-5a1b8bbae944}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Handle
  A.A.0-18-AcessoCondutores,              !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.4876687116565,                       !- X Origin {m}
  5.58773006134971,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {91c862fa-b4ae-4d49-bbd5-7587b319385f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  16.93;                                  !- Floor Area {m2}

OS:Surface,
  {dc849e5e-55be-4eb5-98ea-7975cac6b2f0}, !- Handle
  A.A.0-18-AcessoCondutores_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5004294478528, 2.24582822085888, 0, !- X,Y,Z Vertex 1 {m}
  0, 2.24582822085887, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -10.5004294478528, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab1e2bc1-efae-41f4-940d-50ab06790f8d}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5004294478528, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -10.5004294478528, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d4f2c14-2a86-492b-b51e-5225fbb1ba6f}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5004294478528, 2.24582822085888, 6.1, !- X,Y,Z Vertex 1 {m}
  -10.5004294478528, 2.24582822085888, 0, !- X,Y,Z Vertex 2 {m}
  -10.5004294478528, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -10.5004294478528, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f12688c7-4a06-44bf-8b16-87d92004546d}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_A.A.0-05-OpenSpace_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9a014f-b5b1-4e60-870b-ca403d759b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.34613496932515, 2.24582822085887, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.34613496932515, 2.24582822085887, 0, !- X,Y,Z Vertex 2 {m}
  -10.5004294478528, 2.24582822085888, 0, !- X,Y,Z Vertex 3 {m}
  -10.5004294478528, 2.24582822085888, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a22649b-c563-460f-b250-f11009f021fa}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_A.A.0-19-I.S.Condutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01bc69b6-b582-4622-99fe-21f02766fb7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.24582822085887, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 2.24582822085887, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.34613496932515, 2.24582822085887, 0, !- X,Y,Z Vertex 3 {m}
  -1.34613496932515, 2.24582822085887, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be499be3-9cea-4ee4-aa7d-b3fd53cefbdd}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_A.A.0-20-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd98d98-4a7c-49ec-a448-a4d5ce3f0066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.24582822085887, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.24582822085887, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec83c5f0-005c-49d6-a288-5d1801b36b8d}, !- Handle
  A.A.0-18-AcessoCondutores_RoofCeiling_A.A.1-06-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec3cc438-2b08-45c1-8dcc-7152b8b5b5ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 2.24582822085887, 6.1,               !- X,Y,Z Vertex 2 {m}
  -10.5004294478528, 2.24582822085888, 6.1, !- X,Y,Z Vertex 3 {m}
  -10.5004294478528, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Handle
  A.A.0-20-Hall,                          !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.4876687116565,                       !- X Origin {m}
  7.83355828220858,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  3.13;                                   !- Floor Area {m2}

OS:Surface,
  {2b259286-77c7-40f7-b157-252cb7323f97}, !- Handle
  A.A.0-20-Hall_Floor_Ground_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2529122717389e-45, 2.00370669926137e-30, 0, !- X,Y,Z Vertex 1 {m}
  2.30901840490797, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  2.30901840490797, -2.24582822085887, 0, !- X,Y,Z Vertex 3 {m}
  0, -2.24582822085887, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bfe0d07-20b0-4009-969c-c3a957195653}, !- Handle
  A.A.0-20-Hall_Wall_A.A.0-19-I.S.Condutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6ecbca-1ffa-47c4-86a2-66ffc058a991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30901840490797, -1.44382283906452e-15, 6.1, !- X,Y,Z Vertex 1 {m}
  2.30901840490797, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.30302876260846e-45, 2.08385496723182e-30, 0, !- X,Y,Z Vertex 3 {m}
  1.30302876260846e-45, 2.08385496723182e-30, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c81ecf8-2537-4824-9b68-2dd156fb5493}, !- Handle
  A.A.0-20-Hall_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f55ea31-3d3e-4f85-b538-94a0c0a619e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30901840490797, -2.24582822085887, 6.1, !- X,Y,Z Vertex 1 {m}
  2.30901840490797, -2.24582822085887, 0, !- X,Y,Z Vertex 2 {m}
  2.30901840490797, -1.44382283906452e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.30901840490797, -1.44382283906452e-15, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed837225-03e4-4a5c-8f74-88edc15ea502}, !- Handle
  A.A.0-20-Hall_Wall_Outdoors_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.24582822085887, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -2.24582822085887, 0,                !- X,Y,Z Vertex 2 {m}
  2.30901840490797, -2.24582822085887, 0, !- X,Y,Z Vertex 3 {m}
  2.30901840490797, -2.24582822085887, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd98d98-4a7c-49ec-a448-a4d5ce3f0066}, !- Handle
  A.A.0-20-Hall_Wall_A.A.0-18-AcessoCondutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be499be3-9cea-4ee4-aa7d-b3fd53cefbdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.2529122717389e-45, 2.00370669926137e-30, 6.1, !- X,Y,Z Vertex 1 {m}
  1.2529122717389e-45, 2.00370669926137e-30, 0, !- X,Y,Z Vertex 2 {m}
  -5.05806681784554e-61, -2.24582822085887, 0, !- X,Y,Z Vertex 3 {m}
  -5.05806681784554e-61, -2.24582822085887, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d4a602-c8be-4b81-a14e-ab3188c9fe68}, !- Handle
  A.A.0-20-Hall_RoofCeiling_A.A.1-06-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0e66f4c-a239-43b2-a670-56fc9ec08f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.30901840490797, -2.24582822085887, 6.1, !- X,Y,Z Vertex 1 {m}
  2.30901840490797, -1.44382283906452e-15, 6.1, !- X,Y,Z Vertex 2 {m}
  1.2529122717389e-45, 2.00370669926137e-30, 6.1, !- X,Y,Z Vertex 3 {m}
  0, -2.24582822085887, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Handle
  A.P.0-04-LogisticaFrio2,                !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.837791411043,                        !- X Origin {m}
  42.399754601227,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8930ee9-5e81-43cd-9a45-acaa02b1adac}, !- Building Story Name
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  2163.61;                                !- Floor Area {m2}

OS:Surface,
  {ff1103cb-6a38-4835-98c9-24c3ef8f4c59}, !- Handle
  A.P.0-04-LogisticaFrio2_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -36.8120245398773, 0,                !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -36.8120245398773, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5220c29b-5623-414c-920a-f5e2b389d8f1}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09481d73-78b7-4ec7-acf7-803f64aa5cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.9651533742332, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -11.9651533742332, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883f20ab-c51b-400b-b877-e46e84181789}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.P.0-01-LogisticaFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97b97346-9d0b-4579-87b3-46207e225bf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -36.8120245398773, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -36.8120245398773, 0,                !- X,Y,Z Vertex 2 {m}
  0, -11.9651533742332, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.9651533742332, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -36.8120245398773, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -36.8120245398773, 0, !- X,Y,Z Vertex 2 {m}
  0, -36.8120245398773, 0,                !- X,Y,Z Vertex 3 {m}
  0, -36.8120245398773, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f55ea31-3d3e-4f85-b538-94a0c0a619e4}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-20-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c81ecf8-2537-4824-9b68-2dd156fb5493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -34.5661963190184, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -34.5661963190184, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -36.8120245398773, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -36.8120245398773, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c1eddf-79b6-48e9-9cc5-949b93670212}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-19-I.S.Condutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f16282d2-b93e-47e7-a5f6-c2c63b8333db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -30.5023926380368, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -30.5023926380368, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -34.5661963190184, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -34.5661963190184, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd2b0bed-08b5-4657-ae91-1adb32217ee7}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-06-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19672f19-ecf3-438b-8df6-29fb4d211bcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -27.1288957055215, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -27.1288957055215, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -30.5023926380368, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -30.5023926380368, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e44bec3-f049-40f5-9103-eb782797a8b0}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-03-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d72c4f-1b22-4952-9ec8-09d61f0cadcb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -24.589018404908, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -24.589018404908, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -27.1288957055215, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -27.1288957055215, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad676bfe-48ec-4a4b-8ef4-daf66d4bcae8}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-02-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97503eb0-a4e0-4cb4-91a0-6ea9d7789a5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -22.5441104294479, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -22.5441104294479, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -24.589018404908, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -24.589018404908, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff40082c-9b41-4fc5-9378-a6ff7969ba54}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-16-GabineteMedico_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ea7905a-e220-4ff1-aa9b-fdc981e7c8f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -19.1660736196319, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -19.1660736196319, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -22.5441104294479, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -22.5441104294479, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3dc13e8-8639-4046-a189-614ff6023967}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-13-14-15-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62889a0-a6d0-4531-929a-57e49161561f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -12.7401840490798, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -12.7401840490798, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -19.1660736196319, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -19.1660736196319, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be4e745-7aa4-4be3-ba73-7ca2c61f9072}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-17-Zonatecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a293f523-1c87-4351-9db9-c50be0093568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -10.966809815951, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -10.966809815951, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -12.7401840490798, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -12.7401840490798, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {761d6b6c-cf54-4247-b3d1-3dfa92fe91bb}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-10-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb3138a-9b5c-4a3c-9d43-e5668038577f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -9.37515337423314, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -9.37515337423314, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -10.966809815951, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -10.966809815951, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0920f702-a258-457f-9cb5-61a520c8d918}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.A.0-08-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d635100-7dc7-4e08-abc9-f59031daff4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -6.32969325153376, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -6.32969325153376, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -9.37515337423314, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -9.37515337423314, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45184485-5cbd-404e-a8f1-d98e5f14895f}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.P.0-08-SaladeBaterias_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644ed88e-a4a3-4159-a0f5-892d1b9ba6ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, 5.77529135625809e-15, 6.1, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -6.32969325153376, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -6.32969325153376, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b881d93-7a27-473a-ae6c-653d9efdf61c}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1a19e4-5570-465a-8809-f0e55d263879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0352147239264, 5.12948915010911e-30, 6.1, !- X,Y,Z Vertex 1 {m}
  -48.0352147239264, 5.12948915010911e-30, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, 5.7752913562581e-15, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, 5.7752913562581e-15, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717fc315-34bc-47e5-9b90-84ee7629fa55}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.P.0-06-ArmazenagemFrio4_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e60080d-9964-4e0d-8a23-9b1b9ab0ec66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0018404907975, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -24.0018404907975, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -48.0352147239264, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -48.0352147239264, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b628ff80-8861-4ccf-a014-9b0e32737b41}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_A.P.0-05-ArmazenagemFrio3_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebc75081-d99b-404e-abdc-fd50fb82c882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -24.0018404907975, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -24.0018404907975, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04caab51-bb66-418b-9f7c-4d8bec0791fc}, !- Handle
  A.P.0-04-LogisticaFrio2_RoofCeiling_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2125357e-fa7b-4911-8fb6-e4f63cc3700c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -36.8120245398773, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, 5.77529135625809e-15, 6.1, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -36.8120245398773, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Handle
  A.P.0-01-LogisticaFrio1,                !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  157.430061349693,                       !- X Origin {m}
  30.4346012269939,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d8930ee9-5e81-43cd-9a45-acaa02b1adac}, !- Building Story Name
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  1725.44;                                !- Floor Area {m2}

OS:Surface,
  {6301bd26-a49f-4cdb-be91-0797f2a99b20}, !- Handle
  A.P.0-01-LogisticaFrio1_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -24.8468711656442, 0,                !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, -24.8468711656442, 0, !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {186dc9ce-9dd1-48e9-91b5-78a865c49676}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_E.P.0-01-NaveE_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4341cfd1-2299-47b1-b651-e74943cad8b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8468711656442, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -24.8468711656442, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.5922699386503, -24.8468711656442, 6.1, !- X,Y,Z Vertex 1 {m}
  -71.5922699386503, -24.8468711656442, 0, !- X,Y,Z Vertex 2 {m}
  0, -24.8468711656442, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.8468711656442, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97b97346-9d0b-4579-87b3-46207e225bf3}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {883f20ab-c51b-400b-b877-e46e84181789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.5922699386503, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -71.5922699386503, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, -24.8468711656442, 0, !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, -24.8468711656442, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c68429c-e68d-49fe-9e2b-9f02e3c34045}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd77856-f06d-4841-9405-771379f04c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6004294478528, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -47.6004294478528, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fbae924-2a18-4fb0-8f8e-9e5c87a3e735}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_A.P.0-02-ArmazenagemFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d431480d-1998-4555-8e25-2c518a81a0cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -47.6004294478528, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -47.6004294478528, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddfcdd3-f0b4-4e19-b5db-4d6577e30241}, !- Handle
  A.P.0-01-LogisticaFrio1_RoofCeiling_A.P.1-01-LogisticaFrio1TetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0b23b30-6512-4b1c-a27c-5ece40ca1bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8468711656442, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, 0, 6.1,              !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, -24.8468711656442, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Handle
  E.P.0-01-NaveE,                         !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  157.430061349693,                       !- X Origin {m}
  65.6050306748466,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4cf4c47f-4da8-42ca-af7a-6ec70187e540}, !- Building Story Name
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  3995.3;                                 !- Floor Area {m2}

OS:Surface,
  {77707e11-edb2-41b7-99db-8ae36b6fe001}, !- Handle
  E.P.0-01-NaveE_Floor_Ground_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.3526380368098, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 1 {m}
  72.3526380368098, -35.2026993865031, 0, !- X,Y,Z Vertex 2 {m}
  59.5431901840491, -35.2026993865031, 0, !- X,Y,Z Vertex 3 {m}
  59.5431901840491, -60.0173006134969, 0, !- X,Y,Z Vertex 4 {m}
  0, -60.0173006134969, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3a3c352e-2a51-4b72-b3fd-31986b12463f}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.3526380368098, -35.2026993865031, 13.9, !- X,Y,Z Vertex 1 {m}
  72.3526380368098, -35.2026993865031, 0, !- X,Y,Z Vertex 2 {m}
  72.3526380368098, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  72.3526380368098, 1.15505827125162e-14, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea0006a-ef90-4835-a22c-1a45da0ef56e}, !- Handle
  E.P.0-01-NaveE_Wall_E.A.0-01-AdministrativoE_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfe4b8cf-8189-480a-b738-4fea444464ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5431901840491, -35.2026993865031, 13.9, !- X,Y,Z Vertex 1 {m}
  59.5431901840491, -35.2026993865031, 0, !- X,Y,Z Vertex 2 {m}
  72.3526380368098, -35.2026993865031, 0, !- X,Y,Z Vertex 3 {m}
  72.3526380368098, -35.2026993865031, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fbfcba6-4277-4806-9471-08878c6dfefa}, !- Handle
  E.P.0-01-NaveE_Wall_E.A.0-01-AdministrativoE_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de62d17-5128-431a-8aec-2f2b675f04bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5431901840491, -60.0173006134969, 13.9, !- X,Y,Z Vertex 1 {m}
  59.5431901840491, -60.0173006134969, 0, !- X,Y,Z Vertex 2 {m}
  59.5431901840491, -35.2026993865031, 0, !- X,Y,Z Vertex 3 {m}
  59.5431901840491, -35.2026993865031, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60.0173006134969, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -60.0173006134969, 0,                !- X,Y,Z Vertex 2 {m}
  59.5431901840491, -60.0173006134969, 0, !- X,Y,Z Vertex 3 {m}
  59.5431901840491, -60.0173006134969, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31fe9e84-3e8f-4f6e-b9e5-7d567e100c6d}, !- Handle
  E.P.0-01-NaveE_Wall_A.P.1-01-LogisticaFrio1TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bae1beb-7b1c-463c-944a-b97b2c5c5505}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -35.1704294478528, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -35.1704294478528, 6.1,              !- X,Y,Z Vertex 2 {m}
  0, -60.0173006134969, 6.1,              !- X,Y,Z Vertex 3 {m}
  0, -60.0173006134969, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.5431901840491, -60.0173006134969, 13.9, !- X,Y,Z Vertex 1 {m}
  59.5431901840491, -35.2026993865031, 13.9, !- X,Y,Z Vertex 2 {m}
  72.3526380368098, -35.2026993865031, 13.9, !- X,Y,Z Vertex 3 {m}
  72.3526380368098, 1.15505827125162e-14, 13.9, !- X,Y,Z Vertex 4 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 5 {m}
  0, -60.0173006134969, 13.9;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Handle
  E.A.0-01-AdministrativoE,               !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  229.782699386503,                       !- X Origin {m}
  30.4023312883436,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {39b5c84e-f2f2-4aec-95a0-00947c7520b3}, !- Building Story Name
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {89dd6699-e72c-4d12-9f1a-58a0f0bbc14b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  310.37;                                 !- Floor Area {m2}

OS:Surface,
  {fd8c2cdc-a7b8-4b5e-aaf4-5169f6410535}, !- Handle
  E.A.0-01-AdministrativoE_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8094478527608, -24.8146012269939, 0, !- X,Y,Z Vertex 3 {m}
  -12.8094478527608, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed3c7357-a0d1-4f55-88db-fdf53f2d7368}, !- Handle
  E.A.0-01-AdministrativoE_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8146012269939, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be45f07-b897-413a-867f-1f64ba63d582}, !- Handle
  E.A.0-01-AdministrativoE_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8094478527608, -24.8146012269939, 13.9, !- X,Y,Z Vertex 1 {m}
  -12.8094478527608, -24.8146012269939, 0, !- X,Y,Z Vertex 2 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.8146012269939, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de62d17-5128-431a-8aec-2f2b675f04bb}, !- Handle
  E.A.0-01-AdministrativoE_Wall_E.P.0-01-NaveE_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fbfcba6-4277-4806-9471-08878c6dfefa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8094478527608, 0, 13.9,             !- X,Y,Z Vertex 1 {m}
  -12.8094478527608, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8094478527608, -24.8146012269939, 0, !- X,Y,Z Vertex 3 {m}
  -12.8094478527608, -24.8146012269939, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe4b8cf-8189-480a-b738-4fea444464ea}, !- Handle
  E.A.0-01-AdministrativoE_Wall_E.P.0-01-NaveE_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea0006a-ef90-4835-a22c-1a45da0ef56e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.8094478527608, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.8094478527608, 0, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ffcddb-069f-4e07-afb5-51d59d853f3e}, !- Handle
  E.A.0-01-AdministrativoE_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8146012269939, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 2 {m}
  -12.8094478527608, 0, 13.9,             !- X,Y,Z Vertex 3 {m}
  -12.8094478527608, -24.8146012269939, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Handle
  A.A.0-05-OpenSpace,                     !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.1415337423313,                       !- X Origin {m}
  7.83355828220858,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {13cb9ae2-6ad8-492b-bd92-1cf77fa4fd8f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  58.75;                                  !- Floor Area {m2}

OS:Surface,
  {6ee77314-b9d3-435b-a7c7-e5399ba60031}, !- Handle
  A.A.0-05-OpenSpace_Floor_Ground_1,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14294478527608, 7.43730061349697, 0, !- X,Y,Z Vertex 1 {m}
  -1.14294478527608, 4.06380368098161, 0, !- X,Y,Z Vertex 2 {m}
  0, 4.06380368098161, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -9.15429447852761, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 5 {m}
  -9.15429447852761, 7.43730061349697, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2e9a014f-b5b1-4e60-870b-ca403d759b9c}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-18-AcessoCondutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f12688c7-4a06-44bf-8b16-87d92004546d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.15429447852761, 5.77529135625809e-15, 6.1, !- X,Y,Z Vertex 1 {m}
  -9.15429447852761, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7b1e970-0b90-48b1-a88c-4d8fa5c6fd7d}, !- Handle
  A.A.0-05-OpenSpace_Wall_Outdoors_1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.15429447852761, 7.43730061349697, 6.1, !- X,Y,Z Vertex 1 {m}
  -9.15429447852761, 7.43730061349697, 0, !- X,Y,Z Vertex 2 {m}
  -9.15429447852761, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 3 {m}
  -9.15429447852761, 5.77529135625809e-15, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03e6831-b282-4ac4-a76f-09a995efc7fa}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-01-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4157b47f-e531-41bf-945e-700547d5dd69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17288343558283, 7.43730061349697, 6.1, !- X,Y,Z Vertex 1 {m}
  -5.17288343558283, 7.43730061349697, 0, !- X,Y,Z Vertex 2 {m}
  -9.15429447852761, 7.43730061349697, 0, !- X,Y,Z Vertex 3 {m}
  -9.15429447852761, 7.43730061349697, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b7b323-3bd2-49c4-920e-1e9654690327}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-04-07-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c288f42-4c2b-4924-a666-783e115c9fc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.40901840490798, 7.43730061349697, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.40901840490798, 7.43730061349697, 0, !- X,Y,Z Vertex 2 {m}
  -5.17288343558283, 7.43730061349697, 0, !- X,Y,Z Vertex 3 {m}
  -5.17288343558283, 7.43730061349697, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e68b29c-aea2-4b56-b5ec-2e096c7f2edb}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-03-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {478e3b58-db2c-427e-9b49-0dbfbb4a5cdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14294478527608, 7.43730061349697, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.14294478527608, 7.43730061349697, 0, !- X,Y,Z Vertex 2 {m}
  -2.40901840490798, 7.43730061349697, 0, !- X,Y,Z Vertex 3 {m}
  -2.40901840490798, 7.43730061349697, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f34f91f-5cdb-487d-aced-1cd5c2ab0864}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-06-Escritorio_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e68831d6-35d1-410e-9026-e140b565d3f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14294478527608, 4.06380368098161, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.14294478527608, 4.06380368098161, 0, !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 7.43730061349697, 0, !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 7.43730061349697, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7466311c-5221-4dae-8607-229d7ec5aeca}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-06-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70172d06-79a2-4f3e-9e0c-270d3ce11a6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.06380368098161, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 4.06380368098161, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 4.06380368098161, 0, !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 4.06380368098161, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1bb53d-820b-4277-9539-61bfe91090eb}, !- Handle
  A.A.0-05-OpenSpace_Wall_A.A.0-19-I.S.Condutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369b15b0-2552-4d1e-89f5-738b826dbc5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.06380368098161, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.06380368098161, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Handle
  A.A.0-19-I.S.Condutores,                !- Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  11.8973619631902,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {38c432e9-85b7-4ad6-97e3-b1a64b5cd1ad}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  12.4;                                   !- Floor Area {m2}

OS:Surface,
  {2665b96b-775f-418d-94ca-36cdb2bcf1c6}, !- Handle
  A.A.0-19-I.S.Condutores_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.06380368098161, 0,                !- X,Y,Z Vertex 2 {m}
  -3.65515337423312, -4.06380368098161, 0, !- X,Y,Z Vertex 3 {m}
  -3.65515337423312, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f16282d2-b93e-47e7-a5f6-c2c63b8333db}, !- Handle
  A.A.0-19-I.S.Condutores_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c1eddf-79b6-48e9-9cc5-949b93670212}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06380368098161, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -4.06380368098161, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6ecbca-1ffa-47c4-86a2-66ffc058a991}, !- Handle
  A.A.0-19-I.S.Condutores_Wall_A.A.0-20-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bfe0d07-20b0-4009-969c-c3a957195653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.30901840490797, -4.06380368098161, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.30901840490797, -4.06380368098161, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.06380368098161, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.06380368098161, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01bc69b6-b582-4622-99fe-21f02766fb7d}, !- Handle
  A.A.0-19-I.S.Condutores_Wall_A.A.0-18-AcessoCondutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a22649b-c563-460f-b250-f11009f021fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65515337423312, -4.06380368098161, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.65515337423312, -4.06380368098161, 0, !- X,Y,Z Vertex 2 {m}
  -2.30901840490797, -4.06380368098161, 0, !- X,Y,Z Vertex 3 {m}
  -2.30901840490797, -4.06380368098161, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369b15b0-2552-4d1e-89f5-738b826dbc5b}, !- Handle
  A.A.0-19-I.S.Condutores_Wall_A.A.0-05-OpenSpace_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1bb53d-820b-4277-9539-61bfe91090eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65515337423312, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -3.65515337423312, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.65515337423312, -4.06380368098161, 0, !- X,Y,Z Vertex 3 {m}
  -3.65515337423312, -4.06380368098161, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63372bdb-0e92-41de-bbac-d9e2d809bdcf}, !- Handle
  A.A.0-19-I.S.Condutores_Wall_A.A.0-06-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbb8fb7b-5dad-4f2f-94b0-13f5fb9b550b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.65515337423312, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.65515337423312, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf56df95-cda8-4740-bea1-fa966a37fb60}, !- Handle
  A.A.0-19-I.S.Condutores_RoofCeiling_A.A.1-06-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a5e273-e55b-424e-915e-12445741ff3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.06380368098161, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -3.65515337423312, 0, 6.1,              !- X,Y,Z Vertex 3 {m}
  -3.65515337423312, -4.06380368098161, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Handle
  A.A.0-06-Escritorio,                    !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.1415337423313,                       !- X Origin {m}
  11.8973619631902,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0871e529-14d7-4746-9684-95e68fdedb00}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  14.49;                                  !- Floor Area {m2}

OS:Surface,
  {7411f00a-2502-47d3-86f6-032067a0a63f}, !- Handle
  A.A.0-06-Escritorio_Floor_Ground_1,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65515337423312, 3.37349693251536, 0,  !- X,Y,Z Vertex 1 {m}
  3.65515337423312, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 3.37349693251536, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70172d06-79a2-4f3e-9e0c-270d3ce11a6b}, !- Handle
  A.A.0-06-Escritorio_Wall_A.A.0-05-OpenSpace_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7466311c-5221-4dae-8607-229d7ec5aeca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14294478527608, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -1.14294478527608, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e68831d6-35d1-410e-9026-e140b565d3f2}, !- Handle
  A.A.0-06-Escritorio_Wall_A.A.0-05-OpenSpace_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f34f91f-5cdb-487d-aced-1cd5c2ab0864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.14294478527608, 3.37349693251536, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.14294478527608, 3.37349693251536, 0, !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8bc2de9-e779-4e10-807e-2d89fa348bd3}, !- Handle
  A.A.0-06-Escritorio_Wall_A.A.0-03-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139bbf20-32fa-48e4-9b6a-b184b9838a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65515337423312, 3.37349693251536, 6.1, !- X,Y,Z Vertex 1 {m}
  3.65515337423312, 3.37349693251536, 0,  !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 3.37349693251536, 0, !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 3.37349693251536, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19672f19-ecf3-438b-8df6-29fb4d211bcb}, !- Handle
  A.A.0-06-Escritorio_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd2b0bed-08b5-4657-ae91-1adb32217ee7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65515337423312, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  3.65515337423312, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65515337423312, 3.37349693251536, 0,  !- X,Y,Z Vertex 3 {m}
  3.65515337423312, 3.37349693251536, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbb8fb7b-5dad-4f2f-94b0-13f5fb9b550b}, !- Handle
  A.A.0-06-Escritorio_Wall_A.A.0-19-I.S.Condutores_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63372bdb-0e92-41de-bbac-d9e2d809bdcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.65515337423312, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65515337423312, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12efb5ac-8e2c-41fd-a5e9-4eb6ce3c0b62}, !- Handle
  A.A.0-06-Escritorio_RoofCeiling_A.A.1-06-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6cc3805-5b52-4f2c-b302-6702582f7730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65515337423312, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  3.65515337423312, 3.37349693251536, 6.1, !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 3.37349693251536, 6.1, !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Handle
  A.A.0-01-Entrada,                       !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.9686503067485,                       !- X Origin {m}
  15.2708588957056,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cb1dc551-5f0c-40b8-9164-a8fa478dce2d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  25.64;                                  !- Floor Area {m2}

OS:Surface,
  {ee56486f-97ae-40f7-bb76-44355d7c1369}, !- Handle
  A.A.0-01-Entrada_Floor_Ground_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35815950920246, 4.58478527607361, 0,  !- X,Y,Z Vertex 1 {m}
  6.35815950920246, 2.53987730061349, 0,  !- X,Y,Z Vertex 2 {m}
  2.75699386503064, 2.53987730061349, 0,  !- X,Y,Z Vertex 3 {m}
  2.75699386503064, 2.98858895705521, 0,  !- X,Y,Z Vertex 4 {m}
  0, 2.98858895705521, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -3.98141104294479, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 7 {m}
  -3.98141104294479, 4.58478527607361, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {4157b47f-e531-41bf-945e-700547d5dd69}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-05-OpenSpace_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03e6831-b282-4ac4-a76f-09a995efc7fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.98141104294479, -2.88764567812905e-15, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.98141104294479, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a9936e-1364-42e6-8b9c-e5908d946f9a}, !- Handle
  A.A.0-01-Entrada_Wall_Outdoors_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.98141104294479, 4.58478527607361, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.98141104294479, 4.58478527607361, 0, !- X,Y,Z Vertex 2 {m}
  -3.98141104294479, -2.88764567812905e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.98141104294479, -2.88764567812905e-15, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fbc2536-6a43-4719-b2a1-fe5aeb4638d8}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-12-BalnearioMasculino_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bbc2c3a-62c0-49e6-81d0-00ec07c1b5bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75699386503068, 4.58478527607361, 6.1, !- X,Y,Z Vertex 1 {m}
  2.75699386503068, 4.58478527607361, 0,  !- X,Y,Z Vertex 2 {m}
  -3.98141104294479, 4.58478527607361, 0, !- X,Y,Z Vertex 3 {m}
  -3.98141104294479, 4.58478527607361, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d2d9ad-49d8-40d8-9e59-fcd98917dcc0}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {500cec3b-0007-4237-a839-1126244b385c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.38552147239264, 4.58478527607361, 6.1, !- X,Y,Z Vertex 1 {m}
  4.38552147239264, 4.58478527607361, 0,  !- X,Y,Z Vertex 2 {m}
  2.75699386503068, 4.58478527607361, 0,  !- X,Y,Z Vertex 3 {m}
  2.75699386503068, 4.58478527607361, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac89b830-5667-4e93-b3e9-756ebcb84084}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-16-GabineteMedico_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44d041ae-f24c-441e-a343-a7e341898454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35815950920246, 4.58478527607361, 6.1, !- X,Y,Z Vertex 1 {m}
  6.35815950920246, 4.58478527607361, 0,  !- X,Y,Z Vertex 2 {m}
  4.38552147239264, 4.58478527607361, 0,  !- X,Y,Z Vertex 3 {m}
  4.38552147239264, 4.58478527607361, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f588cbf-1f6e-43f8-9682-0fce93a6aa89}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-02-Hall_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a182867-3035-4598-aa86-8776a7fb72f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35815950920246, 2.53987730061349, 6.1, !- X,Y,Z Vertex 1 {m}
  6.35815950920246, 2.53987730061349, 0,  !- X,Y,Z Vertex 2 {m}
  6.35815950920246, 4.58478527607361, 0,  !- X,Y,Z Vertex 3 {m}
  6.35815950920246, 4.58478527607361, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ea7ba04-909c-4763-b0e7-193ac80239fd}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-03-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81f6ab4b-7023-4005-b337-95ac3cfa2c28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75699386503064, 2.53987730061349, 6.1, !- X,Y,Z Vertex 1 {m}
  2.75699386503064, 2.53987730061349, 0,  !- X,Y,Z Vertex 2 {m}
  6.35815950920246, 2.53987730061349, 0,  !- X,Y,Z Vertex 3 {m}
  6.35815950920246, 2.53987730061349, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7eb89fb-eade-410d-b1a6-0339bf68ce6a}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-04-07-IS_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e99edf5-c2ef-467e-b8f6-60c41a0fbc99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75699386503064, 2.98858895705521, 6.1, !- X,Y,Z Vertex 1 {m}
  2.75699386503064, 2.98858895705521, 0,  !- X,Y,Z Vertex 2 {m}
  2.75699386503064, 2.53987730061349, 0,  !- X,Y,Z Vertex 3 {m}
  2.75699386503064, 2.53987730061349, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae787a43-4880-41e4-ac0d-3c2f764e3369}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-04-07-IS_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836fbec1-a8de-4e69-96e8-31b23f714c35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.98858895705521, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 2.98858895705521, 0,                 !- X,Y,Z Vertex 2 {m}
  2.75699386503064, 2.98858895705521, 0,  !- X,Y,Z Vertex 3 {m}
  2.75699386503064, 2.98858895705521, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d9811ac-21fd-4478-86fb-7cf787b2145f}, !- Handle
  A.A.0-01-Entrada_Wall_A.A.0-04-07-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d89a5454-8811-4dfa-8fd9-6aebd74fd0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.98858895705521, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.98858895705521, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Handle
  A.A.0-04-07-IS,                         !- Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7325153374233,                       !- X Origin {m}
  17.810736196319,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {774a6f32-724a-458e-9bc1-c171be98c2dd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  5.67;                                   !- Floor Area {m2}

OS:Space,
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Handle
  A.A.0-03-Caixadeescadas,                !- Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  17.810736196319,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  11.8;                                   !- Floor Area {m2}

OS:Surface,
  {a99a55c9-3e94-41e5-a840-0e0d9cfb3b1b}, !- Handle
  A.A.0-03-Caixadeescadas_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.53987730061349, 0,                !- X,Y,Z Vertex 2 {m}
  -6.07104294478518, -2.53987730061349, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478518, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d72c4f-1b22-4952-9ec8-09d61f0cadcb}, !- Handle
  A.A.0-03-Caixadeescadas_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e44bec3-f049-40f5-9103-eb782797a8b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.53987730061349, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -2.53987730061349, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139bbf20-32fa-48e4-9b6a-b184b9838a55}, !- Handle
  A.A.0-03-Caixadeescadas_Wall_A.A.0-06-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8bc2de9-e779-4e10-807e-2d89fa348bd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.7980981595092, -2.53987730061349, 6.1, !- X,Y,Z Vertex 1 {m}
  -4.7980981595092, -2.53987730061349, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.53987730061349, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.53987730061349, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478e3b58-db2c-427e-9b49-0dbfbb4a5cdf}, !- Handle
  A.A.0-03-Caixadeescadas_Wall_A.A.0-05-OpenSpace_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e68b29c-aea2-4b56-b5ec-2e096c7f2edb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478518, -2.53987730061349, 6.1, !- X,Y,Z Vertex 1 {m}
  -6.07104294478518, -2.53987730061349, 0, !- X,Y,Z Vertex 2 {m}
  -4.7980981595092, -2.53987730061349, 0, !- X,Y,Z Vertex 3 {m}
  -4.7980981595092, -2.53987730061349, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2d11f77-34a9-4f3a-aeae-c522fb893cf7}, !- Handle
  A.A.0-03-Caixadeescadas_Wall_A.A.0-04-07-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1133b9fe-bc98-42a2-98a8-b4e3a51ab29a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478518, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -6.07104294478518, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.07104294478518, -2.53987730061349, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478518, -2.53987730061349, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81f6ab4b-7023-4005-b337-95ac3cfa2c28}, !- Handle
  A.A.0-03-Caixadeescadas_Wall_A.A.0-01-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ea7ba04-909c-4763-b0e7-193ac80239fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.46987730061349, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -2.46987730061349, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.07104294478518, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.07104294478518, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c23437-8ee5-4de3-aa52-c3ffe65b8222}, !- Handle
  A.A.0-03-Caixadeescadas_Wall_A.A.0-02-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {680bbc50-532f-4ccf-a273-c8deb0885a32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.46987730061349, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.46987730061349, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea8509c-e9a2-4dae-bab4-aa26076116a8}, !- Handle
  A.A.0-03-Caixadeescadas_RoofCeiling_A.A.1-16-Caixadeescadas_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf120eb-53c3-4140-8c8b-6229bad18810}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.53987730061349, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -6.07104294478518, 0, 6.1,              !- X,Y,Z Vertex 3 {m}
  -6.07104294478518, -2.53987730061349, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Handle
  A.A.0-02-Hall,                          !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.3268098159509,                       !- X Origin {m}
  17.810736196319,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  3.66;                                   !- Floor Area {m2}

OS:Surface,
  {39ce3718-6b79-40e5-a231-a2121dc33d7d}, !- Handle
  A.A.0-02-Hall_Floor_Ground_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, 2.04490797546013, 0,  !- X,Y,Z Vertex 1 {m}
  2.46987730061349, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.04490797546013, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a182867-3035-4598-aa86-8776a7fb72f2}, !- Handle
  A.A.0-02-Hall_Wall_A.A.0-01-Entrada_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f588cbf-1f6e-43f8-9682-0fce93a6aa89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.04490797546013, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 2.04490797546013, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b316f7-dcb1-4df0-8439-307759c475b6}, !- Handle
  A.A.0-02-Hall_Wall_A.A.0-16-GabineteMedico_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581dd493-1265-416f-b5a3-21dd04771af1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, 2.04490797546013, 6.1, !- X,Y,Z Vertex 1 {m}
  2.46987730061349, 2.04490797546013, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.04490797546013, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.04490797546013, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97503eb0-a4e0-4cb4-91a0-6ea9d7789a5b}, !- Handle
  A.A.0-02-Hall_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad676bfe-48ec-4a4b-8ef4-daf66d4bcae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  2.46987730061349, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.46987730061349, 2.04490797546013, 0,  !- X,Y,Z Vertex 3 {m}
  2.46987730061349, 2.04490797546013, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680bbc50-532f-4ccf-a273-c8deb0885a32}, !- Handle
  A.A.0-02-Hall_Wall_A.A.0-03-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c23437-8ee5-4de3-aa52-c3ffe65b8222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.46987730061349, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.46987730061349, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0f15332-d3c2-4b2e-af5f-659656c6779e}, !- Handle
  A.A.0-02-Hall_RoofCeiling_A.A.1-08-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b65dac9-951d-499a-9daa-8540f94cac05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  2.46987730061349, 2.04490797546013, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 2.04490797546013, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Handle
  A.A.0-12-BalnearioMasculino,            !- Name
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7256441717792,                       !- X Origin {m}
  26.9419018404908,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {caab387c-04e2-4cba-b37d-9e788fcc6dfc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  39.36;                                  !- Floor Area {m2}

OS:Surface,
  {6308d62b-9057-48bc-9e3b-5860e221ade4}, !- Handle
  A.A.0-12-BalnearioMasculino_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40000000000008, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -1.40000000000008, -2.15, 0,            !- X,Y,Z Vertex 2 {m}
  -8.37417246657424e-14, -2.15, 0,        !- X,Y,Z Vertex 3 {m}
  0, -7.08625766871165, 0,                !- X,Y,Z Vertex 4 {m}
  -6.73840490797546, -7.08625766871165, 0, !- X,Y,Z Vertex 5 {m}
  -6.73840490797546, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f95ecc12-2590-4fa1-83ce-8848d7dc6708}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_A.A.0-09-Areadedistribuicao_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e7ac892-4b1e-45dc-b2ec-5518c1e08b2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05179566004364e-29, -7.08625766871165, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.05179566004364e-29, -7.08625766871165, 0, !- X,Y,Z Vertex 2 {m}
  -8.37417246657424e-14, -2.15, 0,        !- X,Y,Z Vertex 3 {m}
  -8.37417246657424e-14, -2.15, 6.1;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bbc2c3a-62c0-49e6-81d0-00ec07c1b5bd}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_A.A.0-01-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fbc2536-6a43-4719-b2a1-fe5aeb4638d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73840490797546, -7.08625766871165, 6.1, !- X,Y,Z Vertex 1 {m}
  -6.73840490797546, -7.08625766871165, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.08625766871165, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.08625766871165, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180b3611-41bf-49d8-b372-e2afb2b937a4}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73840490797546, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -6.73840490797546, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, -7.08625766871165, 0, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, -7.08625766871165, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Handle
  A.A.0-09-Areadedistribuicao,            !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.3268098159509,                       !- X Origin {m}
  31.4329447852761,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {25de5162-d946-424d-9274-b1bfc93d7eb3}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  28.01;                                  !- Floor Area {m2}

OS:Surface,
  {3c62e912-0dd0-4c20-ae08-ce59fdd0cc1a}, !- Handle
  A.A.0-09-Areadedistribuicao_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.21051490846585e-108, 1.59165644171781, -1.92080429055863e-47, !- X,Y,Z Vertex 1 {m}
  3.63154472539758e-108, -3.16009630994886e-109, -2.15651607610551e-47, !- X,Y,Z Vertex 2 {m}
  -1.97263803680982, 4.21346174659848e-109, 1.20063161748843e-47, !- X,Y,Z Vertex 3 {m}
  -1.97263803680982, -11.5773006134969, -5.13875438114054e-48, !- X,Y,Z Vertex 4 {m}
  -3.60116564417178, -11.5773006134969, 2.25764553988093e-47, !- X,Y,Z Vertex 5 {m}
  -3.60116564417178, -6.6410429447853, 2.98866643014022e-47, !- X,Y,Z Vertex 6 {m}
  -5.00116564417178, -6.64104294478529, 5.37126611813591e-47, !- X,Y,Z Vertex 7 {m}
  -5.00116564417177, -2.3410429447853, 6.00806225785916e-47, !- X,Y,Z Vertex 8 {m}
  -3.60116564417177, -2.3410429447853, 3.62546256986347e-47, !- X,Y,Z Vertex 9 {m}
  -3.60116564417178, 1.59165644171781, 4.20786438103029e-47; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {2b77e9b4-990f-47e5-a0a2-0f52dffcfede}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-17-Zonatecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2206548a-56f3-4020-b2e3-ae74ad780671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, 2.80348821941644e-109, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, 3.24239048468711e-109, 1.20063161748843e-47, !- X,Y,Z Vertex 2 {m}
  3.02628727116465e-108, -2.36458595414576e-109, -2.15651607610551e-47, !- X,Y,Z Vertex 3 {m}
  -4.72172430854148e-218, -2.80348821941644e-109, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffd7216d-9943-4db8-871f-2486ecb829c7}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-17-Zonatecnica_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78465d34-f9cc-42ea-aeed-d38ba5143705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, -1.77337423312882, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, -1.77337423312882, 0, !- X,Y,Z Vertex 2 {m}
  -1.97263803680982, 3.5112181221654e-109, 1.20063161748843e-47, !- X,Y,Z Vertex 3 {m}
  -1.97263803680982, 2.53466058193815e-109, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7197d09-93d1-46cf-8899-66186ec3d46a}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-13-14-15-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7675eb4-187c-45ee-80cf-b35d9f85f784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, -8.19926380368097, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, -8.19926380368097, 0, !- X,Y,Z Vertex 2 {m}
  -1.97263803680982, -1.77337423312882, 0, !- X,Y,Z Vertex 3 {m}
  -1.97263803680982, -1.77337423312882, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28dfb817-1e19-44c1-b6c6-7f5fbfca6c3b}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-16-GabineteMedico_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bef70852-764c-4c9d-9a63-cd2c643a3c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, -11.5773006134969, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, -11.5773006134969, -5.13875438114054e-48, !- X,Y,Z Vertex 2 {m}
  -1.97263803680982, -8.19926380368097, 0, !- X,Y,Z Vertex 3 {m}
  -1.97263803680982, -8.19926380368097, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {500cec3b-0007-4237-a839-1126244b385c}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-01-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d2d9ad-49d8-40d8-9e59-fcd98917dcc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60116564417178, -11.5773006134969, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.60116564417178, -11.5773006134969, 2.25764553988093e-47, !- X,Y,Z Vertex 2 {m}
  -1.97263803680982, -11.5773006134969, -5.13875438114054e-48, !- X,Y,Z Vertex 3 {m}
  -1.97263803680982, -11.5773006134969, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a1707ec-e1e7-4013-8349-802d2def2d79}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-11-BalnearioFeminino_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe4aede-c056-4569-a0f3-f9e9ef4d445c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60116564417178, 1.59165644171781, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.60116564417178, 1.59165644171781, 4.20786438103029e-47, !- X,Y,Z Vertex 2 {m}
  -3.60116564417177, -2.3410429447853, 3.62546256986347e-47, !- X,Y,Z Vertex 3 {m}
  -3.60116564417177, -2.3410429447853, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f693ce44-134f-43d2-9bc8-79831817c0c5}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-08-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {545d669e-fe9d-49c1-99db-a5fbf139b6dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.59165644171781, 6.1,               !- X,Y,Z Vertex 1 {m}
  -1.00876242372155e-108, 1.59165644171781, -1.92080429055863e-47, !- X,Y,Z Vertex 2 {m}
  -3.60116564417178, 1.59165644171781, 4.20786438103029e-47, !- X,Y,Z Vertex 3 {m}
  -3.60116564417178, 1.59165644171781, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d95cc2-9b51-45d1-a31a-94a31d1cf4a7}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-10-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee56e413-7809-4c0b-8b79-96c53821a5df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.00876242372155e-108, -2.53466058193815e-109, 6.1, !- X,Y,Z Vertex 1 {m}
  2.0175248474431e-108, -2.63341359162405e-109, -2.15651607610551e-47, !- X,Y,Z Vertex 2 {m}
  -3.07386983241165e-124, 1.59165644171781, -1.92080429055863e-47, !- X,Y,Z Vertex 3 {m}
  -1.00876242372155e-108, 1.59165644171781, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Handle
  A.A.0-16-GabineteMedico,                !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  23.2336809815951,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {76f5fe67-c366-4d4f-81c2-b5bfdc92f4e2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  13.37;                                  !- Floor Area {m2}

OS:Surface,
  {a9f2f1a9-a70e-4796-bb12-aebf9da8acc4}, !- Handle
  A.A.0-16-GabineteMedico_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.37803680981593, 0,                !- X,Y,Z Vertex 2 {m}
  -4.44251533742331, -3.37803680981593, 0, !- X,Y,Z Vertex 3 {m}
  -4.44251533742331, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ea7905a-e220-4ff1-aa9b-fdc981e7c8f9}, !- Handle
  A.A.0-16-GabineteMedico_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff40082c-9b41-4fc5-9378-a6ff7969ba54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.37803680981593, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -3.37803680981593, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581dd493-1265-416f-b5a3-21dd04771af1}, !- Handle
  A.A.0-16-GabineteMedico_Wall_A.A.0-02-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b316f7-dcb1-4df0-8439-307759c475b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.46987730061349, -3.37803680981593, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.46987730061349, -3.37803680981593, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.37803680981593, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.37803680981593, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44d041ae-f24c-441e-a343-a7e341898454}, !- Handle
  A.A.0-16-GabineteMedico_Wall_A.A.0-01-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac89b830-5667-4e93-b3e9-756ebcb84084}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44251533742331, -3.37803680981593, 6.1, !- X,Y,Z Vertex 1 {m}
  -4.44251533742331, -3.37803680981593, 0, !- X,Y,Z Vertex 2 {m}
  -2.46987730061349, -3.37803680981593, 0, !- X,Y,Z Vertex 3 {m}
  -2.46987730061349, -3.37803680981593, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bef70852-764c-4c9d-9a63-cd2c643a3c6d}, !- Handle
  A.A.0-16-GabineteMedico_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28dfb817-1e19-44c1-b6c6-7f5fbfca6c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44251533742331, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -4.44251533742331, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.44251533742331, -3.37803680981593, 0, !- X,Y,Z Vertex 3 {m}
  -4.44251533742331, -3.37803680981593, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ad34b87-0b1b-47bb-bb6e-8157af977900}, !- Handle
  A.A.0-16-GabineteMedico_Wall_A.A.0-13-14-15-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6959a8a4-9251-47fe-b7d7-7366097e806c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.44251533742331, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.44251533742331, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Handle
  A.A.0-13-14-15-IS,                      !- Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.3541717791411,                       !- X Origin {m}
  23.2336809815951,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f49e8e85-1d74-4468-9bb7-7023db48130f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  23.39;                                  !- Floor Area {m2}

OS:Surface,
  {4b9cc0d5-0294-4f60-a35d-37075d7f0b34}, !- Handle
  A.A.0-13-14-15-IS_Floor_Ground_1,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 6.42588957055215, 0,  !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.42588957055215, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7675eb4-187c-45ee-80cf-b35d9f85f784}, !- Handle
  A.A.0-13-14-15-IS_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7197d09-93d1-46cf-8899-66186ec3d46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.42588957055215, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 6.42588957055215, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16a507ee-4d37-4380-80b4-5e4bcb6c58e2}, !- Handle
  A.A.0-13-14-15-IS_Wall_A.A.0-17-Zonatecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475a79de-a01a-4c57-980e-55fe549a61fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 6.42588957055215, 6.1, !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 6.42588957055215, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.42588957055215, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.42588957055215, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62889a0-a6d0-4531-929a-57e49161561f}, !- Handle
  A.A.0-13-14-15-IS_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3dc13e8-8639-4046-a189-614ff6023967}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.44251533742331, 6.42588957055215, 0,  !- X,Y,Z Vertex 3 {m}
  4.44251533742331, 6.42588957055215, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6959a8a4-9251-47fe-b7d7-7366097e806c}, !- Handle
  A.A.0-13-14-15-IS_Wall_A.A.0-16-GabineteMedico_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ad34b87-0b1b-47bb-bb6e-8157af977900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.44251533742331, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.44251533742331, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cecea00-cb6d-4100-9234-12c0d9f2bcbc}, !- Handle
  A.A.0-13-14-15-IS_RoofCeiling_A.A.1-09-10-11-IS_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13486c65-5d01-46f3-8f6f-da08fe8f34e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 6.42588957055215, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 6.42588957055215, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Handle
  A.A.0-11-BalnearioFeminino,             !- Name
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  26.9419018404908,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {0642270e-82f3-4c31-b72d-a52155400797}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {32b3a31d-2181-4209-b00f-225ebdd44faf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  38.19;                                  !- Floor Area {m2}

OS:Surface,
  {519eef3d-3aeb-4db3-9832-8d1883c0a449}, !- Handle
  A.A.0-11-BalnearioFeminino_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797546, 7.09171779141104, 0,  !- X,Y,Z Vertex 1 {m}
  6.73840490797546, 2.15, 0,              !- X,Y,Z Vertex 2 {m}
  5.33840490797542, 2.15, 0,              !- X,Y,Z Vertex 3 {m}
  5.33840490797542, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 7.09171779141104, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {740fe323-67a5-48d0-a374-9620594780ec}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.09171779141104, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 7.09171779141104, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d674ee3-3cab-429a-882d-953d244e15c5}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_A.A.0-08-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4250bba7-6748-405f-bd74-b564b76e72c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797546, 7.09171779141104, 6.1, !- X,Y,Z Vertex 1 {m}
  6.73840490797546, 7.09171779141104, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.09171779141104, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.09171779141104, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46c488a-9ea6-40e5-b0ce-8a08d80b1ae6}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_A.A.0-08-Entrada_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea38912d-c04e-4cf5-b154-b08b0f46c8b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797546, 6.08269938650307, 6.1, !- X,Y,Z Vertex 1 {m}
  6.73840490797546, 6.08269938650307, 0,  !- X,Y,Z Vertex 2 {m}
  6.73840490797546, 7.09171779141104, 0,  !- X,Y,Z Vertex 3 {m}
  6.73840490797546, 7.09171779141104, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe4aede-c056-4569-a0f3-f9e9ef4d445c}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_A.A.0-09-Areadedistribuicao_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1707ec-e1e7-4013-8349-802d2def2d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797546, 2.15, 6.1,            !- X,Y,Z Vertex 1 {m}
  6.73840490797546, 2.15, 0,              !- X,Y,Z Vertex 2 {m}
  6.73840490797546, 6.08269938650307, 0,  !- X,Y,Z Vertex 3 {m}
  6.73840490797546, 6.08269938650307, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e69f6227-eb54-44bf-95c7-ca96957f9b14}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_A.A.0-12-BalnearioMasculino_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {904b7ea8-ef2d-4cda-b65c-818646b3559a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.33840490797542, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.33840490797542, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Handle
  A.A.0-17-Zonatecnica,                   !- Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.3541717791411,                       !- X Origin {m}
  29.6595705521473,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {27a8aeeb-b414-4ae6-bcac-1fb1e44619a5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  6.33;                                   !- Floor Area {m2}

OS:Surface,
  {76f182ef-d134-49cf-b38d-8a9659b01908}, !- Handle
  A.A.0-17-Zonatecnica_Floor_Ground_1,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 1.77337423312882, 0,  !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.77337423312882, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78465d34-f9cc-42ea-aeed-d38ba5143705}, !- Handle
  A.A.0-17-Zonatecnica_Wall_A.A.0-09-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd7216d-9943-4db8-871f-2486ecb829c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77337423312882, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.77337423312882, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2206548a-56f3-4020-b2e3-ae74ad780671}, !- Handle
  A.A.0-17-Zonatecnica_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b77e9b4-990f-47e5-a0a2-0f52dffcfede}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.97263803680982, 1.77337423312882, 6.1, !- X,Y,Z Vertex 1 {m}
  1.97263803680982, 1.77337423312882, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.77337423312882, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.77337423312882, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3404077b-f27d-4473-bc50-2f4f3946ec5f}, !- Handle
  A.A.0-17-Zonatecnica_Wall_A.A.0-10-Hall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6512f80b-e0a6-40b0-91b7-a7ee12c78eec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 1.77337423312882, 6.1, !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 1.77337423312882, 0,  !- X,Y,Z Vertex 2 {m}
  1.97263803680982, 1.77337423312882, 0,  !- X,Y,Z Vertex 3 {m}
  1.97263803680982, 1.77337423312882, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a293f523-1c87-4351-9db9-c50be0093568}, !- Handle
  A.A.0-17-Zonatecnica_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be4e745-7aa4-4be3-ba73-7ca2c61f9072}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.44251533742331, 1.77337423312882, 0,  !- X,Y,Z Vertex 3 {m}
  4.44251533742331, 1.77337423312882, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475a79de-a01a-4c57-980e-55fe549a61fb}, !- Handle
  A.A.0-17-Zonatecnica_Wall_A.A.0-13-14-15-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a507ee-4d37-4380-80b4-5e4bcb6c58e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.44251533742331, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.44251533742331, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e50564a4-84d3-43dd-90f4-cb3a0fc19ff9}, !- Handle
  A.A.0-17-Zonatecnica_RoofCeiling_A.A.1-07-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d17dc29c-7bf6-43f3-ac3c-8ca980dcc45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.44251533742331, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  4.44251533742331, 1.77337423312882, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 1.77337423312882, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Handle
  A.P.0-03-ArmazenagemFrio2,              !- Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.829631901841,                       !- X Origin {m}
  30.4346012269939,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d080f7b6-c8bc-43ec-a572-d696107f4ea7}, !- Building Story Name
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  1403.32;                                !- Floor Area {m2}

OS:Surface,
  {d81b3c11-e07d-4558-913c-da3a36cebf1b}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 59.5447852760736, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -23.9918404907975, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.9918404907975, 59.5447852760736, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37c76340-c981-4374-94fa-57fca4963039}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.1-01-LogisticaFrio1TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12ae6e0d-fce1-41e3-8490-6c7ccba69c0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9918404907975, 0, 13.9,             !- X,Y,Z Vertex 1 {m}
  -23.9918404907975, 0, 6.1,              !- X,Y,Z Vertex 2 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b4e7dc8-85cc-4c97-b018-8de0cb63ef57}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8413144-10ac-4d49-83ca-23805cdc069d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9918404907975, 11.9651533742332, 13.9, !- X,Y,Z Vertex 1 {m}
  -23.9918404907976, 11.9651533742331, 6.1, !- X,Y,Z Vertex 2 {m}
  -23.9918404907975, -3.90263165786872e-28, 6.1, !- X,Y,Z Vertex 3 {m}
  -23.9918404907975, 4.39046061510232e-28, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a915e6e-7057-4120-87b4-9460c5a8bdc8}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.0-05-ArmazenagemFrio3_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bc8c94d-b76d-4b35-9363-8351e6152c3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9918404907975, 59.5447852760736, 13.9, !- X,Y,Z Vertex 1 {m}
  -23.9918404907975, 59.5447852760736, 0, !- X,Y,Z Vertex 2 {m}
  -23.9918404907975, 11.9651533742332, 0, !- X,Y,Z Vertex 3 {m}
  -23.9918404907975, 11.9651533742332, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7b7812-b827-4179-9580-e2ea7d0c0851}, !- Handle
  A.P.0-03-ArmazenagemFrio2_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 59.5447852760736, 13.9,              !- X,Y,Z Vertex 2 {m}
  -23.9918404907975, 59.5447852760736, 13.9, !- X,Y,Z Vertex 3 {m}
  -23.9918404907975, 0, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Handle
  A.P.0-02-ArmazenagemFrio1,              !- Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  109.829631901841,                       !- X Origin {m}
  89.9793865030675,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d080f7b6-c8bc-43ec-a572-d696107f4ea7}, !- Building Story Name
  {c99b5935-a2ad-486c-a9cc-161b5b080640}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  2785.34;                                !- Floor Area {m2}

OS:Surface,
  {94b79969-6846-4aeb-9b2a-5493c81339f7}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.6004294478528, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  47.6004294478528, -59.5447852760736, 0, !- X,Y,Z Vertex 2 {m}
  0, -59.5447852760736, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5178b8-1db0-49fb-8ed5-faa70709437a}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Wall_E.P.0-01-NaveE_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {484bab69-f450-4d00-bc53-25a7d3ed56cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.6004294478528, -59.5447852760736, 13.9, !- X,Y,Z Vertex 1 {m}
  47.6004294478528, -59.5447852760736, 0, !- X,Y,Z Vertex 2 {m}
  47.6004294478528, -24.3743558282209, 0, !- X,Y,Z Vertex 3 {m}
  47.6004294478528, -24.3743558282209, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d431480d-1998-4555-8e25-2c518a81a0cf}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Wall_A.P.0-01-LogisticaFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fbae924-2a18-4fb0-8f8e-9e5c87a3e735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -59.5447852760736, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -59.5447852760736, 0,                !- X,Y,Z Vertex 2 {m}
  47.6004294478528, -59.5447852760736, 0, !- X,Y,Z Vertex 3 {m}
  47.600429447852, -59.5447852760736, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092917ff-2fe9-41cb-b4ce-973650bcaab5}, !- Handle
  A.P.0-02-ArmazenagemFrio1_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.6004294478528, -59.5447852760736, 13.9, !- X,Y,Z Vertex 1 {m}
  47.6004294478528, 0, 13.9,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 3 {m}
  0, -59.5447852760736, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Handle
  A.A.0-10-Hall,                          !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.3268098159509,                       !- X Origin {m}
  33.0246012269939,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  3.12;                                   !- Floor Area {m2}

OS:Surface,
  {6e46c1c6-5999-46c8-ab9d-c1b5aabab48b}, !- Handle
  A.A.0-10-Hall_Floor_Ground_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.46987730061349, -1.59165644171781, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.59165644171781, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93655cc3-0dea-451f-a0a3-f0bfc0cfa5b2}, !- Handle
  A.A.0-10-Hall_Wall_A.A.0-08-Entrada_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d448c38-4bf7-454e-b0d1-5588039d7848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  2.46987730061349, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcb3138a-9b5c-4a3c-9d43-e5668038577f}, !- Handle
  A.A.0-10-Hall_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {761d6b6c-cf54-4247-b3d1-3dfa92fe91bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, -1.59165644171781, 6.1, !- X,Y,Z Vertex 1 {m}
  2.46987730061349, -1.59165644171781, 0, !- X,Y,Z Vertex 2 {m}
  2.46987730061349, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.46987730061349, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6512f80b-e0a6-40b0-91b7-a7ee12c78eec}, !- Handle
  A.A.0-10-Hall_Wall_A.A.0-17-Zonatecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3404077b-f27d-4473-bc50-2f4f3946ec5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.59165644171781, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -1.59165644171781, 0,                !- X,Y,Z Vertex 2 {m}
  2.46987730061349, -1.59165644171781, 0, !- X,Y,Z Vertex 3 {m}
  2.46987730061349, -1.59165644171781, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee56e413-7809-4c0b-8b79-96c53821a5df}, !- Handle
  A.A.0-10-Hall_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d95cc2-9b51-45d1-a31a-94a31d1cf4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.59165644171781, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.59165644171781, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccfe6091-455e-4bff-9f2e-b6b864dee76f}, !- Handle
  A.A.0-10-Hall_RoofCeiling_A.A.1-07-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf489d31-9d75-40a4-9935-ca352607d0b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46987730061349, -1.59165644171781, 6.1, !- X,Y,Z Vertex 1 {m}
  2.46987730061349, 0, 6.1,               !- X,Y,Z Vertex 2 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 3 {m}
  0, -1.59165644171781, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Handle
  A.A.0-08-Entrada,                       !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7256441717792,                       !- X Origin {m}
  33.0246012269939,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  22.75;                                  !- Floor Area {m2}

OS:Surface,
  {4fadf136-baf0-4bc2-a7c6-bc23eff3da15}, !- Handle
  A.A.0-08-Entrada_Floor_Ground_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07104294478527, 3.04546012269938, 0,  !- X,Y,Z Vertex 1 {m}
  6.07104294478527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.00901840490797, 0,                 !- X,Y,Z Vertex 4 {m}
  -6.73840490797546, 1.00901840490797, 0, !- X,Y,Z Vertex 5 {m}
  -6.73840490797546, 3.04546012269938, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7407569a-aa68-4821-97ee-34cd388c5815}, !- Handle
  A.A.0-08-Entrada_Wall_Outdoors_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73840490797546, 3.04546012269938, 6.1, !- X,Y,Z Vertex 1 {m}
  -6.73840490797546, 3.04546012269938, 0, !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, 1.00901840490797, 0, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, 1.00901840490797, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {546f5bef-ae30-432f-9cc0-b1932fba7bd5}, !- Handle
  A.A.0-08-Entrada_Wall_A.P.0-08-SaladeBaterias_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3f3ad73-4d0e-4cd6-a682-f88cc6a8104d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07104294478527, 3.04546012269938, 6.1, !- X,Y,Z Vertex 1 {m}
  6.07104294478527, 3.04546012269938, 0,  !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, 3.04546012269938, 0, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, 3.04546012269938, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d635100-7dc7-4e08-abc9-f59031daff4c}, !- Handle
  A.A.0-08-Entrada_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0920f702-a258-457f-9cb5-61a520c8d918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07104294478527, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  6.07104294478527, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.07104294478527, 3.04546012269938, 0,  !- X,Y,Z Vertex 3 {m}
  6.07104294478527, 3.04546012269938, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d448c38-4bf7-454e-b0d1-5588039d7848}, !- Handle
  A.A.0-08-Entrada_Wall_A.A.0-10-Hall_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93655cc3-0dea-451f-a0a3-f0bfc0cfa5b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60116564417178, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  3.60116564417178, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.07104294478527, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.07104294478527, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Handle
  A.P.0-08-SaladeBaterias,                !- Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  36.0700613496933,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  297.3;                                  !- Floor Area {m2}

OS:Surface,
  {2ce747ed-eb31-4e5b-a217-42dd74fe4a21}, !- Handle
  A.P.0-08-SaladeBaterias_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 24.0357055214724, 0,  !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 24.0357055214724, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e625822-77d9-414a-a07d-49094e21a645}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.0357055214724, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 24.0357055214724, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfb290e5-9b7b-4598-b876-3b886963c1c8}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_A.P.0-09-Manutencao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd3aac9-efad-46e6-bd9f-b751b8a2105b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 24.0357055214724, 6.1, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 24.0357055214724, 0,  !- X,Y,Z Vertex 2 {m}
  0, 24.0357055214724, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.0357055214724, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a476bf4-1a72-4115-933f-da2cd7e86ebe}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {897f118c-958c-44ce-aaee-fa867f858507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 6.32969325153376, 6.1, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 6.32969325153376, 0,  !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 24.0357055214724, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 24.0357055214724, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644ed88e-a4a3-4159-a0f5-892d1b9ba6ce}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45184485-5cbd-404e-a8f1-d98e5f14895f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 6.32969325153376, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 6.32969325153376, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3f3ad73-4d0e-4cd6-a682-f88cc6a8104d}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_A.A.0-08-Entrada_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {546f5bef-ae30-432f-9cc0-b1932fba7bd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {423f30e3-c015-41d5-b9ec-89c78cc71234}, !- Handle
  A.P.0-08-SaladeBaterias_RoofCeiling_A.A.1-02-Cantina_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7e50764-7eb4-4574-ad51-fff45611dbfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 11.9408217897236, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 11.9408217897236, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Handle
  A.P.0-07-ArmazenagemFrio5,              !- Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8025766871166,                       !- X Origin {m}
  42.399754601227,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d080f7b6-c8bc-43ec-a572-d696107f4ea7}, !- Building Story Name
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  554.65;                                 !- Floor Area {m2}

OS:Surface,
  {89d2eb92-06bf-481e-8789-47a4f1e3bc33}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.5796319018405, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 47.5796319018405, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e2ad5aa-5fb4-484b-aa0d-3e1f558b6784}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54238a9c-0b98-44a3-96ff-3917bcc069b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 5.77529135625809e-15, 13.9, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 5.77529135625809e-15, 6.1, !- X,Y,Z Vertex 2 {m}
  1.59362838993803e-45, 3.31289372013425e-30, 6.1, !- X,Y,Z Vertex 3 {m}
  1.33650430324254e-45, 2.77837464562031e-30, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897f118c-958c-44ce-aaee-fa867f858507}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.0-08-SaladeBaterias_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a476bf4-1a72-4115-933f-da2cd7e86ebe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 17.7060122699387, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 17.7060122699387, 0, !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 5.77529135625809e-15, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1667599c-b084-4ac3-bfec-d9d218364584}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.0-10-11-AreaTecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {787d0991-8c83-4029-8ee1-99ad34fdc931}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 47.5796319018405, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 47.5796319018405, 0, !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 23.9710429447853, 0, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 23.9710429447853, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb31487-cbe6-45f4-aa84-facd06e4b51b}, !- Handle
  A.P.0-07-ArmazenagemFrio5_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 47.5796319018405, 13.9,              !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 47.5796319018405, 13.9, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 5.77529135625809e-15, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Handle
  A.P.0-06-ArmazenagemFrio4,              !- Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  37.8025766871166,                       !- X Origin {m}
  89.9793865030675,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d080f7b6-c8bc-43ec-a572-d696107f4ea7}, !- Building Story Name
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  1125.24;                                !- Floor Area {m2}

OS:Surface,
  {62c12ad7-5128-4b83-a90b-789692832062}, !- Handle
  A.P.0-06-ArmazenagemFrio4_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0333742331288, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  24.0333742331288, -47.5796319018405, 0, !- X,Y,Z Vertex 2 {m}
  0, -47.5796319018405, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2764b31d-cc08-46d6-b912-3d62849ef182}, !- Handle
  A.P.0-06-ArmazenagemFrio4_Wall_A.P.0-05-ArmazenagemFrio3_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36160439-bc27-4322-bba7-ed15ff9c2ee6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0333742331288, -47.5796319018405, 13.9, !- X,Y,Z Vertex 1 {m}
  24.0333742331288, -47.5796319018405, 0, !- X,Y,Z Vertex 2 {m}
  24.0333742331288, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.0333742331288, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e60080d-9964-4e0d-8a23-9b1b9ab0ec66}, !- Handle
  A.P.0-06-ArmazenagemFrio4_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717fc315-34bc-47e5-9b90-84ee7629fa55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -47.5796319018405, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -47.5796319018405, 0,                !- X,Y,Z Vertex 2 {m}
  24.0333742331288, -47.5796319018405, 0, !- X,Y,Z Vertex 3 {m}
  24.0333742331288, -47.5796319018405, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3ac750b-561f-4d3e-9f39-c5aab8ec3944}, !- Handle
  A.P.0-06-ArmazenagemFrio4_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8202394-9349-416d-be3b-8a7a83ebb717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -47.5796319018405, 0,                !- X,Y,Z Vertex 3 {m}
  0, -47.5796319018405, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5df52aa-fae8-429c-888e-b143428f9988}, !- Handle
  A.P.0-06-ArmazenagemFrio4_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0333742331288, -47.5796319018405, 13.9, !- X,Y,Z Vertex 1 {m}
  24.0333742331288, 0, 13.9,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 3 {m}
  0, -47.5796319018405, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Handle
  A.P.0-05-ArmazenagemFrio3,              !- Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.8359509202454,                       !- X Origin {m}
  89.9793865030675,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d080f7b6-c8bc-43ec-a572-d696107f4ea7}, !- Building Story Name
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  1117.72;                                !- Floor Area {m2}

OS:Surface,
  {0a8b68e4-531c-4ed1-94b3-1773eec1c40d}, !- Handle
  A.P.0-05-ArmazenagemFrio3_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0018404907975, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  24.0018404907975, -47.5796319018405, 0, !- X,Y,Z Vertex 2 {m}
  0, -47.5796319018405, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bc8c94d-b76d-4b35-9363-8351e6152c3a}, !- Handle
  A.P.0-05-ArmazenagemFrio3_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a915e6e-7057-4120-87b4-9460c5a8bdc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0018404907975, -47.5796319018405, 13.9, !- X,Y,Z Vertex 1 {m}
  24.0018404907975, -47.5796319018405, 0, !- X,Y,Z Vertex 2 {m}
  24.0018404907975, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  24.0018404907975, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbf0c58-718e-45c4-b99b-93840898d771}, !- Handle
  A.P.0-05-ArmazenagemFrio3_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {982d3111-b9a4-437b-bff9-61469c2a8963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -47.5796319018405, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -47.5796319018405, 6.1,              !- X,Y,Z Vertex 2 {m}
  24.0018404907975, -47.5796319018405, 6.1, !- X,Y,Z Vertex 3 {m}
  24.0018404907975, -47.5796319018405, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d2e8d8a-e465-4d13-8d45-c59e70c9d387}, !- Handle
  A.P.0-05-ArmazenagemFrio3_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0018404907975, -47.5796319018405, 13.9, !- X,Y,Z Vertex 1 {m}
  24.0018404907975, 0, 13.9,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 3 {m}
  0, -47.5796319018405, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9926c350-3004-4435-a880-192f4b7af566}, !- Handle
  A.P.0-09-Manutencao,                    !- Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  66.3707975460123,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  75.95;                                  !- Floor Area {m2}

OS:Surface,
  {6f6ed033-f2b2-4836-aab1-0ba61dad52f7}, !- Handle
  A.P.0-09-Manutencao_Floor_Ground_1,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.26503067484662, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8094478527607, -6.26503067484662, 0, !- X,Y,Z Vertex 3 {m}
  -12.8094478527607, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046bca5d-08d1-477b-b49d-9d6f88c7c1c2}, !- Handle
  A.P.0-09-Manutencao_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a12dce12-2651-4116-8f5a-894747144cd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.26503067484662, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -6.26503067484662, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd3aac9-efad-46e6-bd9f-b751b8a2105b}, !- Handle
  A.P.0-09-Manutencao_Wall_A.P.0-08-SaladeBaterias_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfb290e5-9b7b-4598-b876-3b886963c1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8094478527607, -6.26503067484662, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.8094478527607, -6.26503067484662, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.26503067484662, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.26503067484662, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabfb5ec-36ff-414f-aa53-2e2b5241d5f5}, !- Handle
  A.P.0-09-Manutencao_Wall_Outdoors_1,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.8094478527607, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -12.8094478527607, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.8094478527607, -6.26503067484662, 0, !- X,Y,Z Vertex 3 {m}
  -12.8094478527607, -6.26503067484662, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502f90b7-e005-4033-ad96-c2029e37949a}, !- Handle
  A.P.0-09-Manutencao_Wall_A.P.0-10-11-AreaTecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23aaba32-d96d-44d4-b81b-57df0d70f0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.8094478527607, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.8094478527607, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e19c7d3c-fb2a-4d15-b8b0-e22b7b9e3e3b}, !- Handle
  A.P.0-09-Manutencao_RoofCeiling_A.A.1-13-Expansao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4acf572d-2b1f-4fc9-bfd7-3a1923ae6d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.26503067484662, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -12.8094478527607, 0, 6.1,              !- X,Y,Z Vertex 3 {m}
  -12.8094478527607, -6.26503067484662, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Handle
  A.P.0-12-Areadedistribuicao,            !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  89.9793865030675,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {890679f1-083d-4468-a50c-eadac60e58be}, !- Building Story Name
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  368.05;                                 !- Floor Area {m2}

OS:Surface,
  {3ed76cd4-6c88-4212-be54-3a5086c90fbc}, !- Handle
  A.P.0-12-Areadedistribuicao_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  146.627116564417, 36.4133742331288, 3.09132798854957e-31, !- X,Y,Z Vertex 1 {m}
  146.627116564417, -24.3743558282209, 3.79944866488104e-32, !- X,Y,Z Vertex 2 {m}
  144.44282208589, -24.3743558282209, 8.40807366914222e-32, !- X,Y,Z Vertex 3 {m}
  144.44282208589, -7.46973404214727e-64, 1.92800402546784e-31, !- X,Y,Z Vertex 4 {m}
  4.73035780610211e-62, 5.8713952299955e-63, 3.24038765827244e-30, !- X,Y,Z Vertex 5 {m}
  2.20517785725859e-30, 2.19276073619633, 3.25016827426985e-30, !- X,Y,Z Vertex 6 {m}
  144.9, 2.19276073619633, 1.92935059232954e-31, !- X,Y,Z Vertex 7 {m}
  144.9, 36.4133742331288, 3.45573089586331e-31; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2d1e2dad-509e-40dd-9255-bdd4321c87be}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.17428048041363e-30, 2.19276073619631, 13.9, !- X,Y,Z Vertex 1 {m}
  7.86917447011859e-32, 2.19276073619633, 3.25050691701464e-30, !- X,Y,Z Vertex 2 {m}
  2.12648611255741e-30, 1.99176881679961e-60, 3.24124573184942e-30, !- X,Y,Z Vertex 3 {m}
  -2.12648611255743e-30, -1.98590124893119e-60, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad18ca4b-d4b1-43d5-a058-4573485807ea}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  146.627116564417, 36.4133742331288, 13.9, !- X,Y,Z Vertex 1 {m}
  146.627116564417, 36.4133742331288, 3.35266530617255e-31, !- X,Y,Z Vertex 2 {m}
  144.9, 36.4133742331288, 3.71307497516818e-31, !- X,Y,Z Vertex 3 {m}
  144.9, 36.4133742331288, 13.9;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e75e42-6b09-4d8e-90c0-82e4447a71c0}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_D.P.0-01-NaveD_2, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef65327b-c4f5-4c83-9fe4-0a983342c94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  146.627116564417, -24.3743558282209, 13.9, !- X,Y,Z Vertex 1 {m}
  146.627116564417, -24.3743558282209, 3, !- X,Y,Z Vertex 2 {m}
  146.627116564417, 36.4133742331288, 3,  !- X,Y,Z Vertex 3 {m}
  146.627116564417, 36.4133742331288, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4226b958-3852-4aa9-b51f-bec5d39e3dee}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c153102b-824f-485f-a881-aa8f173efdf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07313435076626e-33, 1.33948407921076e-17, 13.9, !- X,Y,Z Vertex 1 {m}
  1.57446215626309e-30, -8.64672222711259e-15, 9.7, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, -1.445444319792e-14, 9.7, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, -5.7943261300153e-15, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Handle
  D.P.0-01-NaveD,                         !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  159.614355828221,                       !- X Origin {m}
  65.6050306748466,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9ef67149-786d-4d7c-a655-715e5738c09b}, !- Building Story Name
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  3912.21;                                !- Floor Area {m2}

OS:Surface,
  {d4714f29-1e60-4e93-bbc2-8bba8ee8a997}, !- Handle
  D.P.0-01-NaveD_Floor_Ground_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.3588957055215, 60.7877300613497, 0,  !- X,Y,Z Vertex 1 {m}
  57.3588957055215, 35.9731288343558, 0,  !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 35.9731288343558, 0,  !- X,Y,Z Vertex 3 {m}
  70.1683435582822, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 60.7877300613497, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ef65327b-c4f5-4c83-9fe4-0a983342c94a}, !- Handle
  D.P.0-01-NaveD_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e75e42-6b09-4d8e-90c0-82e4447a71c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.7877300613497, 13.9,              !- X,Y,Z Vertex 1 {m}
  0, 60.7877300613497, 3,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.3588957055215, 60.7877300613497, 13.9, !- X,Y,Z Vertex 1 {m}
  57.3588957055215, 60.7877300613497, 0,  !- X,Y,Z Vertex 2 {m}
  0, 60.7877300613497, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 60.7877300613497, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22bd5a9-d7e0-464f-8011-f387328ba870}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1683435582822, 1.15505827125162e-14, 13.9, !- X,Y,Z Vertex 1 {m}
  70.1683435582822, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 35.9731288343558, 0,  !- X,Y,Z Vertex 3 {m}
  70.1683435582822, 35.9731288343558, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  70.1683435582822, 1.15505827125162e-14, 13.9, !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 35.9731288343558, 13.9, !- X,Y,Z Vertex 3 {m}
  57.3588957055215, 35.9731288343558, 13.9, !- X,Y,Z Vertex 4 {m}
  57.3588957055215, 60.7877300613497, 13.9, !- X,Y,Z Vertex 5 {m}
  0, 60.7877300613497, 13.9;              !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Handle
  A.P.0-10-11-AreaTecnica,                !- Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  66.3707975460123,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  276.35;                                 !- Floor Area {m2}

OS:Surface,
  {f2db8a9c-8cb2-4072-867d-191c9a436883}, !- Handle
  A.P.0-10-11-AreaTecnica_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 23.6085889570552, 0,  !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.6085889570552, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a21b3b96-96e5-4026-8898-b7634a78917d}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.6085889570552, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 23.6085889570552, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {492c3fa0-69e6-428d-ac93-32e6f687c04c}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8d24e80-9fc8-4419-a3bd-302d4f18dcf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 23.6085889570552, 6.1, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 23.6085889570552, 0,  !- X,Y,Z Vertex 2 {m}
  0, 23.6085889570552, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 23.6085889570552, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {787d0991-8c83-4029-8ee1-99ad34fdc931}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1667599c-b084-4ac3-bfec-d9d218364584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 23.6085889570552, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 23.6085889570552, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23aaba32-d96d-44d4-b81b-57df0d70f0fb}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_A.P.0-09-Manutencao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {502f90b7-e005-4033-ad96-c2029e37949a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {044ef044-6c2a-47d1-98b3-ad92f887205a}, !- Handle
  A.P.0-10-11-AreaTecnica_RoofCeiling_A.A.1-14-AreaTecnicaExteriorFrio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99cfe827-12f3-492c-ab9d-b755dd265939}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 23.6085889570552, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 23.6085889570552, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Handle
  B.P.0-01-NaveB,                         !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  92.1721472392638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f328378d-78dc-4e9c-b9d7-c2a64ed62a2d}, !- Building Story Name
  {66467908-d097-4d45-ac21-365eabd275b4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  4705.6;                                 !- Floor Area {m2}

OS:Surface,
  {a25f79af-4fd9-4498-8315-5ca0f87559b1}, !- Handle
  B.P.0-01-NaveB_Floor_Ground_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 70.2191411042945, 0,  !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 45.4045398773006, 0,                 !- X,Y,Z Vertex 4 {m}
  12.8094478527607, 45.4045398773006, 0,  !- X,Y,Z Vertex 5 {m}
  12.8094478527608, 70.2191411042945, 0;  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {90eeee67-5d90-46e8-9d8a-8ac67c982137}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 45.4045398773006, 13.9,              !- X,Y,Z Vertex 1 {m}
  0, 45.4045398773006, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6161dc-70ea-4d14-9609-f523321da0cf}, !- Handle
  B.P.0-01-NaveB_Wall_B.A.0-01-AdministrativoB_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a64921-c755-4576-b301-ba63662a1886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 45.4045398773006, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 45.4045398773006, 0,  !- X,Y,Z Vertex 2 {m}
  0, 45.4045398773006, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 45.4045398773006, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d09734e-59ed-46ff-95d6-d3d182b387b5}, !- Handle
  B.P.0-01-NaveB_Wall_B.A.0-01-AdministrativoB_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebe54e48-0ac4-43cc-b612-cf763194c11c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 70.2191411042945, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 70.2191411042945, 0,  !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 45.4045398773006, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 45.4045398773006, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 70.2191411042945, 13.9, !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 70.2191411042945, 0,  !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 70.2191411042945, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 70.2191411042945, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f673413-ee79-4a25-ab10-a0d8523ad131}, !- Handle
  B.P.0-01-NaveB_Wall_C.P.0-01-NaveC_2,   !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81415520-a6ec-4087-ac71-96aa2122461b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 0, 5,                 !- X,Y,Z Vertex 2 {m}
  72.0224539877301, 70.2191411042945, 5,  !- X,Y,Z Vertex 3 {m}
  72.0224539877301, 70.2191411042945, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 70.2191411042945, 13.9, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 70.2191411042945, 13.9, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 45.4045398773006, 13.9, !- X,Y,Z Vertex 4 {m}
  0, 45.4045398773006, 13.9,              !- X,Y,Z Vertex 5 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Handle
  C.P.0-01-NaveC,                         !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.0096932515338,                       !- X Origin {m}
  92.1721472392638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1362835b-c1bf-4a57-a1d2-e61d1abd1bc7}, !- Building Story Name
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  5168.46;                                !- Floor Area {m2}

OS:Surface,
  {18a6f0f6-f7a8-4880-9be3-aebf2ca33153}, !- Handle
  C.P.0-01-NaveC_Floor_Ground_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9665030674847, 70.2191411042945, 0,  !- X,Y,Z Vertex 1 {m}
  59.9665030674847, 45.4045398773006, 0,  !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 45.4045398773006, 0,  !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  1.15505827125162e-14, 70.2191411042945, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9665030674847, 70.2191411042945, 13.9, !- X,Y,Z Vertex 1 {m}
  59.9665030674847, 70.2191411042945, 0,  !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 70.2191411042945, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 70.2191411042945, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b39e3f8-1077-4d84-9ada-e5f21cb0740f}, !- Handle
  C.P.0-01-NaveC_Wall_C.A.0-01-AdministrativoC_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb53313-63eb-45dd-ab5d-d0144233387a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  59.9665030674847, 45.4045398773006, 13.9, !- X,Y,Z Vertex 1 {m}
  59.9665030674847, 45.4045398773006, 0,  !- X,Y,Z Vertex 2 {m}
  59.9665030674847, 70.2191411042945, 0,  !- X,Y,Z Vertex 3 {m}
  59.9665030674847, 70.2191411042945, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d030141-ac9f-4ae8-b940-5a1467cf4386}, !- Handle
  C.P.0-01-NaveC_Wall_C.A.0-01-AdministrativoC_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47291313-1a2d-406a-a493-59e1cdce5d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8775460122699, 45.4045398773006, 13.9, !- X,Y,Z Vertex 1 {m}
  72.8775460122699, 45.4045398773006, 0,  !- X,Y,Z Vertex 2 {m}
  59.9665030674847, 45.4045398773006, 0,  !- X,Y,Z Vertex 3 {m}
  59.9665030674847, 45.4045398773006, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf0c2af-2e4a-43c6-bb92-d0a86f923dce}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8775460122699, 34.2206134969325, 13.9, !- X,Y,Z Vertex 1 {m}
  72.8775460122699, 34.2206134969325, 0,  !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 45.4045398773006, 0,  !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 45.4045398773006, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8775460122699, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  72.8775460122699, 45.4045398773006, 13.9, !- X,Y,Z Vertex 2 {m}
  59.9665030674847, 45.4045398773006, 13.9, !- X,Y,Z Vertex 3 {m}
  59.9665030674847, 70.2191411042945, 13.9, !- X,Y,Z Vertex 4 {m}
  1.15505827125162e-14, 70.2191411042945, 13.9, !- X,Y,Z Vertex 5 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Handle
  D.A.0-01-AdministrativoD,               !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  216.973251533742,                       !- X Origin {m}
  126.392760736196,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {32898533-addd-4800-905c-bc617949a39b}, !- Building Story Name
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f7c689d8-5e92-443e-b366-c45b59f94e01}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  310.33;                                 !- Floor Area {m2}

OS:Surface,
  {23af6fe9-baa5-477c-9d73-713ea3c235c3}, !- Handle
  D.A.0-01-AdministrativoD_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -24.8146012269939, 0, !- X,Y,Z Vertex 2 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3da3d2-4cba-4d57-98ee-dde2e1a96c7e}, !- Handle
  D.A.0-01-AdministrativoD_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d1e2993-0933-42ee-a331-8d912e3d2030}, !- Handle
  D.A.0-01-AdministrativoD_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -24.8146012269939, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -24.8146012269939, 0, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8e02cd-e598-4b52-a341-fffd4abb1670}, !- Handle
  D.A.0-01-AdministrativoD_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -24.8146012269939, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 0, 13.9,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 3 {m}
  0, -24.8146012269939, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Handle
  B.A.0-01-AdministrativoB,               !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  137.576687116564,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {cb5c706b-7cec-485a-ba49-2f2c867329a9}, !- Building Story Name
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2010f572-1f0b-4446-a805-a0251c56c1b8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  308.36;                                 !- Floor Area {m2}

OS:Surface,
  {63feada3-e6eb-450b-950b-891f23cfe820}, !- Handle
  B.A.0-01-AdministrativoB_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 24.8146012269939, 0,  !- X,Y,Z Vertex 1 {m}
  12.8094478527607, -3.65182665764497e-28, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 24.8146012269939, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd0a96d-0ec4-4fdf-af7c-d0bc6d0df236}, !- Handle
  B.A.0-01-AdministrativoB_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.8146012269939, 13.9,              !- X,Y,Z Vertex 1 {m}
  0, 24.8146012269939, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a71396c-5ece-4a02-82fe-633c27446b5c}, !- Handle
  B.A.0-01-AdministrativoB_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 24.8146012269939, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 24.8146012269939, 0,  !- X,Y,Z Vertex 2 {m}
  0, 24.8146012269939, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 24.8146012269939, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe54e48-0ac4-43cc-b612-cf763194c11c}, !- Handle
  B.A.0-01-AdministrativoB_Wall_B.P.0-01-NaveB_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d09734e-59ed-46ff-95d6-d3d182b387b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, -3.88368866765417e-28, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, -3.88368866765417e-28, 0, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 24.8146012269939, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 24.8146012269939, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a64921-c755-4576-b301-ba63662a1886}, !- Handle
  B.A.0-01-AdministrativoB_Wall_B.P.0-01-NaveB_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c6161dc-70ea-4d14-9609-f523321da0cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8094478527607, -3.65182665764497e-28, 0, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, -3.65182665764497e-28, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {767d6454-faa6-4b8d-aa2e-738aa6c40377}, !- Handle
  B.A.0-01-AdministrativoB_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, -3.65182665764497e-28, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 24.8146012269939, 13.9, !- X,Y,Z Vertex 2 {m}
  0, 24.8146012269939, 13.9,              !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {371862ea-2fee-4702-9413-793e63820349}, !- Handle
  C.A.0-01-AdministrativoC,               !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.976196319018,                       !- X Origin {m}
  162.391288343558,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c39addb0-b541-417a-bc26-de2b23ad90a2}, !- Building Story Name
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2108ec99-0e33-496c-a024-df2aee62981d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  312.79;                                 !- Floor Area {m2}

OS:Surface,
  {26bc3b56-d6eb-4155-b51e-5ebb7f3d6618}, !- Handle
  C.A.0-01-AdministrativoC_Floor_Ground_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9110429447853, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  12.9110429447853, -24.8146012269939, 0, !- X,Y,Z Vertex 2 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b573e636-babd-4a5e-bd80-07a9807f1200}, !- Handle
  C.A.0-01-AdministrativoC_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9110429447853, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  12.9110429447853, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c25da4a5-4219-47eb-b4cf-2f506e98a701}, !- Handle
  C.A.0-01-AdministrativoC_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9110429447853, -24.8146012269939, 13.9, !- X,Y,Z Vertex 1 {m}
  12.9110429447853, -24.8146012269939, 0, !- X,Y,Z Vertex 2 {m}
  12.9110429447853, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.9110429447853, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47291313-1a2d-406a-a493-59e1cdce5d5a}, !- Handle
  C.A.0-01-AdministrativoC_Wall_C.P.0-01-NaveC_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d030141-ac9f-4ae8-b940-5a1467cf4386}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8146012269939, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 2 {m}
  12.9110429447853, -24.8146012269939, 0, !- X,Y,Z Vertex 3 {m}
  12.9110429447853, -24.8146012269939, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb53313-63eb-45dd-ab5d-d0144233387a}, !- Handle
  C.A.0-01-AdministrativoC_Wall_C.P.0-01-NaveC_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b39e3f8-1077-4d84-9ada-e5f21cb0740f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.8146012269939, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48581f2-e327-438b-a06d-4325194f63f4}, !- Handle
  C.A.0-01-AdministrativoC_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9110429447853, -24.8146012269939, 13.9, !- X,Y,Z Vertex 1 {m}
  12.9110429447853, 0, 13.9,              !- X,Y,Z Vertex 2 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 3 {m}
  0, -24.8146012269939, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {7447ad0e-0cd4-485f-b8b7-5a1b8bbae944}, !- Handle
  Rendering Color 58,                     !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Space,
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Handle
  A.A.1-16-Caixadeescadas,                !- Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165645,                       !- X Origin {m}
  15.2708588957055,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  11.8;                                   !- Floor Area {m2}

OS:Surface,
  {4bf120eb-53c3-4140-8c8b-6229bad18810}, !- Handle
  A.A.1-16-Caixadeescadas_Floor_A.A.0-03-Caixadeescadas_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ea8509c-e9a2-4dae-bab4-aa26076116a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478538, 2.53987730061359, 7.21911419532265e-16, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 2.5398773006135, -3.48882658199785e-30, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, 9.55787668638251e-60, 3.67084273483733e-30, !- X,Y,Z Vertex 3 {m}
  -6.07104294478527, 4.62023308500648e-14, 7.21911419532259e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d765d3c-27a8-480d-be3b-4abcfb88b73d}, !- Handle
  A.A.1-16-Caixadeescadas_Wall_A.A.1-08-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec17096-d7cf-4aba-a62a-610aa7948871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 2.5398773006135, 3.6, !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 2.5398773006135, 0, !- X,Y,Z Vertex 2 {m}
  -6.07104294478538, 2.53987730061359, 7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -6.07104294478538, 2.53987730061359, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5be19c-58bc-4c2f-aa86-2caf08a5bcc4}, !- Handle
  A.A.1-16-Caixadeescadas_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a00e900-d3ff-4254-b2ff-e9235d31eba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 0, 3.6,          !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 0, 0,            !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, 2.5398773006135, 0, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-15, 2.5398773006135, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Handle
  A.A.1-06-AreadeTrabalho,                !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  5.58773006134971,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {85cbe83f-210b-4b6b-af9f-f56718ff935e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  99.82;                                  !- Floor Area {m2}

OS:Surface,
  {b0e66f4c-a239-43b2-a670-56fc9ec08f27}, !- Handle
  A.A.1-06-AreadeTrabalho_Floor_A.A.0-20-Hall_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d4a602-c8be-4b81-a14e-ab3188c9fe68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 2.24582822085888, 8.79481975890691e-17, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -7.94102561485488e-15, 1.5090482299516e-16, !- X,Y,Z Vertex 2 {m}
  10.5004294478528, -7.21911419532262e-16, 3.1478312703042e-17, !- X,Y,Z Vertex 3 {m}
  10.5004294478528, 2.24582822085887, -3.14783127030432e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d393e63a-1a85-4b64-875d-4dd2161cb76c}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.A.1-16-Caixadeescadas_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35ed65fa-3740-4260-82f1-2211911cbf3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 9.68312883435579, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 9.68312883435579, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  6.73840490797553, 9.68312883435584, -1.36789778927213e-16, !- X,Y,Z Vertex 3 {m}
  6.73840490797553, 9.68312883435584, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fce5e408-f306-4438-ad79-ef72f36a07a3}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec4729e-11d0-454a-9b60-92d01270712c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797556, 8.07933940945808, 3.6, !- X,Y,Z Vertex 1 {m}
  6.73840490797556, 8.07933940945808, -9.47361727235626e-17, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 8.07933940945808, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 8.07933940945808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c9ade1-94f6-46cb-9329-26643dff337d}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.A.1-05-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fd5025d-d4e8-4632-a2a7-c50e59cdac26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 8.07933940945808, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 8.07933940945808, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-15, 8.07933940945808, -4.02590875723029e-16, !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-15, 8.07933940945808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f9ca40-bc9e-425b-9e55-734e396b41ea}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea797f86-c536-4dd3-878b-1072b8e050e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 6.3096319018405, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 6.30963190184049, -1.80629515245947e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 9.68312883435579, -7.21911419530902e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 9.68312883435579, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444ed31a-afa2-411f-b2fe-9715a6a09954}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438714e-15, 8.07933940945808, 3.6, !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-15, 8.07933940945808, -4.02590875723029e-16, !- X,Y,Z Vertex 2 {m}
  -9.37590962665395e-47, 8.74428104988549e-32, -2.21387019375089e-16, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d163305-be9b-44fb-9f85-a0f06bfd4274}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.42088625511402e-47, -8.74428104988549e-32, 3.6, !- X,Y,Z Vertex 1 {m}
  6.85637846735725e-33, 8.74428104988549e-32, -2.21387019375089e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, -7.94102561485488e-15, 1.75322881161595e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, -7.94102561485488e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Handle
  A.A.1-08-SaladeReunioes,                !- Name
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  17.810736196319,                        !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cad61e8a-cd2a-492f-857c-5ad17c0830e4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  17.4;                                   !- Floor Area {m2}

OS:Surface,
  {90f71ce3-55c3-4ee8-8e5b-dbceea1d858f}, !- Handle
  A.A.1-08-SaladeReunioes_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0396fa93-2ca4-43b7-a851-7e3360ae58dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001293e-14, 2.88764567812905e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  9.24046617001297e-14, 2.88764567812905e-15, 1.31924370604261e-56, !- X,Y,Z Vertex 2 {m}
  4.04270394938065e-14, 2.04490797546013, -1.31924370604261e-56, !- X,Y,Z Vertex 3 {m}
  4.04270394938069e-14, 2.0449079754601, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dec17096-d7cf-4aba-a62a-610aa7948871}, !- Handle
  A.A.1-08-SaladeReunioes_Wall_A.A.1-16-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d765d3c-27a8-480d-be3b-4abcfb88b73d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 9.24046617001295e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, 9.24046617001295e-14, 0, !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-14, 2.88764567812906e-15, 0, !- X,Y,Z Vertex 3 {m}
  9.24046617001295e-14, 2.88764567812906e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a16484f-feb5-4d3f-b4db-8b4f007da7b9}, !- Handle
  A.A.1-08-SaladeReunioes_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e287f2c0-8443-4b93-a0ae-6766bfa6a0db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 3.23915526933574, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, 3.23915526933574, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 9.24046617001295e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 9.24046617001295e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {594908b1-6ae8-43e7-94d6-59b0a47b0959}, !- Handle
  A.A.0-16-GabineteMedico_RoofCeiling_A.A.1-12-Arquivo_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce281d18-23e9-48d6-a2b5-2d3a52367a0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.18378951594036, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -4.44251533742331, 0, 6.1,              !- X,Y,Z Vertex 3 {m}
  -4.44251533742332, -2.18378951594036, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Handle
  A.A.1-12-Arquivo,                       !- Name
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  21.0498914656547,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cf62c5ae-ebdc-4186-ac9b-ebe08c977703}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  11.8;                                   !- Floor Area {m2}

OS:Surface,
  {744eac2e-077e-4938-871e-9bfcf984f489}, !- Handle
  A.A.1-12-Arquivo_Wall_A.A.1-01-Areadedistribuicao_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d7593fe-fe14-40b1-9978-a394017da185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 2.1837895159404, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, 2.1837895159404, 0,  !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 4.04270394938067e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de75f6af-1a59-455c-8c5d-a1c0df600b6b}, !- Handle
  A.A.1-12-Arquivo_Wall_A.A.1-08-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3039de62-00b3-4d49-b253-dc0d8e561b0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 4.04270394938067e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c98c8f7c-9a53-4fb9-92b7-00bd44f8654c}, !- Handle
  A.A.1-12-Arquivo_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f22a961e-dda8-4b64-9615-7f37f0414b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 2.1837895159404, 3.6,                !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 2.1837895159404, 3.6, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 4.04270394938067e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fe2c312-5398-4942-96fc-100f5e077d1f}, !- Handle
  A.A.1-12-Arquivo_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {466d1699-e43c-4297-b2a3-662908a68753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.1837895159404, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.1837895159404, 3.6;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0b6801-813a-45e7-8f30-715259fabd56}, !- Handle
  A.A.1-12-Arquivo_Wall_A.A.1-09-10-11-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52f24a2-3e9e-4293-ae80-11a94fbde0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1837895159404, 3.6,                !- X,Y,Z Vertex 1 {m}
  0, 2.1837895159404, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 2.1837895159404, 0,   !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 2.1837895159404, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918f903e-3086-46d6-85bc-36d75460f836}, !- Handle
  A.A.0-09-Areadedistribuicao_RoofCeiling_A.A.1-12-Arquivo_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cac3293b-3b8f-41bf-9357-49913872f52d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, -10.3830533196214, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, -8.19926380368097, 6.1, !- X,Y,Z Vertex 2 {m}
  -3.60116564417178, -8.199263803681, 6.1, !- X,Y,Z Vertex 3 {m}
  -3.60116564417178, -10.3830533196214, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cac3293b-3b8f-41bf-9357-49913872f52d}, !- Handle
  A.A.1-12-Arquivo_Floor_A.A.0-09-Areadedistribuicao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {918f903e-3086-46d6-85bc-36d75460f836}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4425153374233, 2.1837895159404, 0,   !- X,Y,Z Vertex 1 {m}
  -4.44251533742331, 2.88764567812905e-14, 0, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 2.1837895159404, 0;  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Handle
  A.A.1-09-10-11-IS,                      !- Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  23.2336809815951,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4adcef64-46d2-45d1-812d-facf7eb006f2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  22.48;                                  !- Floor Area {m2}

OS:Surface,
  {13486c65-5d01-46f3-8f6f-da08fe8f34e2}, !- Handle
  A.A.1-09-10-11-IS_Floor_A.A.0-13-14-15-IS_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cecea00-cb6d-4100-9234-12c0d9f2bcbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 6.42588957055215, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 6.42588957055215, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5886b7d8-edbe-492b-bb75-e60e0444cb7c}, !- Handle
  A.A.1-09-10-11-IS_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2136104-aae6-4ec5-a3e0-8c0f6eb66682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4425153374233, 6.42588957055215, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.4425153374233, 6.42588957055215, 0,  !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {498b2e43-e17f-47d3-9170-fae600cc627d}, !- Handle
  A.A.1-09-10-11-IS_Wall_A.A.1-07-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2703c668-c182-4fb4-b040-b9be6dbc2e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 6.42588957055215, 3.6, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 6.42588957055215, 0, !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 6.42588957055215, 0,  !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 6.42588957055215, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52f24a2-3e9e-4293-ae80-11a94fbde0cb}, !- Handle
  A.A.1-09-10-11-IS_Wall_A.A.1-12-Arquivo_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0b6801-813a-45e7-8f30-715259fabd56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4425153374233, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  -4.4425153374233, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad27cf3-7fd8-4833-a1f5-8634456e7e6d}, !- Handle
  A.A.1-09-10-11-IS_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ed9d18c-bf2f-4943-8534-588f7f532f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 6.42588957055215, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 6.42588957055215, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb8caa29-bebc-4285-becb-1529cf6c9a7c}, !- Handle
  A.A.1-09-10-11-IS_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7745c467-88d0-4667-96d8-69350fe5eb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 6.42588957055215, 3.6, !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 6.42588957055215, 3.6, !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Handle
  A.A.1-07-SaladeReunioes,                !- Name
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  29.6595705521473,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6cbfab46-0fd7-4736-a737-9bfef4ea37a1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  18.35;                                  !- Floor Area {m2}

OS:Surface,
  {b24efcfb-0556-4bda-b15c-ecebcd0b585e}, !- Handle
  A.A.1-07-SaladeReunioes_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0504029-313e-41cd-824f-b2a9bdd9bba2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 3.36503067484661, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, 3.36503067484661, 0, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, -4.62023308500648e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15126111-d003-4fd8-b75b-d0be241d8526}, !- Handle
  A.A.1-07-SaladeReunioes_Wall_A.A.1-15-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20435a9f-d6f8-4700-9c91-59ea5336c21d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-14, 3.3650306748466, 3.6, !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-14, 3.3650306748466, 0, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 3.36503067484661, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 3.36503067484661, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c628f8d0-029a-42ef-90f6-867e6bc4d85d}, !- Handle
  A.A.1-07-SaladeReunioes_Wall_A.A.1-01-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cdeaa5d-0320-42a3-9410-c8e762558817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, -4.62023308500648e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b73fa2f-868a-4e7b-9ab5-cc14b899efe6}, !- Handle
  A.A.1-07-SaladeReunioes_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d00b5fe5-8236-4d09-a447-0341ac46d5d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.24652212163389e-14, 1.7733742331287, 3.6, !- X,Y,Z Vertex 1 {m}
  1.23367364934801e-14, 1.77337423312882, -5.38231498173125e-32, !- X,Y,Z Vertex 2 {m}
  6.92392539136655e-14, 3.3650306748466, 2.29282277905633e-33, !- X,Y,Z Vertex 3 {m}
  6.93677386365287e-14, 3.3650306748466, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3536a66-286e-47aa-8c9e-2d75a6f2664d}, !- Handle
  A.A.1-07-SaladeReunioes_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff47888-3c9e-4a5b-ab60-670ff9db868e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, -4.62023308500648e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-14, 3.3650306748466, 3.6, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 3.36503067484661, 3.6, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, -4.62023308500648e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2703c668-c182-4fb4-b040-b9be6dbc2e17}, !- Handle
  A.A.1-07-SaladeReunioes_Wall_A.A.1-09-10-11-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {498b2e43-e17f-47d3-9170-fae600cc627d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4425153374233, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  -4.4425153374233, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, -4.62023308500648e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Handle
  A.A.1-05-Escritorio,                    !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  13.6670694708078,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a0388b58-33d4-4863-8cdd-e298e3c6f718}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  18.86;                                  !- Floor Area {m2}

OS:Surface,
  {036fc9bd-34a2-4d33-9da2-b2a4b5ee6f23}, !- Handle
  A.A.1-05-Escritorio_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad53555-a5e7-4a2c-bb3a-749487593c05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, -8.66293703438714e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 4.32640142129218, 3.6, !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-15, 4.32640142129218, 3.6, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b16125-cc92-4607-aaf2-41a0ff559bd5}, !- Handle
  A.A.1-05-Escritorio_Wall_Outdoors_1,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.66293703438714e-15, 4.32640142129218, 3.6, !- X,Y,Z Vertex 1 {m}
  -8.66293703438714e-15, 4.32640142129218, -5.41433564649196e-16, !- X,Y,Z Vertex 2 {m}
  -9.61779215645453e-31, -2.50262076201434e-30, -1.80477854883066e-16, !- X,Y,Z Vertex 3 {m}
  -9.61779215645457e-31, -1.92581130939772e-45, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d11323c8-dc8b-43f6-bf38-0c751dece168}, !- Handle
  A.A.1-05-Escritorio_Wall_A.A.1-04-AreadeTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1394e0f6-9a44-4740-b41b-04fafacc5076}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 4.32640142129218, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 4.32640142129218, -9.02389274415327e-16, !- X,Y,Z Vertex 2 {m}
  -8.66293703438714e-15, 4.32640142129218, -5.41433564649196e-16, !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-15, 4.32640142129218, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fd5025d-d4e8-4632-a2a7-c50e59cdac26}, !- Handle
  A.A.1-05-Escritorio_Wall_A.A.1-06-AreadeTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29c9ade1-94f6-46cb-9329-26643dff337d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.00655882039521e-45, -3.52652379070001e-30, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.28083030612328e-32, -3.52652379070001e-30, -1.80477854883066e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, -8.66293703438714e-15, -5.41433564649196e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, -8.66293703438714e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ee91fd-fe44-4787-a7b9-00ed2b0398c2}, !- Handle
  A.A.1-05-Escritorio_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4278cca4-bba6-4e8c-93d1-830739dc4370}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, -8.66293703438714e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, -8.66293703438714e-15, -5.41433564649196e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 4.32640142129218, -9.02389274415327e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 4.32640142129218, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e92320-15a7-46a7-a684-6d25723725e9}, !- Handle
  A.A.0-01-Entrada_RoofCeiling_A.A.1-08-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c8a71d4-7e30-4134-848e-2d0a73e8a0dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.35815950920246, 2.53987730061349, 6.1, !- X,Y,Z Vertex 1 {m}
  6.35815950920246, 4.58478527607361, 6.1, !- X,Y,Z Vertex 2 {m}
  2.75699386503068, 4.58478527607361, 6.1, !- X,Y,Z Vertex 3 {m}
  2.75699386503064, 2.53987730061349, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Handle
  A.A.1-04-AreadeTrabalho,                !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  17.9934708921,                          !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {173d8d97-a148-44a2-9b05-eb986cd0922e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  26.39;                                  !- Floor Area {m2}

OS:Surface,
  {c95bad70-cdad-45bb-ad65-55abf1665fbc}, !- Handle
  A.A.1-04-AreadeTrabalho_Floor_A.A.0-04-07-IS_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f704f7-bf95-49e1-b0a6-3ca089121d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 0.26597696066081, -3.07338787273775e-16, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, -1.73258740687743e-14, -4.71940441164259e-16, !- X,Y,Z Vertex 2 {m}
  3.98141104294475, -2.02135197469033e-14, -2.94241750239979e-16, !- X,Y,Z Vertex 3 {m}
  3.9814110429448, 0.26597696066081, -1.29640096349502e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1394e0f6-9a44-4740-b41b-04fafacc5076}, !- Handle
  A.A.1-04-AreadeTrabalho_Wall_A.A.1-05-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d11323c8-dc8b-43f6-bf38-0c751dece168}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.61504258001597e-45, -2.52899817722262e-30, 3.6, !- X,Y,Z Vertex 1 {m}
  1.0027620259412e-29, -2.60049097288652e-30, -1.80477854883065e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, -1.73258740687743e-14, -5.41433564649198e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, -1.73258740687743e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77c8bfef-1442-40e5-9e0b-579dd722af6d}, !- Handle
  A.A.1-04-AreadeTrabalho_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf69938-ff4f-4a4a-a739-b5a77d1c3570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
