  5.08611577154127, -1.73258740687743e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 5.98130768609442, 3.6, !- X,Y,Z Vertex 2 {m}
  4.18708623328712e-14, 5.98130768609442, 3.6, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3a41bf7-a9ce-48ec-99dc-0283af8bed3e}, !- Handle
  A.A.1-04-AreadeTrabalho_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836ec9ba-4b0b-409a-86a2-5ff590c8d5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, -1.73258740687743e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, -1.73258740687743e-14, -5.41433564649198e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 5.98130768609442, -9.02389274415327e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 5.98130768609442, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1079a12-2822-4ce8-bd4f-706e6f296e73}, !- Handle
  A.A.1-04-AreadeTrabalho_Wall_A.A.1-03-AreaTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bed781e4-317b-4a03-9d15-de8c79b55e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 5.98130768609442, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 5.98130768609442, -9.02389274415327e-16, !- X,Y,Z Vertex 2 {m}
  4.18708623328712e-14, 5.98130768609442, -5.41433564649196e-16, !- X,Y,Z Vertex 3 {m}
  4.18708623328712e-14, 5.98130768609442, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc9ce0a6-b415-4f6a-b1f4-bd671d77d07b}, !- Handle
  A.A.1-04-AreadeTrabalho_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18708623328712e-14, 5.98130768609442, 3.6, !- X,Y,Z Vertex 1 {m}
  4.18708623328712e-14, 5.98130768609442, -5.41433564649196e-16, !- X,Y,Z Vertex 2 {m}
  1.0793054029256e-29, -1.08913494549508e-32, -1.80477854883065e-16, !- X,Y,Z Vertex 3 {m}
  8.44253028365311e-30, -5.91001235515365e-44, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Handle
  A.A.1-03-AreaTrabalho,                  !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  23.9747785781944,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {655c6094-ee06-4e7a-9578-df843416df11}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  52.42;                                  !- Floor Area {m2}

OS:Surface,
  {bed781e4-317b-4a03-9d15-de8c79b55e20}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_A.A.1-04-AreadeTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1079a12-2822-4ce8-bd4f-706e6f296e73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.65733757866295e-46, 9.11459859329539e-32, 3.6, !- X,Y,Z Vertex 1 {m}
  -5.01027922856966e-30, -9.11459859329795e-32, -1.80477854883064e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 2.59888111031614e-14, -5.41433564649198e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 2.59888111031614e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43652693-52db-405d-bccd-a18e93750c70}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_A.A.1-02-Cantina_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c9d9ca-9700-4fc3-b9e1-1795c5f4bdd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 11.7600226500487, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 11.7600226500487, -9.02389274415327e-16, !- X,Y,Z Vertex 2 {m}
  4.18708623328712e-14, 11.7600226500487, -5.41433564649197e-16, !- X,Y,Z Vertex 3 {m}
  4.18708623328712e-14, 11.7600226500487, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c0bff25-74f3-4d0c-9f47-831b0c3261af}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b8b3d28-db91-4d4a-a28b-a02efac5d7ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 2.59888111031614e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 2.59888111031614e-14, -5.41433564649198e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 9.0498226487995, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 9.0498226487995, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223b7ad3-484e-46df-a8d7-9dd2ee90ae50}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_Outdoors_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18708623328712e-14, 11.7600226500487, 3.6, !- X,Y,Z Vertex 1 {m}
  4.18708623328712e-14, 11.7600226500487, -5.41433564649197e-16, !- X,Y,Z Vertex 2 {m}
  -5.13452685465008e-30, -5.53948866806823e-33, -1.80477854883064e-16, !- X,Y,Z Vertex 3 {m}
  -5.12445144556813e-30, 1.82453050809369e-44, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d01931-f43e-4c1e-b806-12375b1d4564}, !- Handle
  A.A.1-03-AreaTrabalho_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32da07c9-db53-4b54-aa04-150cf4f78053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 2.59888111031614e-14, 3.6, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 11.7600226500487, 3.6, !- X,Y,Z Vertex 3 {m}
  4.18708623328712e-14, 11.7600226500487, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a78e0b-5b16-4a46-ae00-2117231b3b20}, !- Handle
  A.A.0-11-BalnearioFeminino_RoofCeiling_A.A.1-02-Cantina_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adb06633-b5a5-414b-a0a7-9832f90a6549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797546, 6.08269938650307, 6.1, !- X,Y,Z Vertex 1 {m}
  6.73840490797546, 7.09171779141104, 6.1, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 7.09171779141104, 6.1, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 6.0826993865031, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f133a6c-f656-4db1-b2d7-454f9ad17275}, !- Handle
  A.A.1-03-AreaTrabalho_Floor_A.A.0-12-BalnearioMasculino_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb95548-e213-4963-9adc-9b881ddd38eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 2.9671232622964, 6.31672492090727e-16, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 2.59888111031614e-14, -4.5119463720766e-16, !- X,Y,Z Vertex 2 {m}
  -5.01348130433497e-30, 2.7393679141736e-32, -2.70716782324601e-16, !- X,Y,Z Vertex 3 {m}
  1.01067598734517e-14, 2.9671232622964, 8.12150346973796e-16; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Handle
  A.A.1-01-Areadedistribuicao,            !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.7325153374233,                       !- X Origin {m}
  13.6670694708078,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b6490285-fc0e-4a5e-a54d-245e5291d866}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  39.02;                                  !- Floor Area {m2}

OS:Surface,
  {ff204622-e072-468f-b458-6eb7161ac97d}, !- Handle
  A.A.1-01-Areadedistribuicao_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c516ea-67eb-4185-8ee0-aa8c0e1e0e99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564404002, 0, 3.6,           !- X,Y,Z Vertex 1 {m}
  -0.00687116564418441, 9.5666115107873, 3.6, !- X,Y,Z Vertex 2 {m}
  1.62165644171784, 9.5666115107873, 3.6, !- X,Y,Z Vertex 3 {m}
  1.62165644171784, 15.9925010813395, 3.6, !- X,Y,Z Vertex 4 {m}
  -0.00687116564418441, 15.9925010813395, 3.6, !- X,Y,Z Vertex 5 {m}
  -0.00687116564414109, 19.3575317561861, 3.6, !- X,Y,Z Vertex 6 {m}
  -1.65916030207833, 19.3575317561861, 3.6, !- X,Y,Z Vertex 7 {m}
  -1.65916030207833, -8.66293703438714e-15, 3.6; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {32295dd5-0928-433d-9f7b-cab65ebdb592}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_A.A.1-02-Cantina_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e07f6ed-7dba-4c81-943b-7ea2a455ec53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 9.0498226487995, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 9.0498226487995, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, 11.7600226500487, -9.02389274415327e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, 11.7600226500487, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Handle
  A.A.1-15-Caixadeescadas,                !- Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.7966871165644,                       !- X Origin {m}
  33.0246012269939,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  11.8;                                   !- Floor Area {m2}

OS:Surface,
  {11e623ec-1ee2-4dac-8618-c433f8a59062}, !- Handle
  A.A.1-15-Caixadeescadas_Floor_A.A.0-08-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb988a4e-81dd-4bd1-bf52-20700e333e03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-14, 2.54086922155088, -7.21911419532262e-16, !- X,Y,Z Vertex 1 {m}
  7.14506831998837e-62, 2.04945435489427e-46, 7.21334411734093e-31, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 5.77529135625809e-15, -8.24894383885766e-31, !- X,Y,Z Vertex 3 {m}
  -6.07104294478524, 2.54086922155088, -7.21911419532262e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d26a69-ef08-4e05-9fe8-b664062ea175}, !- Handle
  A.A.1-15-Caixadeescadas_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c59b89-c2c1-4e3d-b11b-012da566e287}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-14, 2.54086922155088, 3.6, !- X,Y,Z Vertex 2 {m}
  -6.07104294478524, 2.54086922155088, 3.6, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 5.77529135625809e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f610182-0268-4c38-acdc-41200b817758}, !- Handle
  A.A.1-15-Caixadeescadas_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953d7a48-2a0f-4e94-a5bc-c50ffcdb147a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.7130334610989e-31, -2.64927912299355e-44, 3.6, !- X,Y,Z Vertex 1 {m}
  -9.7130334610989e-31, 2.64927912299354e-44, 5.24127883424593e-61, !- X,Y,Z Vertex 2 {m}
  6.93034962750971e-14, 2.54086922155088, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  6.93034962750971e-14, 2.54086922155088, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20435a9f-d6f8-4700-9c91-59ea5336c21d}, !- Handle
  A.A.1-15-Caixadeescadas_Wall_A.A.1-07-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15126111-d003-4fd8-b75b-d0be241d8526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 5.77529135625809e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478528, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f4f05e6-d4c0-448a-84fb-77316919479a}, !- Handle
  A.A.1-15-Caixadeescadas_Wall_A.A.1-02-Cantina_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e084276-fa14-4263-816f-2f4d0044ee96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-14, 2.54086922155088, 3.6, !- X,Y,Z Vertex 1 {m}
  6.93034962750971e-14, 2.54086922155088, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -6.07104294478524, 2.54086922155088, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -6.07104294478524, 2.54086922155088, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc3433fd-3a50-4524-92ea-2f829ae03cc0}, !- Handle
  A.A.1-15-Caixadeescadas_Wall_A.A.1-02-Cantina_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57b2e0ff-73d7-4dd6-8ec0-a6f93ae90c77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478524, 2.54086922155088, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478524, 2.54086922155088, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 5.77529135625809e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Handle
  A.A.1-02-Cantina,                       !- Name
  {6bca12c0-b8a9-4c3e-8c36-ecbe6b23c4d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  35.7348012282431,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b52e5810-33c6-471f-b45d-9ac655146157}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  150.11;                                 !- Floor Area {m2}

OS:Surface,
  {299ee34e-dae2-4a47-8bf8-2d18f094b7a5}, !- Handle
  A.A.1-02-Cantina_Floor_A.A.0-08-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32fcc91b-a7d1-44d5-9ff5-22677986de59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18708623328712e-14, 0.335260121450185, -2.2031055344358e-16, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 0.335260121450144, -4.47107026870701e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, -0.169330779698318, -5.403616513688e-16, !- X,Y,Z Vertex 3 {m}
  6.73840490797546, -0.169330779698318, -4.32871371871302e-16, !- X,Y,Z Vertex 4 {m}
  6.73840490797544, -1.70118159634123, -7.15976303743845e-16, !- X,Y,Z Vertex 5 {m}
  5.08611577154127, -1.70118159634123, -6.86721853939871e-16, !- X,Y,Z Vertex 6 {m}
  5.08611577154127, -1.73258740687743e-14, -3.72322504667421e-16, !- X,Y,Z Vertex 7 {m}
  4.34995639143784e-33, -3.46867960606018e-32, -2.82270760541775e-16; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {cc0eb1e7-af8d-4ebb-a758-ec95787ae1ed}, !- Handle
  A.A.1-02-Cantina_Wall_Outdoors_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.99708088249654e-34, 12.2760819111738, 3.6, !- X,Y,Z Vertex 1 {m}
  3.37233747586776e-33, 12.2760819111738, -6.09695152373288e-16, !- X,Y,Z Vertex 2 {m}
  1.97292129936845e-33, -2.57117520634105e-33, -4.56044985198314e-16, !- X,Y,Z Vertex 3 {m}
  -6.99708088249655e-34, 7.97634639951945e-68, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec4233f9-fd8a-4683-b78f-7b656e302804}, !- Handle
  A.A.1-02-Cantina_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a7142b-72a9-4a1a-a7e7-98f924ce7b7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797542, -2.71020000124919, 3.6, !- X,Y,Z Vertex 1 {m}
  6.73840490797546, -0.169330779698318, 3.6, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, -0.169330779698318, 3.6, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 12.2760819111738, 3.6, !- X,Y,Z Vertex 4 {m}
  0, 12.2760819111738, 3.6,               !- X,Y,Z Vertex 5 {m}
  0, 0, 3.6,                              !- X,Y,Z Vertex 6 {m}
  5.08611577154127, -1.73258740687743e-14, 3.6, !- X,Y,Z Vertex 7 {m}
  5.08611577154127, -2.7102000012492, 3.6; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {91c9d9ca-9700-4fc3-b9e1-1795c5f4bdd4}, !- Handle
  A.A.1-02-Cantina_Wall_A.A.1-03-AreaTrabalho_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43652693-52db-405d-bccd-a18e93750c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.64192175600372e-45, -2.83044480852831e-30, 3.6, !- X,Y,Z Vertex 1 {m}
  1.27321321111098e-33, -2.2990443415808e-30, -4.56044985198314e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, -1.73258740687743e-14, -5.9015236634334e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, -1.73258740687743e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e07f6ed-7dba-4c81-943b-7ea2a455ec53}, !- Handle
  A.A.1-02-Cantina_Wall_A.A.1-03-AreaTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32295dd5-0928-433d-9f7b-cab65ebdb592}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, -1.73258740687743e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, -1.73258740687743e-14, -5.9015236634334e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, -2.7102000012492, -5.74872296890527e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, -2.7102000012492, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57b2e0ff-73d7-4dd6-8ec0-a6f93ae90c77}, !- Handle
  A.A.1-02-Cantina_Wall_A.A.1-15-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc3433fd-3a50-4524-92ea-2f829ae03cc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797542, -2.71020000124919, 3.6, !- X,Y,Z Vertex 1 {m}
  6.73840490797542, -2.71020000124919, -6.18438778452234e-16, !- X,Y,Z Vertex 2 {m}
  6.73840490797546, -0.169330779698318, -6.3276416335295e-16, !- X,Y,Z Vertex 3 {m}
  6.73840490797546, -0.169330779698318, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e084276-fa14-4263-816f-2f4d0044ee96}, !- Handle
  A.A.1-02-Cantina_Wall_A.A.1-15-Caixadeescadas_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f4f05e6-d4c0-448a-84fb-77316919479a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797546, -0.169330779698318, 3.6, !- X,Y,Z Vertex 1 {m}
  6.73840490797546, -0.169330779698318, -6.3276416335295e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, -0.169330779698318, -7.92841461376668e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, -0.169330779698318, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0dd05b0-c8b2-4ceb-bac8-605b81505afe}, !- Handle
  A.A.1-02-Cantina_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2029ee70-198d-4a8b-95ea-a586e8734128}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -0.169330779698318, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -0.169330779698318, -7.92841461376668e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 0.335260121450144, -8.44377901826117e-17, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 0.335260121450144, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19cab4e-7102-4148-8fee-4a9a44db0972}, !- Handle
  A.A.1-02-Cantina_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d79e8da-9ea6-455d-a5d4-62bf8a439aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, -2.7102000012492, 3.6, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, -2.7102000012492, -5.74872296890527e-16, !- X,Y,Z Vertex 2 {m}
  6.73840490797542, -2.71020000124919, -6.18438778452234e-16, !- X,Y,Z Vertex 3 {m}
  6.73840490797542, -2.71020000124919, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e45dfe9-3196-4272-8df5-fa97f613a5d9}, !- Handle
  A.A.1-02-Cantina_Wall_A.A.1-13-Expansao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21096475-6444-4964-94e4-08a169dfb06f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 12.2760819111738, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 12.2760819111738, -7.78570732738514e-16, !- X,Y,Z Vertex 2 {m}
  4.07204556411741e-33, 12.2760819111738, -6.09695152373288e-16, !- X,Y,Z Vertex 3 {m}
  0, 12.2760819111738, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Handle
  A.A.1-13-Expansao,                      !- Name
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  48.0108831394169,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  227.03;                                 !- Floor Area {m2}

OS:Surface,
  {488f8853-612e-4d1c-a62f-5936e89efea8}, !- Handle
  A.A.1-13-Expansao_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b282531-9d9e-462d-a8a4-de4c3d45ddf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, -5.77529135625809e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 18.3599144065954, 3.6, !- X,Y,Z Vertex 2 {m}
  0, 18.3599144065954, 3.6,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21096475-6444-4964-94e4-08a169dfb06f}, !- Handle
  A.A.1-13-Expansao_Wall_A.A.1-02-Cantina_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e45dfe9-3196-4272-8df5-fa97f613a5d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.89086370965828e-46, 6.41186143763638e-31, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.35707652616959e-33, 6.41186143763638e-31, -2.70716782324598e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, -5.77529135625809e-15, -4.51194637207664e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, -5.77529135625809e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2b03ac6-a114-4a55-9feb-c86df6986316}, !- Handle
  A.A.1-13-Expansao_Wall_Outdoors_1,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54283061046795e-33, 18.3599144065954, 3.6, !- X,Y,Z Vertex 1 {m}
  1.27141530523398e-33, 18.3599144065954, 9.02389274415328e-17, !- X,Y,Z Vertex 2 {m}
  -3.81424591570192e-33, 6.24125329207354e-33, -2.70716782324598e-16, !- X,Y,Z Vertex 3 {m}
  -2.54283061046795e-33, 7.04359221980909e-67, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6763bafc-54c6-445e-b043-281f4e70bea4}, !- Handle
  A.A.1-13-Expansao_Wall_A.A.1-14-AreaTecnicaExteriorFrio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ef66405-3397-42f3-bfd4-ce665118b366}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 18.3599144065954, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 18.3599144065954, -9.02389274415328e-17, !- X,Y,Z Vertex 2 {m}
  3.81424591570193e-33, 18.3599144065954, 9.02389274415328e-17, !- X,Y,Z Vertex 3 {m}
  0, 18.3599144065954, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bf5affa-6611-4af5-8751-7144f75e2688}, !- Handle
  A.A.1-13-Expansao_Floor_A.P.0-08-SaladeBaterias_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d08e6214-618e-438f-ae99-87a8284eae10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 12.0948837317488, -9.02389274415329e-17, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, -5.77529135625809e-15, -4.51194637207664e-16, !- X,Y,Z Vertex 2 {m}
  -6.35707652616987e-33, 6.24125329207354e-33, -2.70716782324598e-16, !- X,Y,Z Vertex 3 {m}
  1.27141530523397e-33, 12.0948837317488, 9.02389274415328e-17; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio,       !- Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  66.3707975460123,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {c984c48c-b9f8-481c-83f3-3959b9b13fe4}, !- Building Story Name
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  279.33;                                 !- Floor Area {m2}

OS:Surface,
  {99cfe827-12f3-492c-ab9d-b755dd265939}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio_Floor_A.P.0-10-11-AreaTecnica_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {044ef044-6c2a-47d1-98b3-ad92f887205a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 23.6085889570552, 0,  !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 23.6085889570552, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd329c3-15b3-4da9-b76f-cf55d59db235}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22b5cfbb-fdf7-4c7e-9e23-792e7c9959a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 23.6085889570552, 3.6, !- X,Y,Z Vertex 2 {m}
  0, 23.6085889570552, 3.6,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd7fc7a9-86ab-4520-819b-5dde83c2b0b1}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 23.6085889570552, 3.6,               !- X,Y,Z Vertex 1 {m}
  0, 23.6085889570552, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ef66405-3397-42f3-bfd4-ce665118b366}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio_Wall_A.A.1-13-Expansao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6763bafc-54c6-445e-b043-281f4e70bea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 0, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30fa88a5-f2cb-425f-80de-7218da61a929}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2518586-9828-47ec-8ede-0209df54a8de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 23.6085889570552, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 23.6085889570552, 0,  !- X,Y,Z Vertex 2 {m}
  0, 23.6085889570552, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 23.6085889570552, 3.6;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c2ac2f-8b9c-4e56-aa6d-2bcb0f1d39f6}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce0adf36-5fb1-4576-b895-b668b9d131f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 0, 3.6,               !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 23.6085889570552, 0,  !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 23.6085889570552, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio, !- Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.9872392638037,                       !- X Origin {m}
  5.58773006134971,                       !- Y Origin {m}
  9.7,                                    !- Z Origin {m}
  {890679f1-083d-4468-a50c-eadac60e58be}, !- Building Story Name
  {1e0d3663-88bf-49be-971a-80ad8aae7350}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {c153102b-824f-485f-a881-aa8f173efdf7}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4226b958-3852-4aa9-b51f-bec5d39e3dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 84.3916564417178, 4.2, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 84.3916564417178, 1.56420015828828e-15, !- X,Y,Z Vertex 2 {m}
  3.17853826308543e-34, 84.3916564417178, 1.08286712929839e-15, !- X,Y,Z Vertex 3 {m}
  0, 84.3916564417178, 4.2;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b88c456-2b55-45e0-9ad4-9682a1fa3e2e}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -7.94102561485488e-15, 4.2, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 84.3916564417178, 4.2, !- X,Y,Z Vertex 2 {m}
  0, 84.3916564417178, 4.2,               !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d26df91-4150-4eb1-8958-faed786b5fef}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.58926913154244e-34, 84.3916564417178, 4.2, !- X,Y,Z Vertex 1 {m}
  1.58926913154299e-34, 84.3916564417178, 1.08286712929839e-15, !- X,Y,Z Vertex 2 {m}
  -1.5892691315419e-34, -3.0877228841396e-33, 3.60955709766126e-16, !- X,Y,Z Vertex 3 {m}
  -1.58926913154244e-34, 5.98584381198399e-70, 4.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c94376-a2c7-4576-ac96-ce4ba3525a43}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Wall_Outdoors_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65814457310662e-44, -1.0740068077077e-28, 4.2, !- X,Y,Z Vertex 1 {m}
  -3.17853826243441e-34, 1.04835936195715e-28, 3.60955709766126e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, -7.94102561485456e-15, 1.08286712930245e-15, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, -7.94102561485477e-15, 4.2; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio,  !- Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  85.837791411043,                        !- X Origin {m}
  42.399754601227,                        !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {890679f1-083d-4468-a50c-eadac60e58be}, !- Building Story Name
  {ab595462-d322-44f1-8e1d-6fd3766f6725}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {bf04457b-11f4-499c-964b-4bd7bee2e55a}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -36.8120245398773, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.80000000000001,                 !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, 5.77529135625809e-15, 7.80000000000001, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -36.8120245398773, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2125357e-fa7b-4911-8fb6-e4f63cc3700c}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Floor_A.P.0-04-LogisticaFrio2_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04caab51-bb66-418b-9f7c-4d8bec0791fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -36.8120245398773, 0,                !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -36.8120245398773, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, 5.77529135625809e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b99f0e3c-be24-4e2b-acb5-b23c319e115f}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -36.8120245398773, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -36.8120245398773, 0, !- X,Y,Z Vertex 2 {m}
  0, -36.8120245398773, 0,                !- X,Y,Z Vertex 3 {m}
  0, -36.8120245398773, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a847f95-6cdf-4ece-a415-564cce35adb1}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.P.1-01-LogisticaFrio1TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724d6c15-7068-45c4-bd2c-f61866e35ce6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -36.8120245398773, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  0, -36.8120245398773, 0,                !- X,Y,Z Vertex 2 {m}
  0, -11.9651533742332, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.9651533742332, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d3c469-3d3a-451f-8b7d-08df9d6b996d}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.P.0-06-ArmazenagemFrio4_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85bce6ba-10c4-43b7-bb3b-0e445b824220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -24.0018404907975, 0, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -24.0018404907975, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -48.0352147239264, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -48.0352147239264, 0, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {982d3111-b9a4-437b-bff9-61469c2a8963}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.P.0-05-ArmazenagemFrio3_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bbf0c58-718e-45c4-b99b-93840898d771}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.80000000000001,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -24.0018404907975, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -24.0018404907975, 0, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54238a9c-0b98-44a3-96ff-3917bcc069b4}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e2ad5aa-5fb4-484b-aa0d-3e1f558b6784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0352147239264, 5.12948915010911e-30, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -48.0352147239264, 5.12948915010911e-30, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, 5.7752913562581e-15, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, 5.7752913562581e-15, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8413144-10ac-4d49-83ca-23805cdc069d}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b4e7dc8-85cc-4c97-b018-8de0cb63ef57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.9651533742332, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  0, -11.9651533742332, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.80000000000001;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ed9d18c-bf2f-4943-8534-588f7f532f29}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-09-10-11-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad27cf3-7fd8-4833-a1f5-8634456e7e6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944786, -12.7401840490798, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -12.7401840490798, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -19.1660736196319, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944786, -19.1660736196319, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ac3902-3636-463e-bd44-ca7add140f55}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-02-Cantina_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {758ed0cd-7dad-4592-b616-2aaae42cd4db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, 5.77529135625809e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -6.32969325153376, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -6.32969325153376, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf217e5-7739-46cf-a996-8bde10115320}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-06-AreadeTrabalho_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ca3cbb-bb8b-4504-9bdb-e2be10a26d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -30.5023926380368, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -30.5023926380368, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -34.5661963190184, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -34.5661963190184, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df13625-bbd8-4aae-9be1-e887ed59c1a2}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-08-SaladeReunioes_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4344aefc-4180-4979-bf91-dcbe5afcdabe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944786, -21.3498631355723, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944786, -21.3498631355723, 5.92959826660794e-27, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -22.5441104294479, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -22.5441104294479, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea797f86-c536-4dd3-878b-1072b8e050e0}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-06-AreadeTrabalho_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f9ca40-bc9e-425b-9e55-734e396b41ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -27.1288957055215, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -27.1288957055215, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -30.5023926380368, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -30.5023926380368, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953d7a48-2a0f-4e94-a5bc-c50ffcdb147a}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-15-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f610182-0268-4c38-acdc-41200b817758}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -6.83428415268222, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -6.83428415268222, 7.11551791992959e-27, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -9.37515337423314, -7.11551791992959e-27, !- X,Y,Z Vertex 3 {m}
  -60.0411042944786, -9.3751533742331, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44719ce6-a87b-4014-a04b-68d1ff9e4339}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-06-AreadeTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a1433d-cc47-4e32-ab09-b7b73ad5e371}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -34.5661963190184, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -34.5661963190184, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -36.8120245398773, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -36.8120245398773, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0396fa93-2ca4-43b7-a851-7e3360ae58dc}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-08-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f71ce3-55c3-4ee8-8e5b-dbceea1d858f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -22.5441104294479, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -22.5441104294479, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -24.589018404908, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -24.589018404908, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc9feb8-25c7-462e-afe0-3c53e8519538}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-07-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a56857b-089f-4c0b-8366-de578a871bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -10.966809815951, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -10.966809815951, 7.11551791992953e-27, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -12.7401840490798, -1.18591965332158e-27, !- X,Y,Z Vertex 3 {m}
  -60.0411042944786, -12.7401840490798, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00b5fe5-8236-4d09-a447-0341ac46d5d8}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-07-SaladeReunioes_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b73fa2f-868a-4e7b-9ab5-cc14b899efe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944786, -9.3751533742331, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -9.37515337423314, -7.11551791992955e-27, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -10.966809815951, 7.1155179199295e-27, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -10.966809815951, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio,  !- Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  157.430061349693,                       !- X Origin {m}
  30.4346012269939,                       !- Y Origin {m}
  6.1,                                    !- Z Origin {m}
  {890679f1-083d-4468-a50c-eadac60e58be}, !- Building Story Name
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  ,                                       !- Volume {m3}
  ,                                       !- Ceiling Height {m}
  ;                                       !- Floor Area {m2}

OS:Surface,
  {c0b23b30-6512-4b1c-a27c-5ece40ca1bff}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_Floor_A.P.0-01-LogisticaFrio1_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddfcdd3-f0b4-4e19-b5db-4d6577e30241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -24.8468711656442, 0,                !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, -24.8468711656442, 0, !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1a6a55-20a9-4edb-9c0e-161ba7d2fc2c}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8468711656442, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.80000000000001,                 !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, 0, 7.80000000000001, !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, -24.8468711656442, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6118fceb-506d-4a2d-b8b5-311b8c0a4bc8}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_Wall_Outdoors_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.5922699386503, -24.8468711656442, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -71.5922699386503, -24.8468711656442, 0, !- X,Y,Z Vertex 2 {m}
  0, -24.8468711656442, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.8468711656442, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {387b2a31-d2d9-4bd8-a184-08d47ecc1b25}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_Wall_A.P.0-02-ArmazenagemFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36551e46-a8d6-4842-95ca-dd49c890d803}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.80000000000001,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -47.6004294478528, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -47.6004294478528, 0, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724d6c15-7068-45c4-bd2c-f61866e35ce6}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a847f95-6cdf-4ece-a415-564cce35adb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -71.5922699386503, 0, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -71.5922699386503, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, -24.8468711656442, 0, !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, -24.8468711656442, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bae1beb-7b1c-463c-944a-b97b2c5c5505}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_Wall_E.P.0-01-NaveE_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31fe9e84-3e8f-4f6e-b9e5-7d567e100c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8468711656442, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  0, -24.8468711656442, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.80000000000001;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12ae6e0d-fce1-41e3-8490-6c7ccba69c0a}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37c76340-c981-4374-94fa-57fca4963039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -47.6004294478528, 0, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -47.6004294478528, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -71.5922699386503, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -71.5922699386503, 0, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a56857b-089f-4c0b-8366-de578a871bc6}, !- Handle
  A.A.1-07-SaladeReunioes_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cc9feb8-25c7-462e-afe0-3c53e8519538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.16148250739467e-14, -4.62023308500648e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  1.14863403510857e-14, -4.62023308500648e-14, 2.29282277898404e-33, !- X,Y,Z Vertex 2 {m}
  1.2336736493479e-14, 1.77337423312882, -5.38231498172426e-32, !- X,Y,Z Vertex 3 {m}
  1.246522121634e-14, 1.7733742331287, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c1dd08e-721f-4959-82af-d951b4a2f923}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f1db238-16a5-4637-ada9-f4351bc8658f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -7.94102561485501e-15, 4.2, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -7.94102561485433e-15, 1.08286712930361e-15, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 36.8120245398773, 1.44382283905747e-15, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 36.8120245398773, 4.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a1433d-cc47-4e32-ab09-b7b73ad5e371}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44719ce6-a87b-4014-a04b-68d1ff9e4339}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -7.94102561485256e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -7.94102561485705e-15, 1.75322881162955e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 2.24582822085888, 6.35301394211947e-17, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 2.24582822085889, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ca3cbb-bb8b-4504-9bdb-e2be10a26d92}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf217e5-7739-46cf-a996-8bde10115320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 2.24582822085889, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 2.24582822085888, 6.35301394224732e-17, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 6.30963190184049, -1.80629515244667e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 6.3096319018405, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758ed0cd-7dad-4592-b616-2aaae42cd4db}, !- Handle
  A.A.1-02-Cantina_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93ac3902-3636-463e-bd44-ca7add140f55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 0.335260121450144, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 0.335260121450144, -8.44377901826117e-17, !- X,Y,Z Vertex 2 {m}
  12.8094478527608, 6.66495337298391, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, 6.66495337298391, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dccd2232-23c2-4790-8ff7-b13e98840bb6}, !- Handle
  A.A.1-02-Cantina_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7804859-602c-4fa9-84f0-04b080a08620}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 6.66495337298391, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 6.66495337298391, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 12.2760819111738, -7.78570732738514e-16, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 12.2760819111738, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4344aefc-4180-4979-bf91-dcbe5afcdabe}, !- Handle
  A.A.1-08-SaladeReunioes_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2df13625-bbd8-4aae-9be1-e887ed59c1a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04270394938069e-14, 2.0449079754601, 3.6, !- X,Y,Z Vertex 1 {m}
  4.04270394938064e-14, 2.04490797546013, -3.75735640857095e-56, !- X,Y,Z Vertex 2 {m}
  2.46215479205237e-28, 3.23915526933574, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -2.66733435805674e-28, 3.23915526933574, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2029ee70-198d-4a8b-95ea-a586e8734128}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-02-Cantina_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0dd05b0-c8b2-4ceb-bac8-605b81505afe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -6.32969325153376, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -6.32969325153376, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -6.83428415268222, 5.92959826660799e-27, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -6.83428415268222, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f1db238-16a5-4637-ada9-f4351bc8658f}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c1dd08e-721f-4959-82af-d951b4a2f923}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, 5.77529135625809e-15, 7.80000000000001, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, 5.77529135625809e-15, 3.6, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -36.8120245398773, 3.6, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -36.8120245398773, 7.80000000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a00e900-d3ff-4254-b2ff-e9235d31eba0}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-16-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5be19c-58bc-4c2f-aa86-2caf08a5bcc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944785, -24.589018404908, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -24.589018404908, 0, !- X,Y,Z Vertex 2 {m}
  -60.0411042944785, -27.1288957055215, 0, !- X,Y,Z Vertex 3 {m}
  -60.0411042944785, -27.1288957055215, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466d1699-e43c-4297-b2a3-662908a68753}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio_Wall_A.A.1-12-Arquivo_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fe2c312-5398-4942-96fc-100f5e077d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -60.0411042944786, -19.1660736196319, 3.6, !- X,Y,Z Vertex 1 {m}
  -60.0411042944785, -19.1660736196319, -1.18591965332158e-27, !- X,Y,Z Vertex 2 {m}
  -60.0411042944786, -21.3498631355723, 7.11551791992953e-27, !- X,Y,Z Vertex 3 {m}
  -60.0411042944786, -21.3498631355723, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {484bab69-f450-4d00-bc53-25a7d3ed56cb}, !- Handle
  E.P.0-01-NaveE_Wall_A.P.0-02-ArmazenagemFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5178b8-1db0-49fb-8ed5-faa70709437a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -35.1704294478528, 0,                !- X,Y,Z Vertex 3 {m}
  0, -35.1704294478528, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab9633ad-fc0b-4ef4-97a5-09059918c9dc}, !- Handle
  E.P.0-01-NaveE_Wall_D.P.0-01-NaveD_1,   !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5271b526-1d8e-48dd-af62-8ba2528f6cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.3526380368098, 1.15505799586427e-14, 13.9, !- X,Y,Z Vertex 1 {m}
  72.3526380368098, 3.85019331954757e-15, 5, !- X,Y,Z Vertex 2 {m}
  2.18429447852762, -3.85019331954756e-15, 5, !- X,Y,Z Vertex 3 {m}
  2.18429447852762, 3.85019331954756e-15, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4341cfd1-2299-47b1-b651-e74943cad8b0}, !- Handle
  E.P.0-01-NaveE_Wall_A.P.0-01-LogisticaFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {186dc9ce-9dd1-48e9-91b5-78a865c49676}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -35.1704294478528, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -35.1704294478528, 0,                !- X,Y,Z Vertex 2 {m}
  0, -60.0173006134969, 0,                !- X,Y,Z Vertex 3 {m}
  0, -60.0173006134969, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc8ae72-d732-469b-9092-0e9b9726ba94}, !- Handle
  E.P.0-01-NaveE_Wall_A.P.0-12-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f82a2495-8de5-4fe3-9338-2ec189ea256b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18429447852762, -3.68757984217649e-15, 5, !- X,Y,Z Vertex 1 {m}
  2.18429447852762, 3.6875798421765e-15, 4.50381694794531e-30, !- X,Y,Z Vertex 2 {m}
  -2.62417812401053e-31, 1.62610723497552e-16, 2.39856010436525e-31, !- X,Y,Z Vertex 3 {m}
  5.10766441213665e-30, -7.21254896085544e-15, 5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65c5dc0c-770d-4cc0-b3c9-c3eec88f8042}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995b7ec0-75d3-4666-84a0-964cbcb22001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.6004294478528, -24.3743558282209, 13.9, !- X,Y,Z Vertex 1 {m}
  47.6004294478528, -24.3743558282209, 0, !- X,Y,Z Vertex 2 {m}
  47.6004294478528, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  47.6004294478528, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b38d399f-b68f-4ca0-9f18-0ed52729ef6e}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Wall_A.P.0-12-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32156b3f-c000-438a-86cf-273e5162e032}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.6004294478528, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  47.6004294478528, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36551e46-a8d6-4842-95ca-dd49c890d803}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Wall_A.P.1-01-LogisticaFrio1TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387b2a31-d2d9-4bd8-a184-08d47ecc1b25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -59.5447852760736, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -59.5447852760736, 6.1,              !- X,Y,Z Vertex 2 {m}
  47.600429447852, -59.5447852760736, 6.1, !- X,Y,Z Vertex 3 {m}
  47.6004294478528, -59.5447852760736, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c62875-8087-4f9d-b591-3fab85f59c0f}, !- Handle
  A.P.0-02-ArmazenagemFrio1_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6829e43-1ee4-48a1-af6c-c1a9a9b23de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -59.5447852760736, 0,                !- X,Y,Z Vertex 3 {m}
  0, -59.5447852760736, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09481d73-78b7-4ec7-acf7-803f64aa5cba}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5220c29b-5623-414c-920a-f5e2b389d8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9918404907976, 11.9651533742331, 6.1, !- X,Y,Z Vertex 1 {m}
  -23.9918404907975, 11.9651533742332, -8.6118909251196e-28, !- X,Y,Z Vertex 2 {m}
  -23.9918404907975, 4.39046061510232e-28, 8.6118909251196e-28, !- X,Y,Z Vertex 3 {m}
  -23.9918404907975, -4.39046061510232e-28, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6829e43-1ee4-48a1-af6c-c1a9a9b23de6}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.0-02-ArmazenagemFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24c62875-8087-4f9d-b591-3fab85f59c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 59.5447852760736, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 59.5447852760736, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd77856-f06d-4841-9405-771379f04c03}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.0-01-LogisticaFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c68429c-e68d-49fe-9e2b-9f02e3c34045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.9918404907975, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -23.9918404907975, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d859a10-98c8-4261-9eba-fe480db94270}, !- Handle
  A.P.0-03-ArmazenagemFrio2_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c5187e0-8572-4b2c-9f2f-0df66ab69cb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 59.5447852760736, 13.9,              !- X,Y,Z Vertex 1 {m}
  0, 59.5447852760736, 0,                 !- X,Y,Z Vertex 2 {m}
  -23.9918404907975, 59.5447852760736, 0, !- X,Y,Z Vertex 3 {m}
  -23.9918404907975, 59.5447852760736, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36160439-bc27-4322-bba7-ed15ff9c2ee6}, !- Handle
  A.P.0-05-ArmazenagemFrio3_Wall_A.P.0-06-ArmazenagemFrio4_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2764b31d-cc08-46d6-b912-3d62849ef182}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -47.5796319018405, 0,                !- X,Y,Z Vertex 3 {m}
  0, -47.5796319018405, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebc75081-d99b-404e-abdc-fd50fb82c882}, !- Handle
  A.P.0-05-ArmazenagemFrio3_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b628ff80-8861-4ccf-a014-9b0e32737b41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -47.5796319018405, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -47.5796319018405, 0,                !- X,Y,Z Vertex 2 {m}
  24.0018404907975, -47.5796319018405, 0, !- X,Y,Z Vertex 3 {m}
  24.0018404907975, -47.5796319018405, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {725979b0-9685-48dc-9d03-f2053b8df43d}, !- Handle
  A.P.0-05-ArmazenagemFrio3_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae6dec78-2610-4a06-b9ca-06a7eb2d87c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0018404907975, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  24.0018404907975, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85bce6ba-10c4-43b7-bb3b-0e445b824220}, !- Handle
  A.P.0-06-ArmazenagemFrio4_Wall_A.P.1-04-LogisticaFrio2TetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40d3c469-3d3a-451f-8b7d-08df9d6b996d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -47.5796319018405, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -47.5796319018405, 6.1,              !- X,Y,Z Vertex 2 {m}
  24.0333742331288, -47.5796319018405, 6.1, !- X,Y,Z Vertex 3 {m}
  24.0333742331288, -47.5796319018405, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5d39b8-849e-4ba3-9f73-d54704b4c0bd}, !- Handle
  A.P.0-06-ArmazenagemFrio4_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28812e46-0ac6-4daf-9825-17f6302faf8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.0333742331288, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  24.0333742331288, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba620123-fb88-4227-9b08-4fcbe24ed8d4}, !- Handle
  A.A.1-13-Expansao_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {644b18e8-37f0-41d2-939e-fb43369a0515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, -5.77529135625809e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, -5.77529135625809e-15, -4.51194637207664e-16, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 18.3599144065954, -9.02389274415328e-17, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 18.3599144065954, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de7d88c-f598-4832-a7cd-959a4b319ece}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c53dd410-5c4a-447f-9c40-0f10ccf80d3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 47.5796319018405, 13.9,              !- X,Y,Z Vertex 1 {m}
  0, 47.5796319018405, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 47.5796319018405, 0, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 47.5796319018405, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8202394-9349-416d-be3b-8a7a83ebb717}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.0-06-ArmazenagemFrio4_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3ac750b-561f-4d3e-9f39-c5aab8ec3944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 47.5796319018405, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 47.5796319018405, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7804859-602c-4fa9-84f0-04b080a08620}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.A.1-02-Cantina_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dccd2232-23c2-4790-8ff7-b13e98840bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 5.61112853818991, 9.7, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 5.6111285381899, 6.1, !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 5.77529135625904e-15, 6.1, !- X,Y,Z Vertex 3 {m}
  -12.0058895705521, 5.77529135625547e-15, 9.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce0adf36-5fb1-4576-b895-b668b9d131f8}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.A.1-14-AreaTecnicaExteriorFrio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08c2ac2f-8b9c-4e56-aa6d-2bcb0f1d39f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 47.5796319018405, 9.7, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 47.5796319018405, 6.1, !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 23.9710429447853, 6.1, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 23.9710429447853, 9.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a12dce12-2651-4116-8f5a-894747144cd5}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.0-09-Manutencao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {046bca5d-08d1-477b-b49d-9d6f88c7c1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 23.9710429447853, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 23.9710429447853, 0, !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 17.7060122699387, 0, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 17.7060122699387, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {644b18e8-37f0-41d2-939e-fb43369a0515}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.A.1-13-Expansao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba620123-fb88-4227-9b08-4fcbe24ed8d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 23.9710429447853, 9.7, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 23.9710429447853, 6.1, !- X,Y,Z Vertex 2 {m}
  -12.0058895705522, 5.6111285381899, 6.1, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 5.61112853818991, 9.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1a19e4-5570-465a-8809-f0e55d263879}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.P.0-04-LogisticaFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b881d93-7a27-473a-ae6c-653d9efdf61c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 5.77529135625809e-15, 6.1, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 5.77529135625809e-15, 2.83923870769884e-61, !- X,Y,Z Vertex 2 {m}
  9.25305061004388e-46, 1.92355843129091e-30, -3.16947045832611e-61, !- X,Y,Z Vertex 3 {m}
  9.2530506100437e-46, 1.92355843129091e-30, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9787dcd0-801a-4ba8-a373-84810df6d019}, !- Handle
  A.P.0-07-ArmazenagemFrio5_Wall_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21724c3a-5c20-4e7a-99e5-3091a27435ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.0058895705522, 47.5796319018405, 13.9, !- X,Y,Z Vertex 1 {m}
  -12.0058895705522, 47.5796319018405, 9.7, !- X,Y,Z Vertex 2 {m}
  -12.0058895705521, 5.77529135625623e-15, 9.7, !- X,Y,Z Vertex 3 {m}
  -12.0058895705522, 5.77529135625821e-15, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59354f03-7d1c-4975-b7a4-d6867742e6f8}, !- Handle
  A.P.0-12-Areadedistribuicao_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  146.627116564417, -24.3743558282209, 13.9, !- X,Y,Z Vertex 1 {m}
  146.627116564417, 36.4133742331288, 13.9, !- X,Y,Z Vertex 2 {m}
  144.9, 36.4133742331288, 13.9,          !- X,Y,Z Vertex 3 {m}
  144.9, 2.19276073619631, 13.9,          !- X,Y,Z Vertex 4 {m}
  -6.30076659297106e-30, 2.19276073619631, 13.9, !- X,Y,Z Vertex 5 {m}
  0, 0, 13.9,                             !- X,Y,Z Vertex 6 {m}
  144.44282208589, 0, 13.9,               !- X,Y,Z Vertex 7 {m}
  144.44282208589, -24.3743558282209, 13.9; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7d9bff6c-48c3-44cc-8fd2-d3de5baaeeef}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_C.P.0-01-NaveC_1, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {655cb506-ed94-4d5a-a1e3-c23421c40045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.9, 2.19276073619631, 13.9,          !- X,Y,Z Vertex 1 {m}
  144.9, 2.19276073619633, 3,             !- X,Y,Z Vertex 2 {m}
  72.0224539877301, 2.19276073619633, 3,  !- X,Y,Z Vertex 3 {m}
  72.0224539877301, 2.1927607361963, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae6dec78-2610-4a06-b9ca-06a7eb2d87c8}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-05-ArmazenagemFrio3_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {725979b0-9685-48dc-9d03-f2053b8df43d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.8487116564417, -1.15505827125162e-14, 13.9, !- X,Y,Z Vertex 1 {m}
  48.8487116564417, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  72.8505521472393, -1.15505827125162e-14, 1.07648636563994e-29, !- X,Y,Z Vertex 3 {m}
  72.8505521472393, -1.15505827125162e-14, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34508e1a-0fc1-4bc5-8ec7-5828dfba4368}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_E.P.0-01-NaveE_1, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75bea2f4-3fa4-456a-84f5-94219b7a8de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.44282208589, -24.3743558282209, 13.9, !- X,Y,Z Vertex 1 {m}
  144.44282208589, -24.3743558282209, 5,  !- X,Y,Z Vertex 2 {m}
  146.627116564417, -24.3743558282209, 5, !- X,Y,Z Vertex 3 {m}
  146.627116564417, -24.3743558282209, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2518586-9828-47ec-8ede-0209df54a8de}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.A.1-14-AreaTecnicaExteriorFrio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30fa88a5-f2cb-425f-80de-7218da61a929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.56561439701984e-30, -8.66646199249044e-15, 9.7, !- X,Y,Z Vertex 1 {m}
  -1.65305555007157e-30, -7.25436377635437e-16, 6.1, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, -6.4936778176872e-15, 6.1, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, -1.44347034325422e-14, 9.7; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53dd410-5c4a-447f-9c40-0f10ccf80d3e}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-07-ArmazenagemFrio5_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de7d88c-f598-4832-a7cd-959a4b319ece}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, -5.77811132274061e-15, 13.9, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, -5.7724713897756e-15, 6.26034779651543e-30, !- X,Y,Z Vertex 2 {m}
  24.8153374233129, -1.15477627460337e-14, 1.14420308908061e-36, !- X,Y,Z Vertex 3 {m}
  24.8153374233129, -1.15534026789987e-14, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c377dea-94a9-4f51-96b4-beac0ac4717f}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_C.P.0-01-NaveC_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aaf5da84-6202-4d9e-85fe-a398c663cc17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.9, 36.4133742331288, 3,             !- X,Y,Z Vertex 1 {m}
  144.9, 36.4133742331288, 3.71307497516818e-31, !- X,Y,Z Vertex 2 {m}
  144.9, 2.19276073619633, 2.26775796984807e-31, !- X,Y,Z Vertex 3 {m}
  144.9, 2.19276073619633, 3;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c5187e0-8572-4b2c-9f2f-0df66ab69cb8}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-03-ArmazenagemFrio2_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d859a10-98c8-4261-9eba-fe480db94270}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8505521472393, -1.15505827125162e-14, 13.9, !- X,Y,Z Vertex 1 {m}
  72.8505521472393, -1.15505827125162e-14, 1.07648636563994e-29, !- X,Y,Z Vertex 2 {m}
  96.8423926380368, 1.02589783002182e-29, 0, !- X,Y,Z Vertex 3 {m}
  96.8423926380368, 1.02589783002182e-29, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28812e46-0ac6-4daf-9825-17f6302faf8e}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-06-ArmazenagemFrio4_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf5d39b8-849e-4ba3-9f73-d54704b4c0bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.8153374233129, -1.15505827125162e-14, 13.9, !- X,Y,Z Vertex 1 {m}
  24.8153374233129, -1.15505827125162e-14, 7.28466254524051e-44, !- X,Y,Z Vertex 2 {m}
  48.8487116564417, -1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  48.8487116564417, -1.15505827125162e-14, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995b7ec0-75d3-4666-84a0-964cbcb22001}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-02-ArmazenagemFrio1_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65c5dc0c-770d-4cc0-b3c9-c3eec88f8042}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.44282208589, 0, 13.9,               !- X,Y,Z Vertex 1 {m}
  144.44282208589, 0, 2.53330413725014e-32, !- X,Y,Z Vertex 2 {m}
  144.44282208589, -24.3743558282209, 1.24109106795836e-31, !- X,Y,Z Vertex 3 {m}
  144.44282208589, -24.3743558282209, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8d24e80-9fc8-4419-a3bd-302d4f18dcf2}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-10-11-AreaTecnica_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {492c3fa0-69e6-428d-ac93-32e6f687c04c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.66040009972757e-30, -7.41651184910097e-16, 6.1, !- X,Y,Z Vertex 1 {m}
  -7.57634393802536e-33, -1.69197988952879e-17, 3.23923551720934e-30, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, -5.75273162439772e-15, 6.26235915535853e-30, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, -6.47746301041253e-15, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32156b3f-c000-438a-86cf-273e5162e032}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_A.P.0-02-ArmazenagemFrio1_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b38d399f-b68f-4ca0-9f18-0ed52729ef6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  96.8423926380368, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  96.8423926380368, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  144.44282208589, 0, 2.53330413725014e-32, !- X,Y,Z Vertex 3 {m}
  144.44282208589, 0, 13.9;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eec2192-3a8e-4784-b15b-38efe2ca4aee}, !- Handle
  D.P.0-01-NaveD_Wall_D.A.0-01-AdministrativoD_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a285de10-3dc0-4b43-9d90-a77436c101ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.3588957055215, 35.9731288343558, 13.9, !- X,Y,Z Vertex 1 {m}
  57.3588957055215, 35.9731288343558, 0,  !- X,Y,Z Vertex 2 {m}
  57.3588957055215, 60.7877300613497, 0,  !- X,Y,Z Vertex 3 {m}
  57.3588957055215, 60.7877300613497, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b7732b8-958c-48cc-a33c-a4c8def05d01}, !- Handle
  D.P.0-01-NaveD_Wall_D.A.0-01-AdministrativoD_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d9aeba-2b8e-4be3-a54d-1a327b2387fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  70.1683435582822, 35.9731288343558, 13.9, !- X,Y,Z Vertex 1 {m}
  70.1683435582822, 35.9731288343558, 0,  !- X,Y,Z Vertex 2 {m}
  57.3588957055215, 35.9731288343558, 0,  !- X,Y,Z Vertex 3 {m}
  57.3588957055215, 35.9731288343558, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5271b526-1d8e-48dd-af62-8ba2528f6cc9}, !- Handle
  D.P.0-01-NaveD_Wall_E.P.0-01-NaveE_1,   !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab9633ad-fc0b-4ef4-97a5-09059918c9dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.63974921317247e-34, 2.81996648256072e-18, 13.9, !- X,Y,Z Vertex 1 {m}
  6.33325767595168e-31, -5.77247138977557e-15, 5, !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 5.77247138977556e-15, 5, !- X,Y,Z Vertex 3 {m}
  70.1683435582822, 1.15477627460337e-14, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a285de10-3dc0-4b43-9d90-a77436c101ad}, !- Handle
  D.A.0-01-AdministrativoD_Wall_D.P.0-01-NaveD_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eec2192-3a8e-4784-b15b-38efe2ca4aee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 3 {m}
  0, -24.8146012269939, 13.9;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d9aeba-2b8e-4be3-a54d-1a327b2387fa}, !- Handle
  D.A.0-01-AdministrativoD_Wall_D.P.0-01-NaveD_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b7732b8-958c-48cc-a33c-a4c8def05d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -24.8146012269939, 13.9,             !- X,Y,Z Vertex 1 {m}
  0, -24.8146012269939, 0,                !- X,Y,Z Vertex 2 {m}
  12.8094478527608, -24.8146012269939, 0, !- X,Y,Z Vertex 3 {m}
  12.8094478527608, -24.8146012269939, 13.9; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {cb5c706b-7cec-485a-ba49-2f2c867329a9}, !- Handle
  AdministrativoB,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f1928df5-d1a4-49cd-b6e6-0707787025ea}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {f1928df5-d1a4-49cd-b6e6-0707787025ea}, !- Handle
  Rendering Color 59,                     !- Name
  71,                                     !- Rendering Red Value
  114,                                    !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Surface,
  {655cb506-ed94-4d5a-a1e3-c23421c40045}, !- Handle
  C.P.0-01-NaveC_Wall_A.P.0-12-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d9bff6c-48c3-44cc-8fd2-d3de5baaeeef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 0, 3,                 !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81415520-a6ec-4087-ac71-96aa2122461b}, !- Handle
  C.P.0-01-NaveC_Wall_B.P.0-01-NaveB_1,   !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f673413-ee79-4a25-ab10-a0d8523ad131}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 70.2191411042945, 13.9, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 70.2191411042945, 5, !- X,Y,Z Vertex 2 {m}
  0, 0, 5,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 13.9;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aaf5da84-6202-4d9e-85fe-a398c663cc17}, !- Handle
  C.P.0-01-NaveC_Wall_A.P.0-12-Areadedistribuicao_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c377dea-94a9-4f51-96b4-beac0ac4717f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8775460122699, 0, 3,                 !- X,Y,Z Vertex 1 {m}
  72.8775460122699, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 34.2206134969325, 0,  !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 34.2206134969325, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1036eb9-cb62-4935-a762-fac0c262a443}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_B.P.0-01-NaveB_2, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9649967-b4eb-422b-92df-a768659a5134}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 2.1927607361963, 13.9, !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 2.19276073619633, 3,  !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-15, 2.19276073619633, 3, !- X,Y,Z Vertex 3 {m}
  -6.88688441557302e-30, 2.19276073619631, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9649967-b4eb-422b-92df-a768659a5134}, !- Handle
  B.P.0-01-NaveB_Wall_A.P.0-12-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1036eb9-cb62-4935-a762-fac0c262a443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 13.9,                             !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-15, 0, 3,             !- X,Y,Z Vertex 2 {m}
  72.0224539877301, 0, 3,                 !- X,Y,Z Vertex 3 {m}
  72.0224539877301, 0, 13.9;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7a11397-d73a-4373-8808-e170de3a2b1b}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_Outdoors_2_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab1e2bc1-efae-41f4-940d-50ab06790f8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.5004294478528, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  -9.5004294478528, 0, 1,                 !- X,Y,Z Vertex 2 {m}
  -4.5004294478528, 0, 1,                 !- X,Y,Z Vertex 3 {m}
  -4.5004294478528, 0, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0de99155-1f1e-4312-b2a3-d4e15a080513}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d163305-be9b-44fb-9f85-a0f06bfd4274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  1, 0, 1,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 1,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa129574-3b29-4f72-aea5-4b299c4433dd}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_Outdoors_2_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d163305-be9b-44fb-9f85-a0f06bfd4274}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.6, 0, 2.5,                            !- X,Y,Z Vertex 1 {m}
  6.6, 0, 1,                              !- X,Y,Z Vertex 2 {m}
  11.6, 0, 1,                             !- X,Y,Z Vertex 3 {m}
  11.6, 0, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40496b0e-3d37-49ce-8222-950911408733}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab1e2bc1-efae-41f4-940d-50ab06790f8d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.9004294478528, 0, 2.5,               !- X,Y,Z Vertex 1 {m}
  -3.9004294478528, 0, 1,                 !- X,Y,Z Vertex 2 {m}
  -0.0500000000000002, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0500000000000002, 0, 2.5;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57e48751-40e7-4579-acc4-3d46bc59c741}, !- Handle
  A.A.0-20-Hall_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed837225-03e4-4a5c-8f74-88edc15ea502}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0500000000000002, -2.24582822085887, 2.5, !- X,Y,Z Vertex 1 {m}
  0.0500000000000002, -2.24582822085887, 1, !- X,Y,Z Vertex 2 {m}
  1.0995705521472, -2.24582822085887, 1,  !- X,Y,Z Vertex 3 {m}
  1.0995705521472, -2.24582822085887, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {544e7998-56bf-41b5-a06d-437dc33e75f6}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_4, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.7411042944785, -36.8120245398773, 4.55, !- X,Y,Z Vertex 1 {m}
  -58.7411042944785, -36.8120245398773, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  -55.2411042944785, -36.8120245398773, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -55.2411042944785, -36.8120245398773, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1629114-dc27-4da6-9314-0dad77c2b132}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_10, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -47.5411042944785, -36.8120245398773, 0.0499999999999998, !- X,Y,Z Vertex 2 {m}
  -44.6411042944785, -36.8120245398773, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -44.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {991662f9-4cda-4abc-a65c-a552908192b4}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_8, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -43.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -40.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -40.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d707320-3499-4a74-8dec-fb9e99189373}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_6, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -39.5411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -36.6411042944785, -36.8120245398773, 0.0500000000000002, !- X,Y,Z Vertex 3 {m}
  -36.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b01e0548-e13d-44fc-b603-cf8eb0856402}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_9, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -35.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -32.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -32.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da0a55af-c8b5-4426-92f2-61fd0475a260}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_11, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -31.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -28.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -28.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e792fc7c-b184-4dfe-afff-2ff2ee5e6ffc}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_12, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -27.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -24.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -24.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a8f50f6-cabb-4249-979d-ed398a572377}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_5, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -23.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -20.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -20.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f31794f-f6bd-43a5-9979-5e007b06eb50}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_7, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -19.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -16.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -16.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f39e92c-b774-42ae-9414-2e244484c741}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -15.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -12.6411042944785, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -12.6411042944785, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd55089-fa1b-4ef1-aee3-387c9983f4c5}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5411042944785, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -11.5411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -8.64110429447853, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -8.64110429447853, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d863ba0-173b-4af6-99b0-14e0da802a71}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.54110429447852, -36.8120245398773, 3.15, !- X,Y,Z Vertex 1 {m}
  -7.54110429447852, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -4.64110429447853, -36.8120245398773, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -4.64110429447853, -36.8120245398773, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {573b81f4-48cd-432c-98e7-6839c1823f25}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.2411042944785, -36.8120245398773, 2.15, !- X,Y,Z Vertex 1 {m}
  -50.2411042944785, -36.8120245398773, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  -49.2411042944785, -36.8120245398773, 0.05, !- X,Y,Z Vertex 3 {m}
  -49.2411042944785, -36.8120245398773, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {303ffc37-242a-49c7-be3b-daad06e7b7dd}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {3812c214-bf2c-4028-88f2-f296d496beb5}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {6ecb1e60-9ea5-4ea8-8320-03040b8e89be}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {be36b82f-b013-49fa-b395-3d4ec15bbe3a}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {b831313a-d051-46a5-930d-a1d09cad9c80}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {ec238334-cf60-499d-abfd-1b7a6f0e06af}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {8f9645c0-dbab-41df-be14-b8abb1714dd3}, !- Handle
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Material Name

OS:SubSurface,
  {ef75b1bf-9188-4d78-8df2-dc30846392e2}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_12, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -67.1333742331285, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -67.1333742331285, -24.8468711656442, 0.05, !- X,Y,Z Vertex 2 {m}
  -64.2333742331285, -24.8468711656442, 0.05, !- X,Y,Z Vertex 3 {m}
  -64.2333742331285, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6130127-7d92-4339-b90b-b41e70d0c9a2}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_14, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -63.1333742331285, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -63.1333742331285, -24.8468711656442, 0.05, !- X,Y,Z Vertex 2 {m}
  -60.2333742331285, -24.8468711656442, 0.05, !- X,Y,Z Vertex 3 {m}
  -60.2333742331285, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f34b45e5-56fc-4d79-8347-c01583b0c7e1}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_13, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -59.1333742331285, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -59.1333742331285, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -56.2333742331285, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -56.2333742331285, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7fdcde3-fffc-4822-a981-a123dcfb6673}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_15, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.1333742331285, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -55.1333742331285, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -52.2333742331285, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -52.2333742331285, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f3f4812-afa5-4e05-9e24-f5c841da06c5}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_7, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -51.1333742331285, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -51.1333742331285, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -48.2333742331285, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -48.2333742331285, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {576111fe-c3e0-4dd1-8718-836169df42ba}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_5, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -47.1333742331285, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -47.1333742331285, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -44.2333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -44.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e3d3b26-f15c-46f2-bbcc-6d814144e337}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_4, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -43.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -43.1333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -40.2333742331285, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -40.2333742331285, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cafe3d1f-013c-46f7-be43-c73da4d03afe}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_10, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -39.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -39.1333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -36.2333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -36.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf7f66dc-e61d-475e-903f-a4c697d57536}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_11, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -35.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -35.1333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -32.2333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -32.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b306581-4bfb-4874-bde5-a209ed273b02}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -31.1333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -28.2333742331286, -24.8468711656442, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -28.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7fd55c9-6d7f-45f1-ac9c-bcef148179b0}, !- Handle
  A.P.0-04-LogisticaFrio2_Wall_Outdoors_1_Door_2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2553bbe7-a842-4d54-8c60-e1b20716752a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.94110429447853, -36.8120245398773, 2.15, !- X,Y,Z Vertex 1 {m}
  -1.94110429447853, -36.8120245398773, 0.05, !- X,Y,Z Vertex 2 {m}
  -0.941104294478524, -36.8120245398773, 0.05, !- X,Y,Z Vertex 3 {m}
  -0.941104294478524, -36.8120245398773, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {065680fc-4667-4469-8418-7e857669588d}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -70.9333742331285, -24.8468711656442, 2.15, !- X,Y,Z Vertex 1 {m}
  -70.9333742331285, -24.8468711656442, 0.05, !- X,Y,Z Vertex 2 {m}
  -69.9333742331285, -24.8468711656442, 0.05, !- X,Y,Z Vertex 3 {m}
  -69.9333742331285, -24.8468711656442, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aea12b17-7070-4414-9b22-4e5eec6924d8}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_8, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -23.1333742331286, -24.8468711656442, 0.05, !- X,Y,Z Vertex 2 {m}
  -20.2333742331286, -24.8468711656442, 0.05, !- X,Y,Z Vertex 3 {m}
  -20.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3b02073-31e1-46f9-afd7-d2f1dda009c1}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_9, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -19.1333742331286, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -16.2333742331286, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -16.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93511729-5143-410c-b36c-a12c2a901446}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_6, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -15.1333742331286, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -12.2333742331286, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -12.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13595dc3-003e-4ede-9413-c894bd70e8af}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.1333742331286, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -11.1333742331286, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -8.23337423312861, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -8.23337423312861, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3edd77d4-57bf-4bae-a969-d7596c0d7163}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.13337423312861, -24.8468711656442, 3.15, !- X,Y,Z Vertex 1 {m}
  -7.13337423312861, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 2 {m}
  -4.2333742331286, -24.8468711656442, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  -4.2333742331286, -24.8468711656442, 3.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c95dba5-9499-4a54-acd2-afac3b94bcdf}, !- Handle
  A.P.0-01-LogisticaFrio1_Wall_Outdoors_1_Door_2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6f5dd547-bf5e-4b8f-ba29-b822d88cbf59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.83337423312859, -24.8468711656442, 2.15, !- X,Y,Z Vertex 1 {m}
  -1.83337423312859, -24.8468711656442, 0.05, !- X,Y,Z Vertex 2 {m}
  -0.833374233128586, -24.8468711656442, 0.05, !- X,Y,Z Vertex 3 {m}
  -0.833374233128586, -24.8468711656442, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79760f84-0488-477b-b85e-61e49312e5d8}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.86662576687142, -60.0173006134969, 2.15, !- X,Y,Z Vertex 1 {m}
  0.86662576687142, -60.0173006134969, 0.05, !- X,Y,Z Vertex 2 {m}
  2.46662576687143, -60.0173006134969, 0.05, !- X,Y,Z Vertex 3 {m}
  2.46662576687143, -60.0173006134969, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0959cf50-bb8f-4a8e-8377-7b72bd667ded}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7666257668714, -60.0173006134969, 3.65, !- X,Y,Z Vertex 1 {m}
  12.7666257668714, -60.0173006134969, 0.0500000000000002, !- X,Y,Z Vertex 2 {m}
  15.7666257668714, -60.0173006134969, 0.05, !- X,Y,Z Vertex 3 {m}
  15.7666257668714, -60.0173006134969, 3.65; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abe33e3f-d756-45d3-b1eb-d838f0f7da47}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_6, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.7666257668714, -60.0173006134969, 3.65, !- X,Y,Z Vertex 1 {m}
  16.7666257668714, -60.0173006134969, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  19.7666257668714, -60.0173006134969, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  19.7666257668714, -60.0173006134969, 3.65; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5761dad5-0216-49e7-887b-ef5f798cbcea}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.7666257668714, -60.0173006134969, 3.65, !- X,Y,Z Vertex 1 {m}
  20.7666257668714, -60.0173006134969, 0.05, !- X,Y,Z Vertex 2 {m}
  23.7666257668715, -60.0173006134969, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  23.7666257668715, -60.0173006134969, 3.65; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {276e17f1-b83a-4205-9508-86be10f74068}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.7666257668715, -60.0173006134969, 3.65, !- X,Y,Z Vertex 1 {m}
  36.7666257668715, -60.0173006134969, 0.05, !- X,Y,Z Vertex 2 {m}
  39.7666257668715, -60.0173006134969, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  39.7666257668715, -60.0173006134969, 3.65; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a66b486b-5fc6-49c1-b49a-8c1b1688fdcc}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_5, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7666257668715, -60.0173006134969, 3.65, !- X,Y,Z Vertex 1 {m}
  40.7666257668715, -60.0173006134969, 0.05, !- X,Y,Z Vertex 2 {m}
  43.7666257668715, -60.0173006134969, 0.0499999999999998, !- X,Y,Z Vertex 3 {m}
  43.7666257668715, -60.0173006134969, 3.65; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c043ae63-298d-499a-96d5-218bb860cc00}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_7, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.7666257668714, -60.0173006134969, 3.65, !- X,Y,Z Vertex 1 {m}
  44.7666257668714, -60.0173006134969, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  47.7666257668714, -60.0173006134969, 0.0499999999999999, !- X,Y,Z Vertex 3 {m}
  47.7666257668714, -60.0173006134969, 3.65; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8142201e-0f9a-4c72-a940-72db07aaa8cd}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_OverheadDoor_4, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.5666257668714, -60.0173006134969, 4.55, !- X,Y,Z Vertex 1 {m}
  55.5666257668714, -60.0173006134969, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  59.0666257668714, -60.0173006134969, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  59.0666257668714, -60.0173006134969, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92f79460-4f68-44e2-8df3-9b959cf14651}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_2_Door_2,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ac588112-e070-4220-b8a2-860f9df8d96a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.4666257668715, -60.0173006134969, 2.15, !- X,Y,Z Vertex 1 {m}
  29.4666257668715, -60.0173006134969, 0.05, !- X,Y,Z Vertex 2 {m}
  31.0666257668715, -60.0173006134969, 0.05, !- X,Y,Z Vertex 3 {m}
  31.0666257668715, -60.0173006134969, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94d788ab-3474-4b72-b9c0-2bded595af60}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {444ed31a-afa2-411f-b2fe-9715a6a09954}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9, 2.5,                            !- X,Y,Z Vertex 1 {m}
  0, 5.9, 1,                              !- X,Y,Z Vertex 2 {m}
  0, 0.9, 1,                              !- X,Y,Z Vertex 3 {m}
  0, 0.9, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5c64652-436b-472d-b4d7-0723745263f7}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_Outdoors_1_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {444ed31a-afa2-411f-b2fe-9715a6a09954}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.02933940945809, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 8.02933940945809, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 6.7, 1,                              !- X,Y,Z Vertex 3 {m}
  0, 6.7, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a28deef4-e743-496f-b0d7-e4ede78d00ab}, !- Handle
  A.A.1-05-Escritorio_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b16125-cc92-4607-aaf2-41a0ff559bd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.62066059054191, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 3.62066059054191, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0500000000000002, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0500000000000002, 2.5;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0567432a-d758-468c-ad21-585a48ce0dfe}, !- Handle
  A.A.1-04-AreadeTrabalho_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc9ce0a6-b415-4f6a-b1f4-bd671d77d07b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.39425916924971, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 5.39425916924971, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.394259169249711, 1,                !- X,Y,Z Vertex 3 {m}
  0, 0.394259169249711, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d9cbab1-4db3-4dfd-9114-9e21dfeb25b6}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223b7ad3-484e-46df-a8d7-9dd2ee90ae50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.31295148315531, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 5.31295148315531, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.312951483155307, 1,                !- X,Y,Z Vertex 3 {m}
  0, 0.312951483155307, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b44a05f3-9e40-4ba7-a911-b015490ae1d8}, !- Handle
  A.A.1-03-AreaTrabalho_Wall_Outdoors_1_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223b7ad3-484e-46df-a8d7-9dd2ee90ae50}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4129514831553, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 11.4129514831553, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 6.41295148315531, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 6.41295148315531, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73f858aa-7976-4964-a77a-70f8f112c0cc}, !- Handle
  A.A.1-02-Cantina_Wall_Outdoors_1_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc0eb1e7-af8d-4ebb-a758-ec95787ae1ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.55292883310661, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 5.55292883310661, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.552928833106605, 1,                !- X,Y,Z Vertex 3 {m}
  0, 0.552928833106605, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ae85052-215d-4010-8443-2352b68c631e}, !- Handle
  A.A.1-02-Cantina_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc0eb1e7-af8d-4ebb-a758-ec95787ae1ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.6529288331066, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 11.6529288331066, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 6.6529288331066, 1,                  !- X,Y,Z Vertex 3 {m}
  0, 6.6529288331066, 2.5;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9b01cf0-5d33-44ba-aa5b-4d61cb836bc7}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_Outdoors_1_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e625822-77d9-414a-a07d-49094e21a645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.3176687116564, 2.5,               !- X,Y,Z Vertex 1 {m}
  0, 11.3176687116564, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 6.3176687116564, 1,                  !- X,Y,Z Vertex 3 {m}
  0, 6.3176687116564, 2.5;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcc9499f-0513-4fa0-9ab4-0c969dc8c77a}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e625822-77d9-414a-a07d-49094e21a645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.2176687116564, 2.5,                !- X,Y,Z Vertex 1 {m}
  0, 5.2176687116564, 1,                  !- X,Y,Z Vertex 2 {m}
  0, 0.217668711656403, 1,                !- X,Y,Z Vertex 3 {m}
  0, 0.217668711656403, 2.5;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e02ef2a8-1f4c-45c9-8d44-6048e6424524}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {740fe323-67a5-48d0-a374-9620594780ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.9458282208589, 2.5,                !- X,Y,Z Vertex 1 {m}
  0, 5.9458282208589, 1,                  !- X,Y,Z Vertex 2 {m}
  0, 3.44582822085891, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 3.44582822085891, 2.5;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f524589f-c00c-47e3-82c6-d51dfec5a0ee}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {180b3611-41bf-49d8-b372-e2afb2b937a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.73840490797546, -0.154171779141091, 2.5, !- X,Y,Z Vertex 1 {m}
  -6.73840490797546, -0.154171779141091, 1, !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, -2.65417177914109, 1, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, -2.65417177914109, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1beb5a55-c737-4906-9e21-a7f92aa632b8}, !- Handle
  A.A.0-05-OpenSpace_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7b1e970-0b90-48b1-a88c-4d8fa5c6fd7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.15429447852761, 6.95417177914113, 2.5, !- X,Y,Z Vertex 1 {m}
  -9.15429447852761, 6.95417177914113, 1, !- X,Y,Z Vertex 2 {m}
  -9.15429447852761, 4.45417177914113, 1, !- X,Y,Z Vertex 3 {m}
  -9.15429447852761, 4.45417177914113, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca368378-d6e9-454e-acba-6b5273b6152b}, !- Handle
  A.A.0-05-OpenSpace_Wall_Outdoors_1_FixedWindow_2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7b1e970-0b90-48b1-a88c-4d8fa5c6fd7d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.15429447852761, 3.65417177914113, 2.5, !- X,Y,Z Vertex 1 {m}
  -9.15429447852761, 3.65417177914113, 0.999999999999999, !- X,Y,Z Vertex 2 {m}
  -9.15429447852761, 1.15417177914113, 0.999999999999999, !- X,Y,Z Vertex 3 {m}
  -9.15429447852761, 1.15417177914113, 2.5; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed7ec85e-a852-4e45-98f7-b94ae046d816}, !- Handle
  A.A.0-08-Entrada_Wall_Outdoors_1_GlassDoor_1, !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {7407569a-aa68-4821-97ee-34cd388c5815}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.73840490797546, 2.36312883435581, 2.45, !- X,Y,Z Vertex 1 {m}
  -6.73840490797546, 2.36312883435581, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, 1.26312883435581, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, 1.26312883435581, 2.45; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3fe195d-7894-4ae1-93fa-bcbac5dc635e}, !- Handle
  A.A.0-18-AcessoCondutores_Wall_Outdoors_1_GlassDoor_1, !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {8d4f2c14-2a86-492b-b51e-5225fbb1ba6f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.5004294478528, 2, 2.45,             !- X,Y,Z Vertex 1 {m}
  -10.5004294478528, 2, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -10.5004294478528, 0.899999999999996, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -10.5004294478528, 0.899999999999996, 2.45; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95ea5e3f-f1c6-4538-ae29-b70c8a0c0be9}, !- Handle
  A.A.0-01-Entrada_Wall_Outdoors_1_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d5a9936e-1364-42e6-8b9c-e5908d946f9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98141104294479, 2.01687116564411, 2.45, !- X,Y,Z Vertex 1 {m}
  -3.98141104294479, 2.01687116564411, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  -3.98141104294479, 0.0168711656441071, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  -3.98141104294479, 0.0168711656441071, 2.45; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4084e69-9880-4369-b73e-66a8ef74f19a}, !- Handle
  A.P.0-08-SaladeBaterias_Wall_Outdoors_1_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1e625822-77d9-414a-a07d-49094e21a645}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.6176687116564, 2.15,              !- X,Y,Z Vertex 1 {m}
  0, 19.6176687116564, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  0, 18.6176687116564, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  0, 18.6176687116564, 2.15;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9878466-d854-4e28-a1dc-aeda4dbc28d0}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_Outdoors_1_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a21b3b96-96e5-4026-8898-b7634a78917d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9169325153374, 2.15,               !- X,Y,Z Vertex 1 {m}
  0, 4.9169325153374, 0.05,               !- X,Y,Z Vertex 2 {m}
  0, 3.9169325153374, 0.05,               !- X,Y,Z Vertex 3 {m}
  0, 3.9169325153374, 2.15;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10891c36-bfdf-49bb-b3ac-373329d76c2e}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_Outdoors_1_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2d1e2dad-509e-40dd-9255-bdd4321c87be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.9083435582822, 2.15,               !- X,Y,Z Vertex 1 {m}
  0, 1.9083435582822, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  0, 0.308343558282193, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  0, 0.308343558282193, 2.15;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2ddbf78-b266-4002-b649-3ba46d7d6d59}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_2_Door_2,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {90eeee67-5d90-46e8-9d8a-8ac67c982137}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.90000000000001, 2.15,              !- X,Y,Z Vertex 1 {m}
  0, 1.90000000000001, 0.05,              !- X,Y,Z Vertex 2 {m}
  0, 0.300000000000013, 0.05,             !- X,Y,Z Vertex 3 {m}
  0, 0.300000000000013, 2.15;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2103b98a-b3b7-4c93-9557-b35a3e1c0d65}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_2_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {90eeee67-5d90-46e8-9d8a-8ac67c982137}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 44.4155828220859, 2.15,              !- X,Y,Z Vertex 1 {m}
  0, 44.4155828220859, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  0, 42.8155828220859, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  0, 42.8155828220859, 2.15;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eedd1394-f51e-4ebb-a962-9e54a2d7d9cb}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_Outdoors_1_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a21b3b96-96e5-4026-8898-b7634a78917d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 23.0169325153374, 3.55,              !- X,Y,Z Vertex 1 {m}
  0, 23.0169325153374, 0.05,              !- X,Y,Z Vertex 2 {m}
  0, 19.5169325153374, 0.05,              !- X,Y,Z Vertex 3 {m}
  0, 19.5169325153374, 3.55;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46bf8a61-b59a-466d-a69e-24585cf05049}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_Outdoors_1_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a21b3b96-96e5-4026-8898-b7634a78917d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 15.3169325153374, 3.55,              !- X,Y,Z Vertex 1 {m}
  0, 15.3169325153374, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  0, 11.8169325153374, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  0, 11.8169325153374, 3.55;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42db8655-d2c6-4b95-b732-0b653534b072}, !- Handle
  A.P.0-10-11-AreaTecnica_Wall_Outdoors_1_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a21b3b96-96e5-4026-8898-b7634a78917d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.71693251533739, 3.55,              !- X,Y,Z Vertex 1 {m}
  0, 2.71693251533739, 0.05,              !- X,Y,Z Vertex 2 {m}
  0, 0.216932515337395, 0.05,             !- X,Y,Z Vertex 3 {m}
  0, 0.216932515337395, 3.55;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dae67fa-727e-4257-bd59-51dd1f135608}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  17.1, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  13.6, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  13.6, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab9627b6-6591-4aa9-8dff-c584f9301ba6}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_6, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  32.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  28.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  28.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d717d58-2030-473f-8f3e-24c8d6cb9221}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  36.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  32.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  32.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3cd44019-27f6-44f1-94f7-6f4f09632247}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  40.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  36.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  36.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c61df90b-791d-4ae9-af54-8247f8ec1f49}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_7, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  44.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  44.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  40.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  40.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d871440-26ab-4432-929d-a21d5e37f3a0}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.8, 70.2191411042945, 2.15,           !- X,Y,Z Vertex 1 {m}
  46.8, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  45.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  45.2, 70.2191411042945, 2.15;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f89c3251-b322-4e54-be0f-dd3bddfb5ba3}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_8, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  56.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  52.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  52.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66392e18-5c2f-46dd-871c-490ce7cc26a8}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_5, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  60.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  56.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  56.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {569a2457-dbb6-4f79-a536-fc9495217746}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_OverheadDoor_4, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.2, 70.2191411042945, 4.55,           !- X,Y,Z Vertex 1 {m}
  64.2, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  60.3, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  60.3, 70.2191411042945, 4.55;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ac5c1ed-bc5b-4827-bcaa-2d44cb0e54c3}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  7.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  3.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  3.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fa58ca6-9ea8-419e-92a8-447937294a5c}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  11.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  7.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  7.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcdc344e-f24d-4d29-b271-a6285afb9ed2}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_7, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  15.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  11.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  11.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72cd86f2-8a1d-4efa-80fc-a38b18d043c8}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_6, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  27.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  23.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  23.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e7bc92f-fe5a-4f37-9621-bf747667dc9d}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_4, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  31.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  27.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  27.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d43604fa-694c-4ea5-9d6e-5ed3d9b0bd09}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_8, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  35.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  31.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  31.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd32363-3b17-4c13-ac4a-4bf5e450f8a4}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_5, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.3775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  39.3775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  35.4775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  35.4775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcca066d-7cc7-4643-a66f-efc46077f313}, !- Handle
  B.P.0-01-NaveB_Wall_Outdoors_1_Door_2,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {04d7ff88-14b1-45ec-a48c-c99f2e9ac885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.4, 70.2191411042945, 2.15,           !- X,Y,Z Vertex 1 {m}
  71.4, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  69.8, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  69.8, 70.2191411042945, 2.15;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {107a1d7c-8e1a-4ef4-95c8-e335923c0332}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5775460122699, 70.2191411042945, 2.15, !- X,Y,Z Vertex 1 {m}
  2.5775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  0.977546012269893, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  0.977546012269893, 70.2191411042945, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43f46dcd-45ba-432c-ba6c-9c4420feeb2b}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_Door_2,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4775460122699, 70.2191411042945, 2.15, !- X,Y,Z Vertex 1 {m}
  22.4775460122699, 70.2191411042945, 0.05, !- X,Y,Z Vertex 2 {m}
  20.8775460122699, 70.2191411042945, 0.05, !- X,Y,Z Vertex 3 {m}
  20.8775460122699, 70.2191411042945, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3beec250-bbc1-472e-b98e-97bd28821826}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_2_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {d92c978f-61d2-460f-a493-a8d40a0308af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1775460122699, 70.2191411042945, 4.55, !- X,Y,Z Vertex 1 {m}
  54.1775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  50.6775460122699, 70.2191411042945, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  50.6775460122699, 70.2191411042945, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6052078-2cb4-454d-9e9a-831342730eba}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_OverheadDoor_6, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.6683435582818, 60.7877300613497, 4.55, !- X,Y,Z Vertex 1 {m}
  56.6683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  53.1683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  53.1683435582818, 60.7877300613497, 4.55; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {739092ed-789f-4051-bb07-864fce928f19}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_OverheadDoor_3, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.8683435582818, 60.7877300613497, 4.05, !- X,Y,Z Vertex 1 {m}
  45.8683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  41.9683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  41.9683435582818, 60.7877300613497, 4.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d8b6d55-9261-4687-a3ee-2b3f97186c98}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_OverheadDoor_4, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  41.8683435582818, 60.7877300613497, 4.05, !- X,Y,Z Vertex 1 {m}
  41.8683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  37.9683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  37.9683435582818, 60.7877300613497, 4.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44724339-75f8-4561-b2a2-7f61e70f079b}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.8683435582818, 60.7877300613497, 4.05, !- X,Y,Z Vertex 1 {m}
  37.8683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  33.9683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  33.9683435582818, 60.7877300613497, 4.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638565ea-e96b-4799-ba69-8639bab3ac8b}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_OverheadDoor_2, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8683435582818, 60.7877300613497, 4.05, !- X,Y,Z Vertex 1 {m}
  17.8683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  13.9683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  13.9683435582818, 60.7877300613497, 4.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a39bf53-43e6-44d5-bfff-4f383a4da0ca}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_OverheadDoor_5, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.8683435582818, 60.7877300613497, 4.05, !- X,Y,Z Vertex 1 {m}
  13.8683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  9.96834355828182, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  9.96834355828182, 60.7877300613497, 4.05; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc944745-e66a-4a57-81e0-1d896903fb5d}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_1_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a82ee51d-b503-4398-8952-7cf649a55849}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.7683435582818, 60.7877300613497, 2.15, !- X,Y,Z Vertex 1 {m}
  28.7683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  27.1683435582818, 60.7877300613497, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  27.1683435582818, 60.7877300613497, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a105366a-bbf0-450f-9545-2fcbc542b239}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_Outdoors_2_Door_1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ad18ca4b-d4b1-43d5-a058-4573485807ea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  146.577116564417, 36.4133742331288, 2.15, !- X,Y,Z Vertex 1 {m}
  146.577116564417, 36.4133742331288, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  144.977116564417, 36.4133742331288, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  144.977116564417, 36.4133742331288, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {661baa73-50a7-4ad7-a20f-2c05262f880e}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_1_OverheadDoor_1, !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {3a3c352e-2a51-4b72-b3fd-31986b12463f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.3526380368098, -35.0173006134969, 2.15, !- X,Y,Z Vertex 1 {m}
  72.3526380368098, -35.0173006134969, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  72.3526380368098, -33.4173006134969, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  72.3526380368098, -33.4173006134969, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb854ac0-dd26-4622-81d8-d31e25199497}, !- Handle
  E.P.0-01-NaveE_Wall_Outdoors_1_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3a3c352e-2a51-4b72-b3fd-31986b12463f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.3526380368098, -2.41730061349691, 2.15, !- X,Y,Z Vertex 1 {m}
  72.3526380368098, -2.41730061349691, 0.05, !- X,Y,Z Vertex 2 {m}
  72.3526380368098, -0.817300613496919, 0.05, !- X,Y,Z Vertex 3 {m}
  72.3526380368098, -0.817300613496919, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bf56039-1f35-4b86-81a1-8c71683a60ff}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_2_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22bd5a9-d7e0-464f-8011-f387328ba870}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1683435582822, 1.18269938650308, 2.15, !- X,Y,Z Vertex 1 {m}
  70.1683435582822, 1.18269938650308, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 2.78269938650308, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  70.1683435582822, 2.78269938650308, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f66ebf91-6047-4cde-9b4d-67bc4abbb8ab}, !- Handle
  D.P.0-01-NaveD_Wall_Outdoors_2_Door_2,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22bd5a9-d7e0-464f-8011-f387328ba870}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.1683435582822, 33.5826993865031, 2.15, !- X,Y,Z Vertex 1 {m}
  70.1683435582822, 33.5826993865031, 0.05, !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 35.1826993865031, 0.05, !- X,Y,Z Vertex 3 {m}
  70.1683435582822, 35.1826993865031, 2.15; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0424ab2-dec5-4c48-9a48-fc070047bc59}, !- Handle
  C.P.0-01-NaveC_Wall_Outdoors_1_Door_1,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7cf0c2af-2e4a-43c6-bb92-d0a86f923dce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.8775460122699, 43.5191411042942, 2.15, !- X,Y,Z Vertex 1 {m}
  72.8775460122699, 43.5191411042942, 0.0500000000000001, !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 45.1191411042942, 0.0500000000000001, !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 45.1191411042942, 2.15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01eeb7d-5f49-48c1-9f98-47bccbf4673b}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_A.A.0-09-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7903a8c-8c02-4008-ba28-ea0a9cb6bb7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.37417246657424e-14, -2.15, 6.1,      !- X,Y,Z Vertex 1 {m}
  -8.37417246657424e-14, -2.15, 0,        !- X,Y,Z Vertex 2 {m}
  -1.40000000000008, -2.15, 0,            !- X,Y,Z Vertex 3 {m}
  -1.40000000000008, -2.15, 6.1;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc4b286-9f6a-46aa-b84e-23ff32a4e20b}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_A.A.0-09-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47dbec0c-ff2d-40a9-949b-1786f02aa590}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33840490797542, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  5.33840490797542, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.33840490797542, 2.15, 0,              !- X,Y,Z Vertex 3 {m}
  5.33840490797542, 2.15, 6.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87bed290-970e-4c82-a6e7-b3659340512f}, !- Handle
  A.A.0-11-BalnearioFeminino_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404eef85-41f5-439e-b76f-892c973f9e33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33840490797542, 2.15, 6.1,            !- X,Y,Z Vertex 1 {m}
  5.33840490797542, 2.15, 0,              !- X,Y,Z Vertex 2 {m}
  6.73840490797546, 2.15, 0,              !- X,Y,Z Vertex 3 {m}
  6.73840490797546, 2.15, 6.1;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7ac892-4b1e-45dc-b2ec-5518c1e08b2f}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-12-BalnearioMasculino_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f95ecc12-2590-4fa1-83ce-8848d7dc6708}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60116564417178, -6.6410429447853, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.60116564417178, -6.6410429447853, 2.98866643014022e-47, !- X,Y,Z Vertex 2 {m}
  -3.60116564417178, -11.5773006134969, 2.25764553988093e-47, !- X,Y,Z Vertex 3 {m}
  -3.60116564417178, -11.5773006134969, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7903a8c-8c02-4008-ba28-ea0a9cb6bb7c}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-12-BalnearioMasculino_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f01eeb7d-5f49-48c1-9f98-47bccbf4673b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00116564417178, -6.64104294478529, 6.1, !- X,Y,Z Vertex 1 {m}
  -5.00116564417178, -6.64104294478529, 5.37126611813591e-47, !- X,Y,Z Vertex 2 {m}
  -3.60116564417178, -6.6410429447853, 2.98866643014022e-47, !- X,Y,Z Vertex 3 {m}
  -3.60116564417178, -6.6410429447853, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404eef85-41f5-439e-b76f-892c973f9e33}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-11-BalnearioFeminino_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87bed290-970e-4c82-a6e7-b3659340512f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60116564417177, -2.3410429447853, 6.1, !- X,Y,Z Vertex 1 {m}
  -3.60116564417177, -2.3410429447853, 3.62546256986347e-47, !- X,Y,Z Vertex 2 {m}
  -5.00116564417177, -2.3410429447853, 6.00806225785916e-47, !- X,Y,Z Vertex 3 {m}
  -5.00116564417177, -2.3410429447853, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fedc735-6c04-4dfa-b895-528db226c0e2}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-12-BalnearioMasculino_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf3ce2be-fa08-4a65-84c0-2d6005be26e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00116564417178, -4.49104294478526, 6.1, !- X,Y,Z Vertex 1 {m}
  -5.00116564417178, -4.49104294478526, 5.26710077740504e-47, !- X,Y,Z Vertex 2 {m}
  -5.00116564417178, -6.64104294478529, 5.37126611813591e-47, !- X,Y,Z Vertex 3 {m}
  -5.00116564417178, -6.64104294478529, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47dbec0c-ff2d-40a9-949b-1786f02aa590}, !- Handle
  A.A.0-09-Areadedistribuicao_Wall_A.A.0-11-BalnearioFeminino_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc4b286-9f6a-46aa-b84e-23ff32a4e20b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.00116564417177, -2.3410429447853, 6.1, !- X,Y,Z Vertex 1 {m}
  -5.00116564417177, -2.3410429447853, 6.00806225785916e-47, !- X,Y,Z Vertex 2 {m}
  -5.00116564417178, -4.49104294478526, 5.26710077740504e-47, !- X,Y,Z Vertex 3 {m}
  -5.00116564417178, -4.49104294478526, 6.1; !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {c39addb0-b541-417a-bc26-de2b23ad90a2}, !- Handle
  AdministrativoC,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8f89298e-b15a-4ed2-951a-51977824f92e}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {8f89298e-b15a-4ed2-951a-51977824f92e}, !- Handle
  Rendering Color 60,                     !- Name
  73,                                     !- Rendering Red Value
  218,                                    !- Rendering Green Value
  56,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SizingPeriod:DesignDay,
  {ef001da3-b966-4da8-8109-8eabb9814826}, !- Handle
  Lisboa Ann Htg 99.6% Condns DB,         !- Name
  4.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100475,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  4.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {905cc8e1-52be-4aae-a135-147dec0d39d8}, !- Handle
  Lisboa Ann Clg .4% Condns DB=>MWB,      !- Name
  34.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100475,                                 !- Barometric Pressure {Pa}
  4.4,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.413,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.172;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SpaceType,
  {6bca12c0-b8a9-4c3e-8c36-ecbe6b23c4d6}, !- Handle
  Cantine,                                !- Name
  ,                                       !- Default Construction Set Name
  {05bd806c-53b1-4f86-bac3-a1f6cb5229f3}, !- Default Schedule Set Name
  {a91b9491-b7cd-43f0-8ccf-bfc21e80f99a}, !- Group Rendering Name
  {34cb6c98-a683-41d8-bd8d-71e45719d114}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {a91b9491-b7cd-43f0-8ccf-bfc21e80f99a}, !- Handle
  Cantine Rendering Color,                !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:SpaceType,
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Handle
  ChangingRoom,                           !- Name
  ,                                       !- Default Construction Set Name
  {7560d876-0ec0-4a58-ac14-af25f17e2203}, !- Default Schedule Set Name
  {f8f00c04-9d84-4d6e-8037-d033479b6c3b}, !- Group Rendering Name
  {ccbc02c9-24bd-441e-9149-9be8368b490d}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {f8f00c04-9d84-4d6e-8037-d033479b6c3b}, !- Handle
  ChangingRoom Rendering Color,           !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:SpaceType,
  {68d19063-e907-4a72-b302-93197c691123}, !- Handle
  Circulations,                           !- Name
  ,                                       !- Default Construction Set Name
  {9ca04981-c48d-4529-acc6-f68ee0daf340}, !- Default Schedule Set Name
  {98f5c4d7-61f9-4aa1-8601-d7b6c35d22d7}, !- Group Rendering Name
  {a868475b-98b4-4f15-b590-14ac8524faf4}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {98f5c4d7-61f9-4aa1-8601-d7b6c35d22d7}, !- Handle
  Circulations Rendering Color,           !- Name
  140,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:SpaceType,
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Handle
  ColdStorage,                            !- Name
  ,                                       !- Default Construction Set Name
  {e15ada37-1912-4a22-8477-be2b6c34804b}, !- Default Schedule Set Name
  {3dcfbadb-5fe8-45d2-a1cc-1ae2fb7a0523}, !- Group Rendering Name
  {c157a915-a0da-4a5f-a23d-ea390586e5fa}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {3dcfbadb-5fe8-45d2-a1cc-1ae2fb7a0523}, !- Handle
  ColdStorage Rendering Color,            !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Handle
  MeetingRoom,                            !- Name
  ,                                       !- Default Construction Set Name
  {6901896d-ee0b-42f6-bffe-f716e7fab96a}, !- Default Schedule Set Name
  {86b2ab96-287b-4c6b-b35b-e850498c15ab}, !- Group Rendering Name
  {c1b7a407-ec96-47aa-8cb7-0fee1e11dd60}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {86b2ab96-287b-4c6b-b35b-e850498c15ab}, !- Handle
  MeetingRoom Rendering Color,            !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Handle
  Office,                                 !- Name
  ,                                       !- Default Construction Set Name
  {9abe3f91-624d-4a26-9e9b-376a171c19aa}, !- Default Schedule Set Name
  {85a4c842-39b0-402e-9496-4309c83e916e}, !- Group Rendering Name
  {a221ae58-a974-410d-bb86-9aa0bf0fb785}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {85a4c842-39b0-402e-9496-4309c83e916e}, !- Handle
  Office Rendering Color,                 !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:SpaceType,
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Handle
  RoofSpace,                              !- Name
  ,                                       !- Default Construction Set Name
  {8c7704d2-4921-4390-ad5b-03582c4dbfe8}, !- Default Schedule Set Name
  {73e8ef84-9c64-41b7-9873-ebfd480d0c5d}, !- Group Rendering Name
  {ab9d44a4-0021-4c75-802a-be868164bcc8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ;                                       !- Standards Space Type

OS:Rendering:Color,
  {73e8ef84-9c64-41b7-9873-ebfd480d0c5d}, !- Handle
  RoofSpace Rendering Color,              !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Handle
  Stairs,                                 !- Name
  ,                                       !- Default Construction Set Name
  {36c95197-8272-4f67-afd1-9386c2d8b0a2}, !- Default Schedule Set Name
  {32cad2c2-17b8-4bb5-8318-9cfc20c76f9c}, !- Group Rendering Name
  {2f147145-d6a1-4305-b1c5-fa02c9e37d23}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {32cad2c2-17b8-4bb5-8318-9cfc20c76f9c}, !- Handle
  Stairs Rendering Color,                 !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:SpaceType,
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {f2d1b236-bdf7-42e5-a232-bf9f1ab7d4f7}, !- Default Schedule Set Name
  {915e0c9d-754a-4e42-afe4-79cb977ec4f2}, !- Group Rendering Name
  {3fcac438-cbf0-4f5b-a365-0e18356ee032}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {915e0c9d-754a-4e42-afe4-79cb977ec4f2}, !- Handle
  Storage Rendering Color,                !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:SpaceType,
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Handle
  TechnicalArea,                          !- Name
  ,                                       !- Default Construction Set Name
  {fc268f52-0a2b-48ad-a499-fe069a3f947d}, !- Default Schedule Set Name
  {620b7484-3525-44bd-8473-09528a0794c1}, !- Group Rendering Name
  {ba6eec93-fe0b-4e32-a2b9-d130e37ab782}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {620b7484-3525-44bd-8473-09528a0794c1}, !- Handle
  TechnicalArea Rendering Color,          !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:SpaceType,
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Handle
  Warehouse,                              !- Name
  ,                                       !- Default Construction Set Name
  {df3aaa41-a02f-495b-9d1d-3e0aa8817386}, !- Default Schedule Set Name
  {b9b09b9e-d86e-4801-9c85-f2b7366060bc}, !- Group Rendering Name
  {4682cb2a-8b2a-46ee-8850-7a253ed65134}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {b9b09b9e-d86e-4801-9c85-f2b7366060bc}, !- Handle
  Warehouse Rendering Color,              !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:SpaceType,
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Handle
  WC,                                     !- Name
  ,                                       !- Default Construction Set Name
  {245ae4e0-267e-4813-a4fc-9f383dabe2b1}, !- Default Schedule Set Name
  {b4eb291f-dedb-4c36-a32b-0f8f246b3402}, !- Group Rendering Name
  {29d6f4ce-7642-43c9-8fef-6ea2233a8e6d}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {b4eb291f-dedb-4c36-a32b-0f8f246b3402}, !- Handle
  WC Rendering Color,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {05bd806c-53b1-4f86-bac3-a1f6cb5229f3}, !- Handle
  Cantine Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e4a9f1d4-c67a-4c49-89e1-5eb4ee8b415c}, !- Number of People Schedule Name
  {51185b5b-02e1-4b5a-94f5-4bbc0f70c448}, !- People Activity Level Schedule Name
  {3fa2a198-1be6-4a76-9460-3f719702fdcb}, !- Lighting Schedule Name
  {59495a16-c1d4-4d07-92c5-25edc7e3564d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f781de5a-9cca-4667-aa82-2aa26b29dd53}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {7560d876-0ec0-4a58-ac14-af25f17e2203}, !- Handle
  ChangingRoom Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a73b3947-d42e-40a1-b085-ab35af8a6edc}, !- Number of People Schedule Name
  {2d627501-e7c2-45b7-a7d6-dab2d167a4c2}, !- People Activity Level Schedule Name
  {b739f047-1a17-4c86-ae59-fa1138835699}, !- Lighting Schedule Name
  {c2ce4d56-a15f-4de0-ab6f-fc7be60407a9}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6c5e9503-62d4-47c4-aa88-6a63af2f5f42}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {9ca04981-c48d-4529-acc6-f68ee0daf340}, !- Handle
  Circulations Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fafa6ba5-66b2-4559-95b0-d83ef03666c8}, !- Number of People Schedule Name
  {e950c6b1-3ff7-4563-b038-2d752e3817fa}, !- People Activity Level Schedule Name
  {363ca38d-e2f7-4118-b21a-9c8cb8a7a284}, !- Lighting Schedule Name
  {fe7eb470-34ea-4a50-bac5-d78940c6d1b8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {16958d69-682f-4935-99a0-906336a914c9}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {e15ada37-1912-4a22-8477-be2b6c34804b}, !- Handle
  ColdStorage Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03177fc1-942e-498f-8eee-63feb77ba61b}, !- Number of People Schedule Name
  {0a52c5dd-8ffe-4eb9-9f3c-9078ecccb921}, !- People Activity Level Schedule Name
  {d98dffed-0212-4021-ae57-643617768dfc}, !- Lighting Schedule Name
  {1a1559fb-d3ea-4069-9803-aefd9faa1c78}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9e28a0a7-9bd8-4faa-a6b5-442b35a8e7da}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {6901896d-ee0b-42f6-bffe-f716e7fab96a}, !- Handle
  MeetingRoom Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {25bda01e-c9ff-4f0e-aa35-ec637775e713}, !- Number of People Schedule Name
  {58812c41-95de-42ef-9238-034742a9217a}, !- People Activity Level Schedule Name
  {d554a495-1b1a-4e7d-b9d1-3a2c581dcc90}, !- Lighting Schedule Name
  {9b33a1eb-63f0-4662-808f-b0ffada29a6c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d2c384e9-9c26-4f65-9984-45ec9df89fe8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {9abe3f91-624d-4a26-9e9b-376a171c19aa}, !- Handle
  Office Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {71c1b42b-5ed4-46e0-ba84-1e845dfc8ecd}, !- Number of People Schedule Name
  {4d782a17-a07e-435b-a7e3-7886cb63182d}, !- People Activity Level Schedule Name
  {26825ac2-9679-476d-9a28-b43e5300bd5e}, !- Lighting Schedule Name
  {79525662-0b52-4869-a8f6-410dc7bd8e0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c2c5c944-58d7-4bb5-9674-7bec2e9466d1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {8c7704d2-4921-4390-ad5b-03582c4dbfe8}, !- Handle
  RoofSpace Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {245672e9-d5f3-4263-bfad-92fca8783e9d}, !- Number of People Schedule Name
  {79fda375-d71b-4f56-b8f1-ba46a7a5b081}, !- People Activity Level Schedule Name
  {9c461931-4fde-4fff-a7db-f9746cede8be}, !- Lighting Schedule Name
  {179eaeb2-c2f6-4e49-9292-a3b80e23d5dd}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {abd8409f-a8d3-4d35-b3ca-2abd958553a2}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {36c95197-8272-4f67-afd1-9386c2d8b0a2}, !- Handle
  Stairs Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {36dee08d-137f-4789-a115-18d15de06ed1}, !- Number of People Schedule Name
  {2f50425b-e51e-4402-aa58-adf0e7733052}, !- People Activity Level Schedule Name
  {5ae7496e-8dbb-4fcc-9100-eabdd7ea7b11}, !- Lighting Schedule Name
  {9ee866c8-83f2-43ea-8a02-248b4b6c10e6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {25b7c3a5-8aab-4f3b-ac4b-971ce4a44591}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f2d1b236-bdf7-42e5-a232-bf9f1ab7d4f7}, !- Handle
  Storage Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {71458edb-390c-4286-8be9-ca17775b3432}, !- Number of People Schedule Name
  {a8d9eeb8-0b84-4f43-8afd-b40ce7a751f3}, !- People Activity Level Schedule Name
  {e4f076f7-c748-436e-85fc-a01618449fbd}, !- Lighting Schedule Name
  {dd731f01-f7fc-40b4-9cdf-f6d65d036dfa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {848dc3b1-d47f-4a96-9e8f-f99aedca8c86}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {fc268f52-0a2b-48ad-a499-fe069a3f947d}, !- Handle
  TechnicalArea Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {868e8043-e6ec-4575-863e-1453cc94a183}, !- Number of People Schedule Name
  {9b80c18e-1f79-4d74-a831-753d4b65e72b}, !- People Activity Level Schedule Name
  {08f1899a-85f1-4b18-9ac7-f2d519788892}, !- Lighting Schedule Name
  {0e71d1f7-72c4-423d-af5b-0ab6e50b458b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9d8b3c24-e981-4d72-9603-4d7a3828a009}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {245ae4e0-267e-4813-a4fc-9f383dabe2b1}, !- Handle
  WC Schedule Set,                        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57c438d6-7ecc-4f4c-850a-db62b8ed4842}, !- Number of People Schedule Name
  {30b92540-20cf-49c6-95f6-5cf373ef7ae2}, !- People Activity Level Schedule Name
  {24fa1bec-1281-4038-887e-2498cc87c54b}, !- Lighting Schedule Name
  {6b3b5e9f-760a-437b-a7eb-b50acda3c273}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2217d9f2-d4fc-4649-98c0-157e122ae4aa}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {df3aaa41-a02f-495b-9d1d-3e0aa8817386}, !- Handle
  Warehouse Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3856ea88-b712-4882-b042-94ed180989ca}, !- Number of People Schedule Name
  {2412d0a9-427c-47d2-94b8-ff4f5aaec3b3}, !- People Activity Level Schedule Name
  {3a601a44-cd21-42ef-acb9-6ce4be50a50e}, !- Lighting Schedule Name
  {7b36ab64-3076-4381-aec8-bac29bb8acd5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d31d799b-ddb4-4246-9ebf-7e337db5aece}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {34cb6c98-a683-41d8-bd8d-71e45719d114}, !- Handle
  Cantine Ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ccbc02c9-24bd-441e-9149-9be8368b490d}, !- Handle
  ChangingRoom Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a868475b-98b4-4f15-b590-14ac8524faf4}, !- Handle
  Circulations Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c157a915-a0da-4a5f-a23d-ea390586e5fa}, !- Handle
  ColdStorage Ventilation,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c1b7a407-ec96-47aa-8cb7-0fee1e11dd60}, !- Handle
  MeetingRoom Ventilation,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a221ae58-a974-410d-bb86-9aa0bf0fb785}, !- Handle
  Office Ventilation,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ab9d44a4-0021-4c75-802a-be868164bcc8}, !- Handle
  RoofSpace Ventilation,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2f147145-d6a1-4305-b1c5-fa02c9e37d23}, !- Handle
  Stairs Ventilation,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3fcac438-cbf0-4f5b-a365-0e18356ee032}, !- Handle
  Storage Ventilation,                    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ba6eec93-fe0b-4e32-a2b9-d130e37ab782}, !- Handle
  TechnicalArea Ventilation,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {29d6f4ce-7642-43c9-8fef-6ea2233a8e6d}, !- Handle
  WC Ventilation,                         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4682cb2a-8b2a-46ee-8850-7a253ed65134}, !- Handle
  Warehouse Ventilation,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {797eda56-de6e-4d47-842d-21a7ec3afb9f}, !- Handle
  Cantine Infiltration,                   !- Name
  {6bca12c0-b8a9-4c3e-8c36-ecbe6b23c4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0051f57e-c227-4237-b9aa-c74443e91fcd}, !- Handle
  ChangingRoom Infiltration,              !- Name
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {643eae8a-2c1e-4b60-9e34-4c0cdb946b8c}, !- Handle
  Circulations Infiltration,              !- Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {206e3b05-e12b-405b-bb15-20d1b20650ef}, !- Handle
  ColdStorage Infiltration,               !- Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {618e72f7-ea7f-40bb-a00b-cb5c313a0c9b}, !- Handle
  MeetingRoom Infiltration,               !- Name
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19640e93-9de0-435f-b797-5ed20b37bf88}, !- Handle
  Office Infiltration,                    !- Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9c32b32-cd2f-4c88-a4fd-fa5da5a703d4}, !- Handle
  RoofSpace Infiltration,                 !- Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb064693-af85-4082-b446-27be6be526bf}, !- Handle
  Stairs Infiltration,                    !- Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dd391b1-c869-494c-8e86-a2058c72d94b}, !- Handle
  Storage Infiltration,                   !- Name
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {776464cd-808a-432a-8641-48c4ae8da991}, !- Handle
  TechnicalArea Infiltration,             !- Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f25a5c93-1c35-41ce-adc6-0b03b8798727}, !- Handle
  WC Infiltration,                        !- Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6ffe8fa-2b83-4448-91bd-8e3b73f3fa32}, !- Handle
  Warehouse Infiltration,                 !- Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000133333,                            !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:People:Definition,
  {909f3440-dda1-4da2-912b-f15170630c13}, !- Handle
  Cantine People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bd9a328b-e0b4-406a-a1b3-b752a15cfa1a}, !- Handle
  Cantine People,                         !- Name
  {909f3440-dda1-4da2-912b-f15170630c13}, !- People Definition Name
  {6bca12c0-b8a9-4c3e-8c36-ecbe6b23c4d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {7bc5750a-ae9a-4b72-9cc9-4248e71ae3bf}, !- Handle
  ChangingRoom People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b3ce1265-715c-4488-83fe-17980ac96d5f}, !- Handle
  ChangingRoom People,                    !- Name
  {7bc5750a-ae9a-4b72-9cc9-4248e71ae3bf}, !- People Definition Name
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {55bd1de7-af0f-4421-afb3-8cf4dbebacc9}, !- Handle
  Circulations People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {29393c89-9cd2-4dcd-a7d9-9471ad634386}, !- Handle
  Circulations People,                    !- Name
  {55bd1de7-af0f-4421-afb3-8cf4dbebacc9}, !- People Definition Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2d2c1165-51ed-4a12-9e80-28330261c5fb}, !- Handle
  ColdStorage People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cd4d1649-f971-4685-8c27-5e9d7c847727}, !- Handle
  ColdStorage People,                     !- Name
  {2d2c1165-51ed-4a12-9e80-28330261c5fb}, !- People Definition Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a16e4ad3-8821-448c-92e6-3857aad8a009}, !- Handle
  MeetingRoom People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3fc967a0-d5f6-4bbb-950b-b49cc22b4395}, !- Handle
  MeetingRoom People,                     !- Name
  {a16e4ad3-8821-448c-92e6-3857aad8a009}, !- People Definition Name
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3a54f5e4-10cd-4d38-8559-28dc9b7615e6}, !- Handle
  Office People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5f949c9f-2998-4297-9aa1-e8dbdd2422aa}, !- Handle
  Office People,                          !- Name
  {3a54f5e4-10cd-4d38-8559-28dc9b7615e6}, !- People Definition Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b1445072-ff38-41e0-840c-79edfd4aab83}, !- Handle
  RoofSpace People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b44e5d2-a9bd-4a93-8a3a-c15a76053b2b}, !- Handle
  RoofSpace People,                       !- Name
  {b1445072-ff38-41e0-840c-79edfd4aab83}, !- People Definition Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {66bd846f-d90b-4b40-8207-fad752aac8da}, !- Handle
  Stairs People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {076c4fb7-1602-408c-9bcc-a335c6355462}, !- Handle
  Stairs People,                          !- Name
  {66bd846f-d90b-4b40-8207-fad752aac8da}, !- People Definition Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {38c9cd46-9ca0-430e-a77d-2723f37219ee}, !- Handle
  Storage People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a1801b10-4392-4361-bae3-7611bbcb0539}, !- Handle
  Storage People,                         !- Name
  {38c9cd46-9ca0-430e-a77d-2723f37219ee}, !- People Definition Name
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {6b3c40b4-12fe-48b1-a2a4-8d5c4b6c49fe}, !- Handle
  TechnicalArea People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb44f434-42e5-4991-a495-f549d3a60634}, !- Handle
  TechnicalArea People,                   !- Name
  {6b3c40b4-12fe-48b1-a2a4-8d5c4b6c49fe}, !- People Definition Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {14453f63-625e-4944-9065-73e0375d2cb5}, !- Handle
  WC People Definition,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {81526be2-bd0a-4653-a825-e60c28d98f77}, !- Handle
  WC People,                              !- Name
  {14453f63-625e-4944-9065-73e0375d2cb5}, !- People Definition Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {faeb2017-53cf-4133-880d-9ddafecdc33f}, !- Handle
  Warehouse People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {b554626d-ed76-4273-9918-08709d523a8b}, !- Handle
  Warehouse People,                       !- Name
  {faeb2017-53cf-4133-880d-9ddafecdc33f}, !- People Definition Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9bfde706-ba12-4b16-bb2a-74a4bf64af13}, !- Handle
  Cantine Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {55122f23-e5ec-4d69-983b-5b9b8f9b4439}, !- Handle
  Cantine Lights,                         !- Name
  {9bfde706-ba12-4b16-bb2a-74a4bf64af13}, !- Lights Definition Name
  {6bca12c0-b8a9-4c3e-8c36-ecbe6b23c4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Cantine Lights;                         !- End-Use Subcategory

OS:Lights:Definition,
  {c068d372-8d2e-4d94-8118-2a3c38bc6fe5}, !- Handle
  ChangingRoom Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6da4e1d0-4a1a-45d4-abe2-3899a3803a1b}, !- Handle
  ChangingRoom Lights,                    !- Name
  {c068d372-8d2e-4d94-8118-2a3c38bc6fe5}, !- Lights Definition Name
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ChangingRoom Lights;                    !- End-Use Subcategory

OS:Lights:Definition,
  {e4c83137-e7e1-4427-974e-b8f96ab1a301}, !- Handle
  Circulations Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2475c06d-5c0e-4514-b2d7-dadaa6b1208d}, !- Handle
  Circulations Lights,                    !- Name
  {e4c83137-e7e1-4427-974e-b8f96ab1a301}, !- Lights Definition Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Circulations Lights;                    !- End-Use Subcategory

OS:Lights:Definition,
  {3eb04779-1434-4811-973f-4e7395310b7f}, !- Handle
  ColdStorage Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {422a67e9-2ebe-4fc1-8822-e2a35459c508}, !- Handle
  ColdStorage Lights,                     !- Name
  {3eb04779-1434-4811-973f-4e7395310b7f}, !- Lights Definition Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ColdStorage Lights;                     !- End-Use Subcategory

OS:Lights:Definition,
  {0ac90667-07af-43fe-8095-13e3d64b7705}, !- Handle
  MeetingRoom Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bbd9f50b-cdd6-4d12-a7e9-495c7338dbda}, !- Handle
  MeetingRoom Lights,                     !- Name
  {0ac90667-07af-43fe-8095-13e3d64b7705}, !- Lights Definition Name
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  MeetingRoom Lights;                     !- End-Use Subcategory

OS:Lights:Definition,
  {dd45c9f4-9ebd-4e0f-b64f-6edebf6e7f98}, !- Handle
  Office Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f22746c7-279f-435a-9133-827c711be2cb}, !- Handle
  Office Lights,                          !- Name
  {dd45c9f4-9ebd-4e0f-b64f-6edebf6e7f98}, !- Lights Definition Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Office Lights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {26eb8ae5-06d9-49a0-89d7-dc1acfd54765}, !- Handle
  RoofSpace Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6b93252c-a858-41ba-b554-fc1040a58830}, !- Handle
  RoofSpace Lights,                       !- Name
  {26eb8ae5-06d9-49a0-89d7-dc1acfd54765}, !- Lights Definition Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  RoofSpace Lights;                       !- End-Use Subcategory

OS:Lights:Definition,
  {c7a126c5-f5b4-4747-8a83-99f6a59a5090}, !- Handle
  Stairs Lights Definition,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {fc3f3537-240a-4c99-bdc8-9b19e5efb6e6}, !- Handle
  Stairs Lights,                          !- Name
  {c7a126c5-f5b4-4747-8a83-99f6a59a5090}, !- Lights Definition Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Stairs Lights;                          !- End-Use Subcategory

OS:Lights:Definition,
  {9f24f814-f6a8-401a-b577-fecf94d58594}, !- Handle
  Storage Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f1da94e5-efd2-490c-b991-91caea34486d}, !- Handle
  Storage Lights,                         !- Name
  {9f24f814-f6a8-401a-b577-fecf94d58594}, !- Lights Definition Name
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Storage Lights;                         !- End-Use Subcategory

OS:Lights:Definition,
  {1ca594a4-13e3-4abe-8088-98ddc7476253}, !- Handle
  TechnicalArea Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bf2c2635-2852-490d-a6c6-662301ecc384}, !- Handle
  TechnicalArea Lights,                   !- Name
  {1ca594a4-13e3-4abe-8088-98ddc7476253}, !- Lights Definition Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  TechnicalArea Lights;                   !- End-Use Subcategory

OS:Lights:Definition,
  {3a5a253c-a80d-4b32-9ba2-2e456806e75a}, !- Handle
  WC Lights Definition,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {524230fc-f118-497e-8f25-8bcd8e56dc46}, !- Handle
  WC Lights,                              !- Name
  {3a5a253c-a80d-4b32-9ba2-2e456806e75a}, !- Lights Definition Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  WC Lights;                              !- End-Use Subcategory

OS:Lights:Definition,
  {4fb4eb82-22c1-4e5f-8449-1c8ed7a34052}, !- Handle
  Warehouse Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {14c321e5-4305-4053-8a11-2fe3af69f095}, !- Handle
  Warehouse Lights,                       !- Name
  {4fb4eb82-22c1-4e5f-8449-1c8ed7a34052}, !- Lights Definition Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  Warehouse Lights;                       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {488a1669-145e-455a-8020-3a8c5b014c96}, !- Handle
  Cantine Electric Equipment Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {60579846-cc7d-412d-9720-c2fe2ce7ea97}, !- Handle
  Cantine Electric Equipment,             !- Name
  {488a1669-145e-455a-8020-3a8c5b014c96}, !- Electric Equipment Definition Name
  {6bca12c0-b8a9-4c3e-8c36-ecbe6b23c4d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Cantine Electric Equipment;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6e831b82-33ba-4f97-987b-3917c3a6198e}, !- Handle
  ChangingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {aa350d6f-0bf3-4a9a-a733-05eb3fa1c997}, !- Handle
  ChangingRoom Electric Equipment,        !- Name
  {6e831b82-33ba-4f97-987b-3917c3a6198e}, !- Electric Equipment Definition Name
  {d9c18637-72d2-4a9c-91b2-91096e8b8f3b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  ChangingRoom Electric Equipment;        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88d7474b-788e-45ef-9a5a-6596373746ff}, !- Handle
  Circulations Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {905ff7b5-3d9f-4e17-8cec-6a4470208421}, !- Handle
  Circulations Electric Equipment,        !- Name
  {88d7474b-788e-45ef-9a5a-6596373746ff}, !- Electric Equipment Definition Name
  {68d19063-e907-4a72-b302-93197c691123}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Circulations Electric Equipment;        !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {44de29e0-e16b-4890-9e6e-6dacc0455bac}, !- Handle
  ColdStorage Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {bd79a4c9-eba9-409b-903c-a89ded10a874}, !- Handle
  ColdStorage Electric Equipment,         !- Name
  {44de29e0-e16b-4890-9e6e-6dacc0455bac}, !- Electric Equipment Definition Name
  {1934cd9e-c9c8-47a5-914a-002be79db08c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  ColdStorage Electric Equipment;         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {63c2bef8-c205-42bc-a81d-6302c64359c8}, !- Handle
  MeetingRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {381a392b-af7b-4e51-9422-92b2ba4509cb}, !- Handle
  MeetingRoom Electric Equipment,         !- Name
  {63c2bef8-c205-42bc-a81d-6302c64359c8}, !- Electric Equipment Definition Name
  {e492c925-5ae0-4411-90e3-fe54ca167020}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  MeetingRoom Electric Equipment;         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c964eff4-4505-402a-9121-87afa2b79689}, !- Handle
  Office Electric Equipment Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3311fca8-6c87-43c9-a11e-a888b1d54852}, !- Handle
  Office Electric Equipment,              !- Name
  {c964eff4-4505-402a-9121-87afa2b79689}, !- Electric Equipment Definition Name
  {54581fa2-bb13-46a9-bbc7-2d2ca4479620}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Office Electric Equipment;              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {771ed524-204d-457a-ae8d-7bfd6c05d02d}, !- Handle
  RoofSpace Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {76146e38-8b4a-4a1d-ae1a-51752925341a}, !- Handle
  RoofSpace Electric Equipment,           !- Name
  {771ed524-204d-457a-ae8d-7bfd6c05d02d}, !- Electric Equipment Definition Name
  {6b2624f8-19d7-48b1-b76e-4707e5402dea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  RoofSpace Electric Equipment;           !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69f2ef4f-a94e-414f-8b67-dc2d8e882930}, !- Handle
  Stairs Electric Equipment Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7e0cee2d-73fc-49d0-8fa7-97d9116cc21a}, !- Handle
  Stairs Electric Equipment,              !- Name
  {69f2ef4f-a94e-414f-8b67-dc2d8e882930}, !- Electric Equipment Definition Name
  {6009924b-07f0-4f26-967d-3fe5d90cbd95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Stairs Electric Equipment;              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3786e774-a781-491b-a965-a36384c98177}, !- Handle
  Storage Electric Equipment Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {28937ced-6ab6-4df0-9600-0abd929b5ba5}, !- Handle
  Storage Electric Equipment,             !- Name
  {3786e774-a781-491b-a965-a36384c98177}, !- Electric Equipment Definition Name
  {d3dc361d-6f17-477c-a670-e0594a1212d2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Storage Electric Equipment;             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4949f70f-d9ed-41e9-bbcd-6b672b73ea43}, !- Handle
  TechnicalArea Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6dede015-7dce-484b-99ad-a8a50c17c55c}, !- Handle
  TechnicalArea Electric Equipment,       !- Name
  {4949f70f-d9ed-41e9-bbcd-6b672b73ea43}, !- Electric Equipment Definition Name
  {309fe923-1f55-4ef3-8a2c-342fa62ca98f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  TechnicalArea Electric Equipment;       !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {95cb54d9-32bf-4ff1-9d79-68624f39b445}, !- Handle
  WC Electric Equipment Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {038ec964-c6f6-4afd-9c2c-4d2439ff3e19}, !- Handle
  WC Electric Equipment,                  !- Name
  {95cb54d9-32bf-4ff1-9d79-68624f39b445}, !- Electric Equipment Definition Name
  {6e0f93b5-a74d-4559-b37c-346a06bf1426}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  WC Electric Equipment;                  !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8f3479b0-f0a7-4838-aeaf-9546e0fe7c61}, !- Handle
  Warehouse Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e9fcc715-dc93-4703-a093-61999feced11}, !- Handle
  Warehouse Electric Equipment,           !- Name
  {8f3479b0-f0a7-4838-aeaf-9546e0fe7c61}, !- Electric Equipment Definition Name
  {341a9146-dac0-457e-a446-ad67a4347022}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  Warehouse Electric Equipment;           !- End-Use Subcategory

OS:ScheduleTypeLimits,
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Handle
  InternalGains,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {e4a9f1d4-c67a-4c49-89e1-5eb4ee8b415c}, !- Handle
  Cantine Number Of People Schedule,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {63ee1083-4de5-4669-a335-47ec14946fa3}, !- Default Day Schedule Name
  {c0f1acf2-c5b8-4a64-8301-66da8c9f3066}, !- Summer Design Day Schedule Name
  {154f95be-e286-4116-a1c6-25e4edcf23ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63ee1083-4de5-4669-a335-47ec14946fa3}, !- Handle
  Cantine Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {156bf3d6-cd83-47d5-aec0-eb0626e1b1cb}, !- Handle
  Cantine Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {154f95be-e286-4116-a1c6-25e4edcf23ec}, !- Handle
  Cantine Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dbda862-e22d-4739-8f09-b947de2392bd}, !- Handle
  Cantine Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0f1acf2-c5b8-4a64-8301-66da8c9f3066}, !- Handle
  Cantine Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a73b3947-d42e-40a1-b085-ab35af8a6edc}, !- Handle
  ChangingRoom Number Of People Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {1d52c4e6-9ba2-476a-a5a1-0a94b8f80462}, !- Default Day Schedule Name
  {00b3b676-efff-419d-a504-743313077530}, !- Summer Design Day Schedule Name
  {c29fbc47-9955-493e-a2f1-e2d56c9f2c2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d52c4e6-9ba2-476a-a5a1-0a94b8f80462}, !- Handle
  ChangingRoom Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc1ecf52-193e-45df-9374-b3a5cb625247}, !- Handle
  ChangingRoom Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c29fbc47-9955-493e-a2f1-e2d56c9f2c2a}, !- Handle
  ChangingRoom Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b522c186-2089-45ff-a6ed-2ed572683f1c}, !- Handle
  ChangingRoom Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00b3b676-efff-419d-a504-743313077530}, !- Handle
  ChangingRoom Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fafa6ba5-66b2-4559-95b0-d83ef03666c8}, !- Handle
  Circulations Number Of People Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {9d1cbe80-e699-498d-bf8f-08613d755516}, !- Default Day Schedule Name
  {cc0e679d-68dc-45c3-9a14-c9dd41074569}, !- Summer Design Day Schedule Name
  {16e4d988-e802-4ac1-8c86-368c300c94b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d1cbe80-e699-498d-bf8f-08613d755516}, !- Handle
  Circulations Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d4f655a-515a-41f2-b4fa-0eb17354625c}, !- Handle
  Circulations Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16e4d988-e802-4ac1-8c86-368c300c94b9}, !- Handle
  Circulations Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bca60a1-6efd-426b-9c34-5909bee722f9}, !- Handle
  Circulations Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc0e679d-68dc-45c3-9a14-c9dd41074569}, !- Handle
  Circulations Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03177fc1-942e-498f-8eee-63feb77ba61b}, !- Handle
  ColdStorage Number Of People Schedule,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {0ee0e43d-65d6-4d8b-b15f-598cea6a858e}, !- Default Day Schedule Name
  {28565209-d327-4d1b-870a-2d688cec630d}, !- Summer Design Day Schedule Name
  {f72a69dd-5a10-43dc-b0c0-03498ec02e06}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ee0e43d-65d6-4d8b-b15f-598cea6a858e}, !- Handle
  ColdStorage Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b0a4cb4-4b54-42aa-9373-90489ed1ad9e}, !- Handle
  ColdStorage Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f72a69dd-5a10-43dc-b0c0-03498ec02e06}, !- Handle
  ColdStorage Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4190261f-1710-4042-a2ad-7fb4500d409c}, !- Handle
  ColdStorage Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28565209-d327-4d1b-870a-2d688cec630d}, !- Handle
  ColdStorage Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25bda01e-c9ff-4f0e-aa35-ec637775e713}, !- Handle
  MeetingRoom Number Of People Schedule,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {30d9c083-a398-417e-af2a-760e473e1e66}, !- Default Day Schedule Name
  {291386ce-e6cd-414b-990b-ba56623f4e79}, !- Summer Design Day Schedule Name
  {ff5fae4a-c662-498f-86ce-71d124e1d1de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {30d9c083-a398-417e-af2a-760e473e1e66}, !- Handle
  MeetingRoom Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {a02fa8af-aa7b-44a0-87fe-06b43b591c2c}, !- Handle
  MeetingRoom Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff5fae4a-c662-498f-86ce-71d124e1d1de}, !- Handle
  MeetingRoom Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd1396e4-d031-468a-94c3-4990c06b85e6}, !- Handle
  MeetingRoom Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {291386ce-e6cd-414b-990b-ba56623f4e79}, !- Handle
  MeetingRoom Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71c1b42b-5ed4-46e0-ba84-1e845dfc8ecd}, !- Handle
  Office Number Of People Schedule,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {3f91f0e4-d4fb-4054-a135-dbb411c07e41}, !- Default Day Schedule Name
  {7017b041-b15a-472b-bfbb-c96299b0ef8c}, !- Summer Design Day Schedule Name
  {a2d481aa-9f27-4e6c-90be-d647c6e5b031}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f91f0e4-d4fb-4054-a135-dbb411c07e41}, !- Handle
  Office Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {32e69805-4498-479b-8f1c-b7da4ea04680}, !- Handle
  Office Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2d481aa-9f27-4e6c-90be-d647c6e5b031}, !- Handle
  Office Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22091b7a-ccde-4801-b823-f723e10a63bc}, !- Handle
  Office Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7017b041-b15a-472b-bfbb-c96299b0ef8c}, !- Handle
  Office Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {245672e9-d5f3-4263-bfad-92fca8783e9d}, !- Handle
  RoofSpace Number Of People Schedule,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {d619c6d2-e49e-49c6-b278-0fea4f6fb495}, !- Default Day Schedule Name
  {7a4b209a-927e-4a9c-bbae-daaa29b49b66}, !- Summer Design Day Schedule Name
  {ce6ead82-7c55-4eb3-a58d-a3c109e33b74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d619c6d2-e49e-49c6-b278-0fea4f6fb495}, !- Handle
  RoofSpace Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6897d019-032c-44cd-afec-e304c12438e6}, !- Handle
  RoofSpace Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce6ead82-7c55-4eb3-a58d-a3c109e33b74}, !- Handle
  RoofSpace Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60cf5034-c547-4225-8045-de40f8f46bcf}, !- Handle
  RoofSpace Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a4b209a-927e-4a9c-bbae-daaa29b49b66}, !- Handle
  RoofSpace Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {36dee08d-137f-4789-a115-18d15de06ed1}, !- Handle
  Stairs Number Of People Schedule,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {3db8b6fb-c643-49cf-97d0-5116dbc591b8}, !- Default Day Schedule Name
  {d1408ced-5a85-4818-8b22-8c24187d8d2d}, !- Summer Design Day Schedule Name
  {a9124607-c5e6-47dd-83b1-5e507d9e702c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3db8b6fb-c643-49cf-97d0-5116dbc591b8}, !- Handle
  Stairs Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f8751ed-b37f-47fb-9f23-2ab65feedfb1}, !- Handle
  Stairs Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9124607-c5e6-47dd-83b1-5e507d9e702c}, !- Handle
  Stairs Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9b3e297-b68d-42ca-9545-1e10f9d5b08a}, !- Handle
  Stairs Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1408ced-5a85-4818-8b22-8c24187d8d2d}, !- Handle
  Stairs Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71458edb-390c-4286-8be9-ca17775b3432}, !- Handle
  Storage Number Of People Schedule,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {d924bb2a-b05f-4fbe-90a9-8b405b8c7c14}, !- Default Day Schedule Name
  {97428e6f-1f84-4986-967d-9e739a1d1c1a}, !- Summer Design Day Schedule Name
  {747e3784-b2a8-42fd-8d44-eb45292c96d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d924bb2a-b05f-4fbe-90a9-8b405b8c7c14}, !- Handle
  Storage Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b33e2f9e-d522-467b-8a5f-73bd2b4380ce}, !- Handle
  Storage Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {747e3784-b2a8-42fd-8d44-eb45292c96d9}, !- Handle
  Storage Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa5f4fe2-3694-42c8-8ed7-1aa21a63cf5e}, !- Handle
  Storage Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97428e6f-1f84-4986-967d-9e739a1d1c1a}, !- Handle
  Storage Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {868e8043-e6ec-4575-863e-1453cc94a183}, !- Handle
  TechnicalArea Number Of People Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {1a91785e-4e10-4166-88fd-82599f85bc77}, !- Default Day Schedule Name
  {91e80504-71c7-44fa-816c-d80873394e9a}, !- Summer Design Day Schedule Name
  {1bba85ed-5de3-4b94-826c-42497206cf5c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a91785e-4e10-4166-88fd-82599f85bc77}, !- Handle
  TechnicalArea Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7c93b70-3aca-490c-87b2-0ae52380cc3f}, !- Handle
  TechnicalArea Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bba85ed-5de3-4b94-826c-42497206cf5c}, !- Handle
  TechnicalArea Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a626d6b-a1b2-423a-8df0-0d3dba12c1fe}, !- Handle
  TechnicalArea Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91e80504-71c7-44fa-816c-d80873394e9a}, !- Handle
  TechnicalArea Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {57c438d6-7ecc-4f4c-850a-db62b8ed4842}, !- Handle
  WC Number Of People Schedule,           !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {8496af61-19d7-4b77-ba68-9e545915bc9e}, !- Default Day Schedule Name
  {adf979a4-4fda-4132-bac2-c735a4378aba}, !- Summer Design Day Schedule Name
  {38525d12-d139-49ec-babc-55f8298f208e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8496af61-19d7-4b77-ba68-9e545915bc9e}, !- Handle
  WC Number Of People Schedule Default,   !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87334621-8d32-4ccd-9e8d-ffa42231778c}, !- Handle
  WC Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38525d12-d139-49ec-babc-55f8298f208e}, !- Handle
  WC Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce6e4009-b898-4f20-91ae-a21b8fb0dd5e}, !- Handle
  WC Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adf979a4-4fda-4132-bac2-c735a4378aba}, !- Handle
  WC Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3856ea88-b712-4882-b042-94ed180989ca}, !- Handle
  Warehouse Number Of People Schedule,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {99ce306a-afdc-402b-8872-81d406799b5b}, !- Default Day Schedule Name
  {c07a8794-3754-4b89-9ee0-ec9f9c985ede}, !- Summer Design Day Schedule Name
  {27bdda6c-4109-42d0-9dfb-7d30b4a83a8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99ce306a-afdc-402b-8872-81d406799b5b}, !- Handle
  Warehouse Number Of People Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {fbeae170-124e-4d4f-a0bc-82ca87edbc16}, !- Handle
  Warehouse Number Of People Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27bdda6c-4109-42d0-9dfb-7d30b4a83a8f}, !- Handle
  Warehouse Number Of People Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15612300-8291-4cdc-a015-30f022226f40}, !- Handle
  Warehouse Number Of People Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c07a8794-3754-4b89-9ee0-ec9f9c985ede}, !- Handle
  Warehouse Number Of People Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {51185b5b-02e1-4b5a-94f5-4bbc0f70c448}, !- Handle
  Cantine People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {07fa1742-ad3e-4385-bffa-7496f9a78e1c}, !- Default Day Schedule Name
  {bc6e1f63-cd9f-4a74-b4c6-05e723937567}, !- Summer Design Day Schedule Name
  {6eb4dd3b-442d-4503-9af0-0bdfd5e54d2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07fa1742-ad3e-4385-bffa-7496f9a78e1c}, !- Handle
  Cantine People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3a716ccd-cafa-49c5-aae8-2ea8c95e3b11}, !- Handle
  Cantine People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6eb4dd3b-442d-4503-9af0-0bdfd5e54d2d}, !- Handle
  Cantine People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {95429ec0-98d6-4905-a55a-2966a1a09f11}, !- Handle
  Cantine People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bc6e1f63-cd9f-4a74-b4c6-05e723937567}, !- Handle
  Cantine People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d627501-e7c2-45b7-a7d6-dab2d167a4c2}, !- Handle
  ChangingRoom People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {0a687b56-e127-4ecc-88d5-5c92e48072d6}, !- Default Day Schedule Name
  {d02b37d6-eadc-41a5-b172-e2c68769a950}, !- Summer Design Day Schedule Name
  {d73cd347-d34b-4e0d-802d-41aae6a4e2bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a687b56-e127-4ecc-88d5-5c92e48072d6}, !- Handle
  ChangingRoom People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c03ef546-9a81-4753-8f85-d4ea7378d6bd}, !- Handle
  ChangingRoom People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d73cd347-d34b-4e0d-802d-41aae6a4e2bf}, !- Handle
  ChangingRoom People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9dc4f911-cb5a-4e54-8241-bc31489ef5df}, !- Handle
  ChangingRoom People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d02b37d6-eadc-41a5-b172-e2c68769a950}, !- Handle
  ChangingRoom People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e950c6b1-3ff7-4563-b038-2d752e3817fa}, !- Handle
  Circulations People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {5afffaaa-32e4-4719-bfdd-ea5d1502eb1e}, !- Default Day Schedule Name
  {8260228b-9476-4538-8d3b-a55e54d2e53a}, !- Summer Design Day Schedule Name
  {5b78e138-1a2d-4938-8f29-26dd89bae3fe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5afffaaa-32e4-4719-bfdd-ea5d1502eb1e}, !- Handle
  Circulations People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ee4d8671-9f01-4a03-b6df-bfc28c4ac3d5}, !- Handle
  Circulations People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5b78e138-1a2d-4938-8f29-26dd89bae3fe}, !- Handle
  Circulations People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b4030789-0d07-49cb-aa66-f6b396dc8c3e}, !- Handle
  Circulations People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8260228b-9476-4538-8d3b-a55e54d2e53a}, !- Handle
  Circulations People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a52c5dd-8ffe-4eb9-9f3c-9078ecccb921}, !- Handle
  ColdStorage People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {6bf037b6-c9ec-49f1-b236-c8c396b2c064}, !- Default Day Schedule Name
  {429ba907-fe41-4463-80fe-79ca93821efe}, !- Summer Design Day Schedule Name
  {f53c1cd5-d902-484b-8fab-7ea7f01ad22c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bf037b6-c9ec-49f1-b236-c8c396b2c064}, !- Handle
  ColdStorage People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {80b26e4e-c22b-4784-b27f-f42e8bf0448a}, !- Handle
  ColdStorage People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f53c1cd5-d902-484b-8fab-7ea7f01ad22c}, !- Handle
  ColdStorage People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {78b8b592-6bd5-4cc9-aef9-06115c7984c4}, !- Handle
  ColdStorage People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {429ba907-fe41-4463-80fe-79ca93821efe}, !- Handle
  ColdStorage People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58812c41-95de-42ef-9238-034742a9217a}, !- Handle
  MeetingRoom People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {af7a6cfd-859f-4bfe-bb95-a93ae6578967}, !- Default Day Schedule Name
  {4c8cda91-c6af-4c48-b3f5-b9ee978a387b}, !- Summer Design Day Schedule Name
  {2c110233-b6c5-457d-8401-7a3eb43a38aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af7a6cfd-859f-4bfe-bb95-a93ae6578967}, !- Handle
  MeetingRoom People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b5d148a5-c17e-4d09-a1c5-728d6393c672}, !- Handle
  MeetingRoom People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2c110233-b6c5-457d-8401-7a3eb43a38aa}, !- Handle
  MeetingRoom People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1856a747-b83f-4a57-8d43-3d785edcd282}, !- Handle
  MeetingRoom People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4c8cda91-c6af-4c48-b3f5-b9ee978a387b}, !- Handle
  MeetingRoom People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d782a17-a07e-435b-a7e3-7886cb63182d}, !- Handle
  Office People Activity Level Schedule,  !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {a455425d-ae3a-4fd8-9058-b1b99e9d437e}, !- Default Day Schedule Name
  {5b96e5fd-2556-4ab4-9be1-b6872aade069}, !- Summer Design Day Schedule Name
  {36024dce-6fdb-427c-a07f-dfd155fe8478}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a455425d-ae3a-4fd8-9058-b1b99e9d437e}, !- Handle
  Office People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b3bb44e2-8fd7-463f-b7a9-2db83489bf1b}, !- Handle
  Office People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {36024dce-6fdb-427c-a07f-dfd155fe8478}, !- Handle
  Office People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8d86b921-ff17-4dda-ab90-e9e166b69779}, !- Handle
  Office People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5b96e5fd-2556-4ab4-9be1-b6872aade069}, !- Handle
  Office People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79fda375-d71b-4f56-b8f1-ba46a7a5b081}, !- Handle
  RoofSpace People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {99843f2e-a450-42dd-b00d-7d0d49106170}, !- Default Day Schedule Name
  {32a001bb-7f90-4fe8-a180-bd816636a232}, !- Summer Design Day Schedule Name
  {d6679a38-affb-4115-a5f1-5abf84811bef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99843f2e-a450-42dd-b00d-7d0d49106170}, !- Handle
  RoofSpace People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5ae14590-7553-4939-8051-be02d1d3c382}, !- Handle
  RoofSpace People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d6679a38-affb-4115-a5f1-5abf84811bef}, !- Handle
  RoofSpace People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {82c50fb2-9e75-40f9-98da-a10f9adb4916}, !- Handle
  RoofSpace People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {32a001bb-7f90-4fe8-a180-bd816636a232}, !- Handle
  RoofSpace People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f50425b-e51e-4402-aa58-adf0e7733052}, !- Handle
  Stairs People Activity Level Schedule,  !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {792e135f-3de3-4a53-a62d-c77466d105a5}, !- Default Day Schedule Name
  {8adb6248-6ba6-41a6-8c0c-599c17db84d9}, !- Summer Design Day Schedule Name
  {8c2ce20a-4546-4e01-b245-452a4dee6fb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {792e135f-3de3-4a53-a62d-c77466d105a5}, !- Handle
  Stairs People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {15164a2a-620c-42e6-9c90-1692e07c74ab}, !- Handle
  Stairs People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8c2ce20a-4546-4e01-b245-452a4dee6fb3}, !- Handle
  Stairs People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f886c45c-e84f-4589-8965-79000707cef4}, !- Handle
  Stairs People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8adb6248-6ba6-41a6-8c0c-599c17db84d9}, !- Handle
  Stairs People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8d9eeb8-0b84-4f43-8afd-b40ce7a751f3}, !- Handle
  Storage People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {5547c62b-3b8c-428e-a3df-431f983fd0ca}, !- Default Day Schedule Name
  {2ac776f2-578a-409a-bd94-ab2a9ca24bde}, !- Summer Design Day Schedule Name
  {2037bc91-348e-491e-84c4-f8602a0cbd3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5547c62b-3b8c-428e-a3df-431f983fd0ca}, !- Handle
  Storage People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3511156-dae3-4ecb-a90c-6b34025a6070}, !- Handle
  Storage People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2037bc91-348e-491e-84c4-f8602a0cbd3f}, !- Handle
  Storage People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0f06ee25-bfa7-4eff-b33a-7d09ab706d74}, !- Handle
  Storage People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2ac776f2-578a-409a-bd94-ab2a9ca24bde}, !- Handle
  Storage People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b80c18e-1f79-4d74-a831-753d4b65e72b}, !- Handle
  TechnicalArea People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {f1363ae2-e916-41cf-a46b-e8836744a41a}, !- Default Day Schedule Name
  {b536f13d-05f9-484d-8231-05c69ccb3079}, !- Summer Design Day Schedule Name
  {1cb4e541-187b-46b4-ba28-df1e69719079}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1363ae2-e916-41cf-a46b-e8836744a41a}, !- Handle
  TechnicalArea People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd2190f9-1d02-47ec-b9bf-aa4e55891cc8}, !- Handle
  TechnicalArea People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1cb4e541-187b-46b4-ba28-df1e69719079}, !- Handle
  TechnicalArea People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d2463992-0f65-4090-a9de-c740add181bd}, !- Handle
  TechnicalArea People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b536f13d-05f9-484d-8231-05c69ccb3079}, !- Handle
  TechnicalArea People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30b92540-20cf-49c6-95f6-5cf373ef7ae2}, !- Handle
  WC People Activity Level Schedule,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {cc300797-62f6-4dc2-910f-be3c1cabbb05}, !- Default Day Schedule Name
  {6f46b192-ea5c-4d96-bcc5-09ebeb03bf97}, !- Summer Design Day Schedule Name
  {f6120968-22c4-495d-b754-0f53e8e80e27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc300797-62f6-4dc2-910f-be3c1cabbb05}, !- Handle
  WC People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {849f2276-c326-4f7c-b507-0f8a526faf39}, !- Handle
  WC People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f6120968-22c4-495d-b754-0f53e8e80e27}, !- Handle
  WC People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a7b9475b-41fe-41e0-b5e3-ed789dabe317}, !- Handle
  WC People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6f46b192-ea5c-4d96-bcc5-09ebeb03bf97}, !- Handle
  WC People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2412d0a9-427c-47d2-94b8-ff4f5aaec3b3}, !- Handle
  Warehouse People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {547f72f8-6928-484e-9cf6-3974f08fb4d6}, !- Default Day Schedule Name
  {631c1e0b-fce9-418c-b03d-0e9185792443}, !- Summer Design Day Schedule Name
  {27a1f9c9-9444-41ad-92fc-2cbbd4637afb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {547f72f8-6928-484e-9cf6-3974f08fb4d6}, !- Handle
  Warehouse People Activity Level Schedule Default, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8004b03f-9163-4d62-ae10-6db930a8232f}, !- Handle
  Warehouse People Activity Level Schedule Winter Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {27a1f9c9-9444-41ad-92fc-2cbbd4637afb}, !- Handle
