  Warehouse People Activity Level Schedule Winter Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d3ebfb31-64dc-46b7-9b0c-6f3c9d2ed990}, !- Handle
  Warehouse People Activity Level Schedule Summer Design Day, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {631c1e0b-fce9-418c-b03d-0e9185792443}, !- Handle
  Warehouse People Activity Level Schedule Summer Design Day 1, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3fa2a198-1be6-4a76-9460-3f719702fdcb}, !- Handle
  Cantine Lighting Schedule,              !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {bcf2c330-4f20-4e85-8e44-501241a82929}, !- Default Day Schedule Name
  {d682294c-c289-4325-889c-56e3cd1a60c0}, !- Summer Design Day Schedule Name
  {0f9a33c3-4b68-47dd-abf1-fc517c1383e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcf2c330-4f20-4e85-8e44-501241a82929}, !- Handle
  Cantine Lighting Schedule Default,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {0489b024-500a-4ea5-b5e7-383cb4832452}, !- Handle
  Cantine Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f9a33c3-4b68-47dd-abf1-fc517c1383e6}, !- Handle
  Cantine Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e60d583d-4059-4bc1-b8d3-979a3c84a721}, !- Handle
  Cantine Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d682294c-c289-4325-889c-56e3cd1a60c0}, !- Handle
  Cantine Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b739f047-1a17-4c86-ae59-fa1138835699}, !- Handle
  ChangingRoom Lighting Schedule,         !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {41c547d3-73f6-42e9-800b-597d8f6701b5}, !- Default Day Schedule Name
  {6f3d8a1e-edf3-400b-95d4-3c087f6b5b4c}, !- Summer Design Day Schedule Name
  {cc1b04a0-7bea-481a-9a3c-ef877731e6ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41c547d3-73f6-42e9-800b-597d8f6701b5}, !- Handle
  ChangingRoom Lighting Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {d53fb80c-3c73-4f83-b281-f3e99cb2434a}, !- Handle
  ChangingRoom Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cc1b04a0-7bea-481a-9a3c-ef877731e6ad}, !- Handle
  ChangingRoom Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf522f7c-d58d-4725-adc4-825939346565}, !- Handle
  ChangingRoom Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f3d8a1e-edf3-400b-95d4-3c087f6b5b4c}, !- Handle
  ChangingRoom Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {363ca38d-e2f7-4118-b21a-9c8cb8a7a284}, !- Handle
  Circulations Lighting Schedule,         !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {004ee9d1-8024-46a6-95ff-e93cce341a80}, !- Default Day Schedule Name
  {05d688fc-d0f7-4c99-8644-1b09e5d2c75a}, !- Summer Design Day Schedule Name
  {47e2a199-080d-4e50-b76b-74f92febfa0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {004ee9d1-8024-46a6-95ff-e93cce341a80}, !- Handle
  Circulations Lighting Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {39065baf-f44a-45fa-a1eb-1e015fac9bd3}, !- Handle
  Circulations Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47e2a199-080d-4e50-b76b-74f92febfa0e}, !- Handle
  Circulations Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b139a34-2136-44e5-a19f-e9232103f3bf}, !- Handle
  Circulations Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05d688fc-d0f7-4c99-8644-1b09e5d2c75a}, !- Handle
  Circulations Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d98dffed-0212-4021-ae57-643617768dfc}, !- Handle
  ColdStorage Lighting Schedule,          !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {4cd2a63b-029e-4096-aea2-0a740043071b}, !- Default Day Schedule Name
  {b0555103-4b0b-4da1-bf22-644b894424ae}, !- Summer Design Day Schedule Name
  {0cb6cb8c-577b-4c91-b3be-32f85231ee64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cd2a63b-029e-4096-aea2-0a740043071b}, !- Handle
  ColdStorage Lighting Schedule Default,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {11b0b2fd-c06a-4462-abce-0cfdb7399802}, !- Handle
  ColdStorage Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cb6cb8c-577b-4c91-b3be-32f85231ee64}, !- Handle
  ColdStorage Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e99c312-5159-46ff-bc3d-3556fdb7126b}, !- Handle
  ColdStorage Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0555103-4b0b-4da1-bf22-644b894424ae}, !- Handle
  ColdStorage Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d554a495-1b1a-4e7d-b9d1-3a2c581dcc90}, !- Handle
  MeetingRoom Lighting Schedule,          !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {c5d99d62-5d75-4d31-a11a-95211ebd33f2}, !- Default Day Schedule Name
  {217b6158-4f01-4d0e-8ab1-fe54da1e58cf}, !- Summer Design Day Schedule Name
  {b7cd2303-bb1a-4b10-9e06-8ffa3704eaf0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c5d99d62-5d75-4d31-a11a-95211ebd33f2}, !- Handle
  MeetingRoom Lighting Schedule Default,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {0a506ebe-7b3f-4201-88af-4c66e834a561}, !- Handle
  MeetingRoom Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7cd2303-bb1a-4b10-9e06-8ffa3704eaf0}, !- Handle
  MeetingRoom Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {567e0612-774c-4eb1-b0f0-07fa47d0e020}, !- Handle
  MeetingRoom Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {217b6158-4f01-4d0e-8ab1-fe54da1e58cf}, !- Handle
  MeetingRoom Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {26825ac2-9679-476d-9a28-b43e5300bd5e}, !- Handle
  Office Lighting Schedule,               !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {fce7b48c-f9d7-422a-9214-62a434909722}, !- Default Day Schedule Name
  {9682c073-0da9-4006-81f1-c884fb585a73}, !- Summer Design Day Schedule Name
  {5a75455c-da6b-4dfd-a909-9d8c056b8c0d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fce7b48c-f9d7-422a-9214-62a434909722}, !- Handle
  Office Lighting Schedule Default,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {9a9e0c49-572c-4922-869d-d905e73b8a63}, !- Handle
  Office Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a75455c-da6b-4dfd-a909-9d8c056b8c0d}, !- Handle
  Office Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4333c72c-f28d-4281-9187-0cca8168df13}, !- Handle
  Office Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9682c073-0da9-4006-81f1-c884fb585a73}, !- Handle
  Office Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c461931-4fde-4fff-a7db-f9746cede8be}, !- Handle
  RoofSpace Lighting Schedule,            !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {00bcc21c-0c28-4e84-8460-81bc5f67f302}, !- Default Day Schedule Name
  {78d04341-945c-4e61-b133-fa8795e2c38e}, !- Summer Design Day Schedule Name
  {e6d89b26-c0c0-4eda-826b-24116c839ebf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00bcc21c-0c28-4e84-8460-81bc5f67f302}, !- Handle
  RoofSpace Lighting Schedule Default,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4564e2e4-49a3-4183-9330-d0f0d40b8a3d}, !- Handle
  RoofSpace Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6d89b26-c0c0-4eda-826b-24116c839ebf}, !- Handle
  RoofSpace Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be852e54-093f-4c6a-8767-2ea179d95b2f}, !- Handle
  RoofSpace Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78d04341-945c-4e61-b133-fa8795e2c38e}, !- Handle
  RoofSpace Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ae7496e-8dbb-4fcc-9100-eabdd7ea7b11}, !- Handle
  Stairs Lighting Schedule,               !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {ca3aa0c7-d8f2-4afa-ad03-5aa6b0639eae}, !- Default Day Schedule Name
  {ee8c4cc2-ef91-4ed5-b83e-b52bddf10ad0}, !- Summer Design Day Schedule Name
  {a3ffc27f-a804-44ca-91c8-2ec970729287}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca3aa0c7-d8f2-4afa-ad03-5aa6b0639eae}, !- Handle
  Stairs Lighting Schedule Default,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {f2338cd4-14c5-42ea-b1f3-28dd08faee72}, !- Handle
  Stairs Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3ffc27f-a804-44ca-91c8-2ec970729287}, !- Handle
  Stairs Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1a3dc3c-f6e8-4739-a447-9ff7d157ff12}, !- Handle
  Stairs Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee8c4cc2-ef91-4ed5-b83e-b52bddf10ad0}, !- Handle
  Stairs Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4f076f7-c748-436e-85fc-a01618449fbd}, !- Handle
  Storage Lighting Schedule,              !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {e9cb1a38-c0fe-4aba-b35c-92646052ac39}, !- Default Day Schedule Name
  {01038c02-3842-4b37-bb9a-bf455f57d9ea}, !- Summer Design Day Schedule Name
  {b436ba09-fe44-494b-a6af-b875ba73dc00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9cb1a38-c0fe-4aba-b35c-92646052ac39}, !- Handle
  Storage Lighting Schedule Default,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {00de415b-1446-4ea1-8e1d-31afdc717811}, !- Handle
  Storage Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b436ba09-fe44-494b-a6af-b875ba73dc00}, !- Handle
  Storage Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3f9a7d9-eb5e-48f5-97e0-e227be204eaf}, !- Handle
  Storage Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01038c02-3842-4b37-bb9a-bf455f57d9ea}, !- Handle
  Storage Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {08f1899a-85f1-4b18-9ac7-f2d519788892}, !- Handle
  TechnicalArea Lighting Schedule,        !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {3df65d5f-fd07-4f17-a447-b9235d4b7b00}, !- Default Day Schedule Name
  {9b008666-4077-4ff8-9c92-29905ddaff8c}, !- Summer Design Day Schedule Name
  {3744dff0-aa88-401c-bbdc-ab974ce1d06b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3df65d5f-fd07-4f17-a447-b9235d4b7b00}, !- Handle
  TechnicalArea Lighting Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {fb2b0a07-75e8-45e0-aaf8-d1bad48c2027}, !- Handle
  TechnicalArea Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3744dff0-aa88-401c-bbdc-ab974ce1d06b}, !- Handle
  TechnicalArea Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50130b97-8d07-4330-9785-4cbecb2cb17b}, !- Handle
  TechnicalArea Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b008666-4077-4ff8-9c92-29905ddaff8c}, !- Handle
  TechnicalArea Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {24fa1bec-1281-4038-887e-2498cc87c54b}, !- Handle
  WC Lighting Schedule,                   !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {c88786ea-9558-4082-aa05-fb94a18587c6}, !- Default Day Schedule Name
  {fed4ca4d-31b2-4d6a-90cf-5b9a080bf02f}, !- Summer Design Day Schedule Name
  {6f44b783-adce-4148-b79f-431a840e46ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c88786ea-9558-4082-aa05-fb94a18587c6}, !- Handle
  WC Lighting Schedule Default,           !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.68,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.77,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {1583b709-75eb-4b31-8cad-c723ee55eb62}, !- Handle
  WC Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f44b783-adce-4148-b79f-431a840e46ec}, !- Handle
  WC Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8818f88a-9ace-40b3-adc5-379c9d02792b}, !- Handle
  WC Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fed4ca4d-31b2-4d6a-90cf-5b9a080bf02f}, !- Handle
  WC Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a601a44-cd21-42ef-acb9-6ce4be50a50e}, !- Handle
  Warehouse Lighting Schedule,            !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {ac354e51-3adf-4cf4-ae29-062416c4bd82}, !- Default Day Schedule Name
  {efca5af6-89b5-48b7-bb57-e486133b0c7e}, !- Summer Design Day Schedule Name
  {fce09ffc-02ab-45ef-b41d-d811a524ec0c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ac354e51-3adf-4cf4-ae29-062416c4bd82}, !- Handle
  Warehouse Lighting Schedule Default,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {1e6c8a24-3fbb-432b-84bf-115d46389535}, !- Handle
  Warehouse Lighting Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fce09ffc-02ab-45ef-b41d-d811a524ec0c}, !- Handle
  Warehouse Lighting Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {454e6f00-997d-41d5-9da4-14748315d396}, !- Handle
  Warehouse Lighting Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efca5af6-89b5-48b7-bb57-e486133b0c7e}, !- Handle
  Warehouse Lighting Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {59495a16-c1d4-4d07-92c5-25edc7e3564d}, !- Handle
  Cantine Electric Equipment Schedule,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {38cf4dc5-88a1-472d-80ca-c0ae5bfbffc8}, !- Default Day Schedule Name
  {fdb9a40d-771b-46b1-ad53-414447b43739}, !- Summer Design Day Schedule Name
  {fc158e41-6c62-49d9-9399-2beb42d9c557}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38cf4dc5-88a1-472d-80ca-c0ae5bfbffc8}, !- Handle
  Cantine Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fbdac02-8b23-469d-9f29-14f99be24823}, !- Handle
  Cantine Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc158e41-6c62-49d9-9399-2beb42d9c557}, !- Handle
  Cantine Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ec46d99-0ab2-4481-96d1-b15e99e072fc}, !- Handle
  Cantine Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdb9a40d-771b-46b1-ad53-414447b43739}, !- Handle
  Cantine Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2ce4d56-a15f-4de0-ab6f-fc7be60407a9}, !- Handle
  ChangingRoom Electric Equipment Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {f02ae3c5-bd62-4bb5-89f0-5abe120efb96}, !- Default Day Schedule Name
  {29891908-3072-4c3f-918b-616f4b2458c7}, !- Summer Design Day Schedule Name
  {1a6f7b17-ca4a-4d67-8f51-2b89a460dc08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f02ae3c5-bd62-4bb5-89f0-5abe120efb96}, !- Handle
  ChangingRoom Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53c6e4d8-47f8-40f1-902f-be5bdf1bdc47}, !- Handle
  ChangingRoom Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a6f7b17-ca4a-4d67-8f51-2b89a460dc08}, !- Handle
  ChangingRoom Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf253c13-97f3-4b7b-8311-9f850f033fa7}, !- Handle
  ChangingRoom Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29891908-3072-4c3f-918b-616f4b2458c7}, !- Handle
  ChangingRoom Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe7eb470-34ea-4a50-bac5-d78940c6d1b8}, !- Handle
  Circulations Electric Equipment Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {6b07707d-0f11-4064-a2b1-61cae8817b8a}, !- Default Day Schedule Name
  {342d1306-d4ee-4d54-b614-61eda1620979}, !- Summer Design Day Schedule Name
  {a1317418-09f9-49f3-9a2a-d5d8d583cb66}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b07707d-0f11-4064-a2b1-61cae8817b8a}, !- Handle
  Circulations Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {268dc9df-47f6-43fe-bfab-c67ab3516538}, !- Handle
  Circulations Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1317418-09f9-49f3-9a2a-d5d8d583cb66}, !- Handle
  Circulations Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7087f15d-a81a-4b69-a585-52fc46779041}, !- Handle
  Circulations Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {342d1306-d4ee-4d54-b614-61eda1620979}, !- Handle
  Circulations Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a1559fb-d3ea-4069-9803-aefd9faa1c78}, !- Handle
  ColdStorage Electric Equipment Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {3e021e01-d7c0-47f0-bd53-0255727fe3c7}, !- Default Day Schedule Name
  {0d4786a3-eee5-4100-9f9b-2cf67a187b11}, !- Summer Design Day Schedule Name
  {f42c653d-f530-4d66-b17b-c81f6da3647f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e021e01-d7c0-47f0-bd53-0255727fe3c7}, !- Handle
  ColdStorage Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7092198-0e26-41dd-9b43-e6b2680fd254}, !- Handle
  ColdStorage Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f42c653d-f530-4d66-b17b-c81f6da3647f}, !- Handle
  ColdStorage Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96ca5397-0b37-4f4d-a674-6e87648cee96}, !- Handle
  ColdStorage Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d4786a3-eee5-4100-9f9b-2cf67a187b11}, !- Handle
  ColdStorage Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b33a1eb-63f0-4662-808f-b0ffada29a6c}, !- Handle
  MeetingRoom Electric Equipment Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {909d5fe0-dd4c-4eb3-bca9-e41e75515bd2}, !- Default Day Schedule Name
  {0ba2b0f1-71a8-48c0-9d1c-ef4024540b96}, !- Summer Design Day Schedule Name
  {73c2e443-8fad-4076-9e66-db1d34ef45f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {909d5fe0-dd4c-4eb3-bca9-e41e75515bd2}, !- Handle
  MeetingRoom Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.299999999999993,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.499999999999999,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.999999999999999,                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.999999999999999,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {4f0be285-d766-4866-8e92-bd3bdc696f6b}, !- Handle
  MeetingRoom Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73c2e443-8fad-4076-9e66-db1d34ef45f3}, !- Handle
  MeetingRoom Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8957a62-b73c-4fbb-89a9-25396c920ee0}, !- Handle
  MeetingRoom Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ba2b0f1-71a8-48c0-9d1c-ef4024540b96}, !- Handle
  MeetingRoom Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {79525662-0b52-4869-a8f6-410dc7bd8e0a}, !- Handle
  Office Electric Equipment Schedule,     !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {68577470-fd9b-4a7f-9431-23f3339bc61d}, !- Default Day Schedule Name
  {d9374385-ab0a-4d31-a902-537241e779a1}, !- Summer Design Day Schedule Name
  {79e4d7ff-c268-4605-98ec-153391786f2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68577470-fd9b-4a7f-9431-23f3339bc61d}, !- Handle
  Office Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {5a9d89a2-0ba6-4e6b-b7eb-69b3138d7600}, !- Handle
  Office Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79e4d7ff-c268-4605-98ec-153391786f2e}, !- Handle
  Office Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd295041-096e-4170-9379-506910837923}, !- Handle
  Office Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9374385-ab0a-4d31-a902-537241e779a1}, !- Handle
  Office Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {179eaeb2-c2f6-4e49-9292-a3b80e23d5dd}, !- Handle
  RoofSpace Electric Equipment Schedule,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {82834b48-7074-468c-92aa-6bbc8fabbd3f}, !- Default Day Schedule Name
  {cfe55d2b-6013-4f0f-91eb-8cd709b1c51d}, !- Summer Design Day Schedule Name
  {38762a28-d249-4073-8a04-1043fd663852}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82834b48-7074-468c-92aa-6bbc8fabbd3f}, !- Handle
  RoofSpace Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {025dda79-29ca-4569-bf72-a69b0074d6d3}, !- Handle
  RoofSpace Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38762a28-d249-4073-8a04-1043fd663852}, !- Handle
  RoofSpace Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efad5c8e-e420-4528-8548-4ac186f9b0e6}, !- Handle
  RoofSpace Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfe55d2b-6013-4f0f-91eb-8cd709b1c51d}, !- Handle
  RoofSpace Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ee866c8-83f2-43ea-8a02-248b4b6c10e6}, !- Handle
  Stairs Electric Equipment Schedule,     !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {fc91278a-a9d0-4447-8072-a758b8028b32}, !- Default Day Schedule Name
  {45595d98-61a9-440c-908e-7775141a5884}, !- Summer Design Day Schedule Name
  {4eeab48c-cfac-4ef0-a0be-ab4031f2101f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc91278a-a9d0-4447-8072-a758b8028b32}, !- Handle
  Stairs Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37962a9c-ac38-445b-b253-c856d0b4b614}, !- Handle
  Stairs Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eeab48c-cfac-4ef0-a0be-ab4031f2101f}, !- Handle
  Stairs Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7ab204c-ee8e-4dfc-8a9c-3b4a437b0a94}, !- Handle
  Stairs Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45595d98-61a9-440c-908e-7775141a5884}, !- Handle
  Stairs Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd731f01-f7fc-40b4-9cdf-f6d65d036dfa}, !- Handle
  Storage Electric Equipment Schedule,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {281aec2c-766c-454d-955b-4e88dc868c06}, !- Default Day Schedule Name
  {d50f883c-a1c2-4755-8bea-eb6c2efd7a99}, !- Summer Design Day Schedule Name
  {faedd3df-3400-4337-89fa-47c9b7570915}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {281aec2c-766c-454d-955b-4e88dc868c06}, !- Handle
  Storage Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {132ffe55-28ff-4fa5-ae27-8f8c37775735}, !- Handle
  Storage Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faedd3df-3400-4337-89fa-47c9b7570915}, !- Handle
  Storage Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efe2e679-cd2d-4a68-b7ac-04a9272d2a3c}, !- Handle
  Storage Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d50f883c-a1c2-4755-8bea-eb6c2efd7a99}, !- Handle
  Storage Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e71d1f7-72c4-423d-af5b-0ab6e50b458b}, !- Handle
  TechnicalArea Electric Equipment Schedule, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {02724f0a-27a3-4fd7-93f2-9fe154761ee8}, !- Default Day Schedule Name
  {f83aeb1a-dc85-4097-ae70-534a33a5dcbf}, !- Summer Design Day Schedule Name
  {7d25dcf8-e9c6-4b0e-a816-61c149f30cfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02724f0a-27a3-4fd7-93f2-9fe154761ee8}, !- Handle
  TechnicalArea Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c14bd236-d258-42ba-ae3a-8df69e8241c4}, !- Handle
  TechnicalArea Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d25dcf8-e9c6-4b0e-a816-61c149f30cfa}, !- Handle
  TechnicalArea Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ad7d7d45-12e9-446e-940f-207b3fc6173b}, !- Handle
  TechnicalArea Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f83aeb1a-dc85-4097-ae70-534a33a5dcbf}, !- Handle
  TechnicalArea Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b3b5e9f-760a-437b-a7eb-b50acda3c273}, !- Handle
  WC Electric Equipment Schedule,         !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {d37298ac-0e3e-4ec0-ab35-f37a7cb45917}, !- Default Day Schedule Name
  {04c06e77-94da-4d18-84c2-d0629f28c525}, !- Summer Design Day Schedule Name
  {f127ad79-453c-4449-b9a8-ffcb43ca80e3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d37298ac-0e3e-4ec0-ab35-f37a7cb45917}, !- Handle
  WC Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c02121bd-1735-437a-8730-5ee22b8dc68c}, !- Handle
  WC Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f127ad79-453c-4449-b9a8-ffcb43ca80e3}, !- Handle
  WC Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa62527-5742-4a6c-82eb-8639d95d81c7}, !- Handle
  WC Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04c06e77-94da-4d18-84c2-d0629f28c525}, !- Handle
  WC Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b36ab64-3076-4381-aec8-bac29bb8acd5}, !- Handle
  Warehouse Electric Equipment Schedule,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {b48550c3-0401-4619-be0b-3f4d0ccf469b}, !- Default Day Schedule Name
  {36bc19af-d4e9-4205-af43-f22f3750b583}, !- Summer Design Day Schedule Name
  {f1931f45-b82a-4983-8fbd-af28838980ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b48550c3-0401-4619-be0b-3f4d0ccf469b}, !- Handle
  Warehouse Electric Equipment Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93f8f7d2-f288-4176-8b15-ebc7a7126022}, !- Handle
  Warehouse Electric Equipment Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1931f45-b82a-4983-8fbd-af28838980ff}, !- Handle
  Warehouse Electric Equipment Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {58c3df01-f00c-43cf-832e-b03bf81572f7}, !- Handle
  Warehouse Electric Equipment Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36bc19af-d4e9-4205-af43-f22f3750b583}, !- Handle
  Warehouse Electric Equipment Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f781de5a-9cca-4667-aa82-2aa26b29dd53}, !- Handle
  Cantine Infiltration Schedule,          !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {4867c550-a5eb-4d78-99ca-f4c5fa62a496}, !- Default Day Schedule Name
  {37fce934-7195-4bb2-8245-8444f2dbad47}, !- Summer Design Day Schedule Name
  {21602448-69d4-4d8d-a4bf-9ffd5745e9b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4867c550-a5eb-4d78-99ca-f4c5fa62a496}, !- Handle
  Cantine Infiltration Schedule Default,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f885517d-ee37-4bc2-9069-bbc15d709023}, !- Handle
  Cantine Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21602448-69d4-4d8d-a4bf-9ffd5745e9b8}, !- Handle
  Cantine Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5489f6ca-a499-4684-9c51-3077a3f7134f}, !- Handle
  Cantine Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37fce934-7195-4bb2-8245-8444f2dbad47}, !- Handle
  Cantine Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c5e9503-62d4-47c4-aa88-6a63af2f5f42}, !- Handle
  ChangingRoom Infiltration Schedule,     !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {011dcc5c-2470-4c02-897b-48fcb5f3a457}, !- Default Day Schedule Name
  {70307d29-2658-44f2-9546-69508a913845}, !- Summer Design Day Schedule Name
  {b3f61e4f-4348-4dd9-a864-56c935b17560}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {011dcc5c-2470-4c02-897b-48fcb5f3a457}, !- Handle
  ChangingRoom Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfe5a466-41a0-4e4f-abf2-7bc067f04f4d}, !- Handle
  ChangingRoom Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3f61e4f-4348-4dd9-a864-56c935b17560}, !- Handle
  ChangingRoom Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed9ff796-bdc2-490a-aa0d-ebeafd5316fc}, !- Handle
  ChangingRoom Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70307d29-2658-44f2-9546-69508a913845}, !- Handle
  ChangingRoom Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {16958d69-682f-4935-99a0-906336a914c9}, !- Handle
  Circulations Infiltration Schedule,     !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {5a9173e9-35ff-45d1-803a-4146cfb0a55d}, !- Default Day Schedule Name
  {ff165a0b-9ca9-473b-8c3e-a497f07dcba2}, !- Summer Design Day Schedule Name
  {72e5c7c8-0414-4ce9-886b-4682934cf225}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a9173e9-35ff-45d1-803a-4146cfb0a55d}, !- Handle
  Circulations Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddc7f8bd-ba91-4d04-9c69-6f6bf9f46e7a}, !- Handle
  Circulations Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72e5c7c8-0414-4ce9-886b-4682934cf225}, !- Handle
  Circulations Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24877c2e-c265-487f-bed3-e3d43a098b05}, !- Handle
  Circulations Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff165a0b-9ca9-473b-8c3e-a497f07dcba2}, !- Handle
  Circulations Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e28a0a7-9bd8-4faa-a6b5-442b35a8e7da}, !- Handle
  ColdStorage Infiltration Schedule,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {21d7b6e7-3aef-46af-8573-8903fa8db213}, !- Default Day Schedule Name
  {370bdba0-d15d-4bb0-b08b-51dfa6176b1a}, !- Summer Design Day Schedule Name
  {30efcb0d-1e5e-488b-bf1a-5a3f303481e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {21d7b6e7-3aef-46af-8573-8903fa8db213}, !- Handle
  ColdStorage Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adfcb0c9-cc88-4ede-8b50-e897b3e55609}, !- Handle
  ColdStorage Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30efcb0d-1e5e-488b-bf1a-5a3f303481e1}, !- Handle
  ColdStorage Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d335676-9c07-4b5e-98f5-a70d538bac9c}, !- Handle
  ColdStorage Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {370bdba0-d15d-4bb0-b08b-51dfa6176b1a}, !- Handle
  ColdStorage Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2c384e9-9c26-4f65-9984-45ec9df89fe8}, !- Handle
  MeetingRoom Infiltration Schedule,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {08c9b341-061f-4348-a2a5-2c4bed906e3b}, !- Default Day Schedule Name
  {4a798751-5c14-4dc0-9554-3751d2e8d252}, !- Summer Design Day Schedule Name
  {1a162a11-35d8-4bba-a938-5bae5a7f0e0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08c9b341-061f-4348-a2a5-2c4bed906e3b}, !- Handle
  MeetingRoom Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {747528e5-684a-4768-8576-073d5900ab48}, !- Handle
  MeetingRoom Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a162a11-35d8-4bba-a938-5bae5a7f0e0b}, !- Handle
  MeetingRoom Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a68fe602-1ac1-466c-acab-484968c48045}, !- Handle
  MeetingRoom Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a798751-5c14-4dc0-9554-3751d2e8d252}, !- Handle
  MeetingRoom Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2c5c944-58d7-4bb5-9674-7bec2e9466d1}, !- Handle
  Office Infiltration Schedule,           !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {9b3356d4-3708-4e49-8c29-8dbe13a8697d}, !- Default Day Schedule Name
  {92cd1300-80df-4f28-915b-bf3d93d276d8}, !- Summer Design Day Schedule Name
  {13cb64f6-0ef1-4ee1-85b7-9859fed31ae4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b3356d4-3708-4e49-8c29-8dbe13a8697d}, !- Handle
  Office Infiltration Schedule Default,   !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e33da054-1b63-4c63-91a6-415da1843334}, !- Handle
  Office Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13cb64f6-0ef1-4ee1-85b7-9859fed31ae4}, !- Handle
  Office Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {965df05a-3729-4c48-b0d1-fee4f3c7cdac}, !- Handle
  Office Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92cd1300-80df-4f28-915b-bf3d93d276d8}, !- Handle
  Office Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {abd8409f-a8d3-4d35-b3ca-2abd958553a2}, !- Handle
  RoofSpace Infiltration Schedule,        !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {afdb1709-88db-4f89-84d5-ae4ccaa756bd}, !- Default Day Schedule Name
  {2f8df7b6-7c29-4881-8d5a-e4345a7de15c}, !- Summer Design Day Schedule Name
  {b93c9b06-6edb-41ee-b835-56349f38c3cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afdb1709-88db-4f89-84d5-ae4ccaa756bd}, !- Handle
  RoofSpace Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3244acd0-d402-431d-bfa5-6acfe47bfe8d}, !- Handle
  RoofSpace Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b93c9b06-6edb-41ee-b835-56349f38c3cb}, !- Handle
  RoofSpace Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a10882f-40b9-40af-9a9e-c3bcc0c7b847}, !- Handle
  RoofSpace Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f8df7b6-7c29-4881-8d5a-e4345a7de15c}, !- Handle
  RoofSpace Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25b7c3a5-8aab-4f3b-ac4b-971ce4a44591}, !- Handle
  Stairs Infiltration Schedule,           !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {6fccaf60-ca01-45ab-aa66-f37e9ec4ab8f}, !- Default Day Schedule Name
  {6f44728b-3c78-4ab3-be1b-d7556bf12124}, !- Summer Design Day Schedule Name
  {4b348ac2-95d1-4232-9076-35f764933fba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fccaf60-ca01-45ab-aa66-f37e9ec4ab8f}, !- Handle
  Stairs Infiltration Schedule Default,   !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02e68a5e-c49a-4cf7-8ac5-8e20b8f403a6}, !- Handle
  Stairs Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b348ac2-95d1-4232-9076-35f764933fba}, !- Handle
  Stairs Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16dbfae8-9533-428c-a843-eed66e5d538c}, !- Handle
  Stairs Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f44728b-3c78-4ab3-be1b-d7556bf12124}, !- Handle
  Stairs Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {848dc3b1-d47f-4a96-9e8f-f99aedca8c86}, !- Handle
  Storage Infiltration Schedule,          !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {48ea235f-4b21-4fc1-87f8-49aa4abf60b4}, !- Default Day Schedule Name
  {70dd9d55-87f7-4c15-9992-54ec82b79b30}, !- Summer Design Day Schedule Name
  {cff7e4e4-9935-4b22-9c1f-fff83ebcd3e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48ea235f-4b21-4fc1-87f8-49aa4abf60b4}, !- Handle
  Storage Infiltration Schedule Default,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b1b2200-5286-4c40-947a-8e8db901f8bf}, !- Handle
  Storage Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cff7e4e4-9935-4b22-9c1f-fff83ebcd3e0}, !- Handle
  Storage Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0eef0833-cafd-4611-b57c-2065af88515d}, !- Handle
  Storage Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70dd9d55-87f7-4c15-9992-54ec82b79b30}, !- Handle
  Storage Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d8b3c24-e981-4d72-9603-4d7a3828a009}, !- Handle
  TechnicalArea Infiltration Schedule,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {4b721ebb-c9c3-4862-9619-08f7155ba131}, !- Default Day Schedule Name
  {ba88ee63-01be-499b-824c-6e67c7adb03d}, !- Summer Design Day Schedule Name
  {3fcf8c66-6ac7-46c8-8c8f-5f4d3915ae32}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4b721ebb-c9c3-4862-9619-08f7155ba131}, !- Handle
  TechnicalArea Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {878d35ba-b2f5-4541-8f60-e183d843ae20}, !- Handle
  TechnicalArea Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fcf8c66-6ac7-46c8-8c8f-5f4d3915ae32}, !- Handle
  TechnicalArea Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f208466f-0ba4-49d4-92cc-8bfb207219a0}, !- Handle
  TechnicalArea Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba88ee63-01be-499b-824c-6e67c7adb03d}, !- Handle
  TechnicalArea Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2217d9f2-d4fc-4649-98c0-157e122ae4aa}, !- Handle
  WC Infiltration Schedule,               !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {3f83bb72-84f4-4fdb-8862-478ed65025f7}, !- Default Day Schedule Name
  {44be27dd-be81-47e8-8eb6-ffb402868c5e}, !- Summer Design Day Schedule Name
  {92d731a8-1fcf-4ba1-944f-f3d8aef32776}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f83bb72-84f4-4fdb-8862-478ed65025f7}, !- Handle
  WC Infiltration Schedule Default,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cdcf512-51c6-454f-8347-9ac48ef0d014}, !- Handle
  WC Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92d731a8-1fcf-4ba1-944f-f3d8aef32776}, !- Handle
  WC Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {033d1359-8610-4cf4-8944-b4cef35ce2ce}, !- Handle
  WC Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44be27dd-be81-47e8-8eb6-ffb402868c5e}, !- Handle
  WC Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d31d799b-ddb4-4246-9ebf-7e337db5aece}, !- Handle
  Warehouse Infiltration Schedule,        !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  {50ff1eb4-8fb7-4555-a403-079c9451c477}, !- Default Day Schedule Name
  {1a119b68-b4b7-4e79-b546-fef17b5c94a1}, !- Summer Design Day Schedule Name
  {c142ddd3-f035-4958-ac46-4f3393035617}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50ff1eb4-8fb7-4555-a403-079c9451c477}, !- Handle
  Warehouse Infiltration Schedule Default, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {680f2a66-e657-4405-a52d-c063b2c5a3ca}, !- Handle
  Warehouse Infiltration Schedule Winter Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c142ddd3-f035-4958-ac46-4f3393035617}, !- Handle
  Warehouse Infiltration Schedule Winter Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd379787-2063-499e-af52-a3b1aca830d2}, !- Handle
  Warehouse Infiltration Schedule Summer Design Day, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a119b68-b4b7-4e79-b546-fef17b5c94a1}, !- Handle
  Warehouse Infiltration Schedule Summer Design Day 1, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermalZone,
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a19efbbd-fb8f-4007-a41b-e9d3e572894a}, !- Zone Air Inlet Port List
  {9f84ff67-a99d-4947-a943-b1fd00d60607}, !- Zone Air Exhaust Port List
  {384fc00c-2455-45bd-b9b3-d9b593cca672}, !- Zone Air Node Name
  {97273deb-07e0-4a4e-bf37-001e0538683f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {723b0ae5-155d-4625-86dd-320fe538ca2c}, !- Group Rendering Name
  {9cbdf683-a564-44a2-b357-fcc223e3ae57}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {530a441c-9a92-4d00-bdc1-dae0e62733cc}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Zone Air Node, !- Name
  {384fc00c-2455-45bd-b9b3-d9b593cca672}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {384fc00c-2455-45bd-b9b3-d9b593cca672}, !- Handle
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- Source Object
  11,                                     !- Outlet Port
  {530a441c-9a92-4d00-bdc1-dae0e62733cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a19efbbd-fb8f-4007-a41b-e9d3e572894a}, !- Handle
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- HVAC Component
  {4051ccf8-132f-471d-b800-2c126565b423}; !- Port 1

OS:PortList,
  {9f84ff67-a99d-4947-a943-b1fd00d60607}, !- Handle
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}; !- HVAC Component

OS:PortList,
  {97273deb-07e0-4a4e-bf37-001e0538683f}, !- Handle
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- HVAC Component
  {c37538e9-b364-4e5c-9725-e1f822b319cf}; !- Port 1

OS:Sizing:Zone,
  {3ceae5e9-44c9-4fae-888b-46fb7705b0e9}, !- Handle
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9d9b8d9-369f-4c88-a956-c0410523f958}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Zone HVAC Equipment List, !- Name
  {36de9a83-9d4c-493e-b42d-25c11d1c992b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91f01602-32d9-4c10-b9fd-9c6a6268d41a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d7d1d6e-8d64-4921-a88e-202d7b272ff7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8f0d427c-fc4f-47ba-81e7-b9a79033e3a3}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- Handle
  TZ-A.A.0-18-AcessoCondutores,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff0005cf-38b4-42a7-a01e-2243f7d20ad2}, !- Zone Air Inlet Port List
  {2f7e1c2a-cb9b-4625-9cf0-72fc529d8ac6}, !- Zone Air Exhaust Port List
  {85080964-418a-4a24-ba10-9b5e75bc9b67}, !- Zone Air Node Name
  {e361dd33-fc0b-45c8-a735-e213929139d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6972a3c3-d2b7-4467-af51-95b36f008286}, !- Group Rendering Name
  {dd97f63d-a895-45b8-a573-3ffcfa937f54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {679c7d65-586b-4245-88d9-850637a83dc8}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Zone Air Node, !- Name
  {85080964-418a-4a24-ba10-9b5e75bc9b67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85080964-418a-4a24-ba10-9b5e75bc9b67}, !- Handle
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- Source Object
  11,                                     !- Outlet Port
  {679c7d65-586b-4245-88d9-850637a83dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff0005cf-38b4-42a7-a01e-2243f7d20ad2}, !- Handle
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- HVAC Component
  {590baa8b-5ef3-4a69-af32-306a67c12a4c}; !- Port 1

OS:PortList,
  {2f7e1c2a-cb9b-4625-9cf0-72fc529d8ac6}, !- Handle
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}; !- HVAC Component

OS:PortList,
  {e361dd33-fc0b-45c8-a735-e213929139d9}, !- Handle
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- HVAC Component
  {25bc7f6d-ef52-4f36-a4d3-c3fc2d11a982}; !- Port 1

OS:Sizing:Zone,
  {b5eff68f-2ce7-455a-965e-0e778b5e102a}, !- Handle
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {705573f5-dd72-4d0f-9cb1-f844744dc033}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Zone HVAC Equipment List, !- Name
  {e72268ad-47d6-4d40-a4ba-26d153e5deef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8f44bcaf-7626-4d49-b19b-d99d502a1dd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a66f1056-7b18-4d3c-910c-ac6b36b01d94}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {aeb8cc2d-e7e5-430b-a6d1-8355283f3c90}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- Handle
  TZ-A.A.1-02-Cantina,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a30b0546-a5d2-43d3-839a-252d18313788}, !- Zone Air Inlet Port List
  {2582e22d-2143-4330-bc26-39d3b163c7a9}, !- Zone Air Exhaust Port List
  {1f44b492-08a4-4d9d-97e1-912ef5d55452}, !- Zone Air Node Name
  {87162554-c1d7-499d-9bd9-3858b6b190f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {912b7293-7408-49af-a78e-aab83bd52bb7}, !- Group Rendering Name
  {b8be2326-2ca0-478b-b195-ccda22cd7040}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {954de2ba-9642-4a06-ad5f-ea14af74ff1d}, !- Handle
  TZ-A.A.1-02-Cantina Zone Air Node,      !- Name
  {1f44b492-08a4-4d9d-97e1-912ef5d55452}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f44b492-08a4-4d9d-97e1-912ef5d55452}, !- Handle
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- Source Object
  11,                                     !- Outlet Port
  {954de2ba-9642-4a06-ad5f-ea14af74ff1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a30b0546-a5d2-43d3-839a-252d18313788}, !- Handle
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- HVAC Component
  {81c7ea0f-52da-418b-8c0b-49d26eb10292}, !- Port 1
  {8c77c55d-5963-4275-adeb-51b5d07aa75d}; !- Port 2

OS:PortList,
  {2582e22d-2143-4330-bc26-39d3b163c7a9}, !- Handle
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- HVAC Component
  {efdf8e96-4322-4e8a-b7d8-c25894dc3a20}; !- Port 1

OS:PortList,
  {87162554-c1d7-499d-9bd9-3858b6b190f5}, !- Handle
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- HVAC Component
  {b30b7af0-29a5-4325-b529-224aa9f4e071}; !- Port 1

OS:Sizing:Zone,
  {635fa869-a87a-4b78-b951-17c9f936d0b1}, !- Handle
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e4c0eda5-42d6-4e78-b581-add5a0e2da6b}, !- Handle
  TZ-A.A.1-02-Cantina Zone HVAC Equipment List, !- Name
  {ad655184-eb2e-4788-8762-418fcd1a1ada}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5cd18e9-434d-40fd-a632-4cb2851ca0a3}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5fb0e4f7-6d61-4c9a-99e1-229ed25e69d6}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {21d72116-9f97-447b-af5a-62dc905fc5d2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {eeb8914b-d22a-4010-a10b-c289fbed503d}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- Handle
  TZ-D.A.0-01-AdministrativoD,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db70ac2c-2ff0-4b72-be24-b9b808df58dd}, !- Zone Air Inlet Port List
  {fb9db0b2-249a-4be8-93db-ccfaa8326f32}, !- Zone Air Exhaust Port List
  {48b16040-77da-4af5-9fc2-a5835d313c40}, !- Zone Air Node Name
  {b15e4b64-d853-4bcb-a404-1120cd0cf09c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cd595ec-fea0-4ece-80f7-af144a355c52}, !- Group Rendering Name
  {29d66931-bcb0-4995-bd37-9b0da9fa7d4b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86c015a8-36a5-449f-a7b9-7d4d2cd7d604}, !- Handle
  TZ-D.A.0-01-AdministrativoD Zone Air Node, !- Name
  {48b16040-77da-4af5-9fc2-a5835d313c40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48b16040-77da-4af5-9fc2-a5835d313c40}, !- Handle
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- Source Object
  11,                                     !- Outlet Port
  {86c015a8-36a5-449f-a7b9-7d4d2cd7d604}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db70ac2c-2ff0-4b72-be24-b9b808df58dd}, !- Handle
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- HVAC Component
  {88f5a91c-3d2e-434d-8b7b-4795e0091e8d}, !- Port 1
  {8dac3131-c933-4fba-a047-8105ddc0dc5c}; !- Port 2

OS:PortList,
  {fb9db0b2-249a-4be8-93db-ccfaa8326f32}, !- Handle
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- HVAC Component
  {827724bf-aa7c-48d1-86e2-93163ad98fd9}; !- Port 1

OS:PortList,
  {b15e4b64-d853-4bcb-a404-1120cd0cf09c}, !- Handle
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- HVAC Component
  {baddf962-4d01-47de-abeb-b59ef037f2ef}; !- Port 1

OS:Sizing:Zone,
  {cf19ff89-6bab-442c-a732-c2e42860a9bc}, !- Handle
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e76117b4-c1bb-4cf3-9d66-6f47e3055505}, !- Handle
  TZ-D.A.0-01-AdministrativoD Zone HVAC Equipment List, !- Name
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {317b8b18-30f5-4d06-92c9-e2a36989e05a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f3408a16-c3a8-415f-923b-a8cff47b0691}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {34fb3b97-6b53-4066-ac9e-e1f1dbe9b752}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {d73254b6-4547-4178-bff8-86c594e1747f}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- Handle
  TZ-A.A.0-20-Hall,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fefa3118-b907-4ebd-ae34-12acc02f2f9a}, !- Zone Air Inlet Port List
  {2726a208-e15f-4694-8089-2599251c8086}, !- Zone Air Exhaust Port List
  {d0547fd4-e0ee-4736-a370-874a5d996290}, !- Zone Air Node Name
  {2996fd4f-6a5f-480d-b8da-a26b4b90af71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d0c0f0a-37e0-4e37-9717-498f31eb60fc}, !- Group Rendering Name
  {2c16af6f-bd7b-4320-b4aa-f80f6c8155fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50a821b5-079c-4f8e-a011-603c09a92da1}, !- Handle
  TZ-A.A.0-20-Hall Zone Air Node,         !- Name
  {d0547fd4-e0ee-4736-a370-874a5d996290}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0547fd4-e0ee-4736-a370-874a5d996290}, !- Handle
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- Source Object
  11,                                     !- Outlet Port
  {50a821b5-079c-4f8e-a011-603c09a92da1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fefa3118-b907-4ebd-ae34-12acc02f2f9a}, !- Handle
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- HVAC Component
  {f64277c0-b03d-4d64-9ac2-71ce5b157c23}; !- Port 1

OS:PortList,
  {2726a208-e15f-4694-8089-2599251c8086}, !- Handle
  {fd439920-c5f7-40ad-933a-f428b389631f}; !- HVAC Component

OS:PortList,
  {2996fd4f-6a5f-480d-b8da-a26b4b90af71}, !- Handle
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- HVAC Component
  {bf85f89b-21e4-4fdd-a4da-1ff29b2f58d2}; !- Port 1

OS:Sizing:Zone,
  {208d6c69-b469-4db2-8b60-a8e6a6c5061d}, !- Handle
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb73ae1e-66bc-467b-8936-5934ef2dd5ee}, !- Handle
  TZ-A.A.0-20-Hall Zone HVAC Equipment List, !- Name
  {fd439920-c5f7-40ad-933a-f428b389631f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {751b752b-10b3-4ab2-855e-68c7171dd0c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5c892404-55b6-4ccf-91b7-941c934dec42}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9bf54634-497e-49e8-b835-f263a305ed34}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2fba2442-1488-4751-94bc-1d58e3b32602}, !- Zone Air Inlet Port List
  {0c2d7302-2474-4de5-a2a3-20fab6711e71}, !- Zone Air Exhaust Port List
  {a777fa5c-5082-43da-af1f-e4eff2b48d2b}, !- Zone Air Node Name
  {320fa02c-7fb6-442f-9a9c-e303999a35fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b5e8d0d3-9345-4682-97d7-10d3c18bbcf7}, !- Group Rendering Name
  {495019ab-74c2-4b78-a944-a4ac74fc4a39}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b6a90fb-b845-4050-8807-343aa345b317}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Zone Air Node, !- Name
  {a777fa5c-5082-43da-af1f-e4eff2b48d2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a777fa5c-5082-43da-af1f-e4eff2b48d2b}, !- Handle
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- Source Object
  11,                                     !- Outlet Port
  {5b6a90fb-b845-4050-8807-343aa345b317}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2fba2442-1488-4751-94bc-1d58e3b32602}, !- Handle
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- HVAC Component
  {241e3ae5-1a3c-4ae6-a7fd-16af999cc979}; !- Port 1

OS:PortList,
  {0c2d7302-2474-4de5-a2a3-20fab6711e71}, !- Handle
  {8d539849-dbc5-47e6-ac32-86d0a3336005}; !- HVAC Component

OS:PortList,
  {320fa02c-7fb6-442f-9a9c-e303999a35fb}, !- Handle
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- HVAC Component
  {c88817f2-9cef-4fbb-b880-029ee3cfeb8c}; !- Port 1

OS:Sizing:Zone,
  {00ed7154-f924-4cc5-b975-053e3c027143}, !- Handle
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {69ffdbcb-72b7-4696-9530-e5771ea28613}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Zone HVAC Equipment List, !- Name
  {8d539849-dbc5-47e6-ac32-86d0a3336005}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a61a39d9-c29a-49f7-bf59-db819baf3090}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e554a6fb-6ebf-42d3-9dc6-59ddd924ad44}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c93442f6-7191-4d13-8dcc-8c8387643a2b}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65febd35-77f1-48ee-8d36-62411f3e9c94}, !- Zone Air Inlet Port List
  {d7f28108-3241-4d39-920f-c2fc927539f6}, !- Zone Air Exhaust Port List
  {96e5570a-114c-42f4-8d9e-8db8f02d3053}, !- Zone Air Node Name
  {54f72042-2996-482b-8d20-0dfd58f0e8e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80edf354-7d12-447f-8ba3-5f8aed4d332c}, !- Group Rendering Name
  {6403e6f2-0013-4d0d-85c3-a352ca71c961}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67fabc69-2e01-42ff-a81a-5e0a4c974333}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Zone Air Node, !- Name
  {96e5570a-114c-42f4-8d9e-8db8f02d3053}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e5570a-114c-42f4-8d9e-8db8f02d3053}, !- Handle
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- Source Object
  11,                                     !- Outlet Port
  {67fabc69-2e01-42ff-a81a-5e0a4c974333}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65febd35-77f1-48ee-8d36-62411f3e9c94}, !- Handle
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- HVAC Component
  {d6f3161c-7ae9-4c2f-8852-29b87304501d}; !- Port 1

OS:PortList,
  {d7f28108-3241-4d39-920f-c2fc927539f6}, !- Handle
  {9f078372-1579-4461-ab54-9f8d38f5949e}; !- HVAC Component

OS:PortList,
  {54f72042-2996-482b-8d20-0dfd58f0e8e8}, !- Handle
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- HVAC Component
  {00dba3e5-d283-4f5d-9f7f-9b58d02a5063}; !- Port 1

OS:Sizing:Zone,
  {f25e5845-5c9c-43db-a57f-68b1e2609dac}, !- Handle
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {423b1023-e06a-4226-9cc2-6283a56cf2f6}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Zone HVAC Equipment List, !- Name
  {9f078372-1579-4461-ab54-9f8d38f5949e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4b54bdc-09ca-4ec3-b79d-46631ce18666}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62b7a337-8ada-4e00-a01b-fe03af1717f0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {83c63417-b0fa-4d2a-94ae-31879774cea7}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- Handle
  TZ-E.P.0-01-NaveE,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {360e304c-a835-4ca0-b562-dacc63b396d5}, !- Zone Air Inlet Port List
  {4723fde7-4cda-49f9-9384-8fde408cc76e}, !- Zone Air Exhaust Port List
  {d7a37a0a-05ae-4ff2-b7a1-ae251367f12a}, !- Zone Air Node Name
  {85b2e21d-dfbd-4896-9bb4-24b3695fff81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {84392890-c680-4663-ad94-170016840663}, !- Group Rendering Name
  {7cc1af73-c976-4ee8-b8c1-f6b02f4caf75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74982a1b-73c4-4322-8b9d-d01f70c461d8}, !- Handle
  TZ-E.P.0-01-NaveE Zone Air Node,        !- Name
  {d7a37a0a-05ae-4ff2-b7a1-ae251367f12a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7a37a0a-05ae-4ff2-b7a1-ae251367f12a}, !- Handle
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- Source Object
  11,                                     !- Outlet Port
  {74982a1b-73c4-4322-8b9d-d01f70c461d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {360e304c-a835-4ca0-b562-dacc63b396d5}, !- Handle
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- HVAC Component
  {54bbb5e9-dbe4-42e0-bc47-0b8e1ed9334c}; !- Port 1

OS:PortList,
  {4723fde7-4cda-49f9-9384-8fde408cc76e}, !- Handle
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}; !- HVAC Component

OS:PortList,
  {85b2e21d-dfbd-4896-9bb4-24b3695fff81}, !- Handle
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- HVAC Component
  {5bf7582c-0677-4b8b-80ec-645923244ca6}; !- Port 1

OS:Sizing:Zone,
  {2b324f6d-24ba-4d14-9b24-bedec675c0d1}, !- Handle
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dc0fff2e-fade-4d23-bd0b-ca17b91de826}, !- Handle
  TZ-E.P.0-01-NaveE Zone HVAC Equipment List, !- Name
  {1697c9e8-7ec9-42c4-bc5e-4689cc662b8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {739b7e09-4914-41fc-8832-a1e6b6933f89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e81e3107-6001-4305-a75a-0de21c88c4ba}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {936ed02e-fc39-4e32-9290-5080e29943af}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- Handle
  TZ-A.A.0-05-OpenSpace,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a44d52e-443e-450c-9e12-11b3f7336f07}, !- Zone Air Inlet Port List
  {eab61306-81e8-4343-a288-b8621ffa9906}, !- Zone Air Exhaust Port List
  {a8baac09-28db-4625-b4fc-5bf5ef2e97f2}, !- Zone Air Node Name
  {db42590b-55c1-45d1-ad4a-19ce3ff3c09a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73c2e73f-1d1d-427f-92dc-d79ce81924b2}, !- Group Rendering Name
  {2b3366ba-04b8-4420-bf81-b5ae9e858537}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed584bdd-2927-464e-97e1-37ed44e6bd35}, !- Handle
  TZ-A.A.0-05-OpenSpace Zone Air Node,    !- Name
  {a8baac09-28db-4625-b4fc-5bf5ef2e97f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8baac09-28db-4625-b4fc-5bf5ef2e97f2}, !- Handle
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- Source Object
  11,                                     !- Outlet Port
  {ed584bdd-2927-464e-97e1-37ed44e6bd35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a44d52e-443e-450c-9e12-11b3f7336f07}, !- Handle
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- HVAC Component
  {1fbd8444-e993-4437-9c31-6029d81f6d0a}, !- Port 1
  {8549f961-b929-4b9a-815b-c87d657d12b4}; !- Port 2

OS:PortList,
  {eab61306-81e8-4343-a288-b8621ffa9906}, !- Handle
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- HVAC Component
  {cb05334f-cce4-45d4-be11-42d038e56f18}; !- Port 1

OS:PortList,
  {db42590b-55c1-45d1-ad4a-19ce3ff3c09a}, !- Handle
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- HVAC Component
  {de4c9c1d-51c0-4cb4-8254-f6f9755c4cba}; !- Port 1

OS:Sizing:Zone,
  {5db992b0-4987-4ada-a880-1ee458acf28e}, !- Handle
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f872bf2a-912f-49bd-8cd0-20b8584d7639}, !- Handle
  TZ-A.A.0-05-OpenSpace Zone HVAC Equipment List, !- Name
  {82b65d87-0626-4229-bf87-f96e9469e9bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e8673c2-a55b-4f31-acb6-73acf1323895}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eafac8ab-066e-4f4e-8775-c9fa5715507a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9c696a42-37a0-4d2e-8ab7-c8fa2cddbfce}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {dcbea826-fc58-479d-afa8-8b0d15f04678}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- Handle
  TZ-A.A.1-15-Caixadeescadas,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f89769c0-3ac9-4806-b204-c6579ffeba96}, !- Zone Air Inlet Port List
  {47730577-9c50-4fb8-8223-ded7bcb6636d}, !- Zone Air Exhaust Port List
  {db225cb8-e78a-4bfd-b6ed-87661288d0e2}, !- Zone Air Node Name
  {d5d5fcf8-c55a-46cc-9669-a7c88f8ded58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {329da6e1-03a8-4d43-aed6-8f5dfc9def9e}, !- Group Rendering Name
  {d218ce85-8837-4ef8-8139-e445f5f1e89e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {7aabee26-8b13-4ef1-b1c8-f006da4af7d3}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Zone Air Node, !- Name
  {db225cb8-e78a-4bfd-b6ed-87661288d0e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db225cb8-e78a-4bfd-b6ed-87661288d0e2}, !- Handle
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- Source Object
  11,                                     !- Outlet Port
  {7aabee26-8b13-4ef1-b1c8-f006da4af7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f89769c0-3ac9-4806-b204-c6579ffeba96}, !- Handle
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- HVAC Component
  {6c11ff34-c6ad-43ed-ae49-4803e65d8ef9}; !- Port 1

OS:PortList,
  {47730577-9c50-4fb8-8223-ded7bcb6636d}, !- Handle
  {87c12061-6261-4f0c-b745-68ed92449f8e}; !- HVAC Component

OS:PortList,
  {d5d5fcf8-c55a-46cc-9669-a7c88f8ded58}, !- Handle
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- HVAC Component
  {7a9f94fa-ea34-4c00-b223-9ed80271b537}; !- Port 1

OS:Sizing:Zone,
  {617f7ee2-07fb-49c3-a05a-aa869a2276f3}, !- Handle
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {650fd4ab-714d-4b0f-9333-74762ffa26fa}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Zone HVAC Equipment List, !- Name
  {87c12061-6261-4f0c-b745-68ed92449f8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1829f28f-c393-4bcf-aa64-90e0a99561e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b99f1721-0e49-4527-b210-428bfc94cef1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fedca7a7-bd6a-4e98-aca4-e2529ce12a65}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- Handle
  TZ-E.A.0-01-AdministrativoE,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0f0f429-1c37-43ff-9ba5-f2507a068f03}, !- Zone Air Inlet Port List
  {8187d08f-8a75-408a-ba3f-15c786f86530}, !- Zone Air Exhaust Port List
  {2d9ab0a6-33c1-4634-b34d-100586e7d012}, !- Zone Air Node Name
  {0595bd72-3a49-4e4e-a1c9-be14108bf2c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27fafaa8-02bd-42dd-bc1b-2cb76f5bfb4b}, !- Group Rendering Name
  {0ba8d230-6542-4506-90e9-3fae7601fc0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd673d29-bc01-4411-931a-1c5ea1e511c7}, !- Handle
  TZ-E.A.0-01-AdministrativoE Zone Air Node, !- Name
  {2d9ab0a6-33c1-4634-b34d-100586e7d012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d9ab0a6-33c1-4634-b34d-100586e7d012}, !- Handle
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- Source Object
  11,                                     !- Outlet Port
  {dd673d29-bc01-4411-931a-1c5ea1e511c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0f0f429-1c37-43ff-9ba5-f2507a068f03}, !- Handle
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- HVAC Component
  {f0d5df50-557f-4da3-965d-d4a926b795bb}, !- Port 1
  {924b99f9-6788-47e7-8cd0-52192b588b20}; !- Port 2

OS:PortList,
  {8187d08f-8a75-408a-ba3f-15c786f86530}, !- Handle
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- HVAC Component
  {98023d49-0a15-438a-afad-d6469a026ead}; !- Port 1

OS:PortList,
  {0595bd72-3a49-4e4e-a1c9-be14108bf2c2}, !- Handle
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- HVAC Component
  {3e17d4c7-6c59-4216-9d46-b6744dd231ae}; !- Port 1

OS:Sizing:Zone,
  {11750abf-0a44-42de-9037-f2a1fd1033d0}, !- Handle
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6e0e031-fec1-49ff-9180-92a9955ba7e0}, !- Handle
  TZ-E.A.0-01-AdministrativoE Zone HVAC Equipment List, !- Name
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6f98599-63c3-4e3e-ad33-205a1d1013b6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07e80c93-8e40-4435-819e-14949cf5f138}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1049a75e-f82b-4240-9920-64b2d1ea5e46}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {f6ea2fcf-9dc7-40c3-a1bb-4dbc5ccbe3b6}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- Handle
  TZ-A.A.0-19-I.S.Condutores,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c9bb863-639c-49cb-a72c-221623ed59b6}, !- Zone Air Inlet Port List
  {d1e45f9c-5004-416f-b439-8e72ada584c6}, !- Zone Air Exhaust Port List
  {ca08ae94-44a0-4b83-98e2-5d433a720009}, !- Zone Air Node Name
  {3c1f7a65-3c3f-4362-aad9-63e51fd09870}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {efe4f631-78d2-46f8-8223-0ed835d2bc31}, !- Group Rendering Name
  {d072e9e0-6f38-4702-bb87-6087a0c716e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1298968-dcf8-495f-a04f-dbcbeeb5a337}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Zone Air Node, !- Name
  {ca08ae94-44a0-4b83-98e2-5d433a720009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca08ae94-44a0-4b83-98e2-5d433a720009}, !- Handle
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- Source Object
  11,                                     !- Outlet Port
  {c1298968-dcf8-495f-a04f-dbcbeeb5a337}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c9bb863-639c-49cb-a72c-221623ed59b6}, !- Handle
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- HVAC Component
  {0b11e409-5e5e-4a61-b0bf-5728dc50888d}; !- Port 1

OS:PortList,
  {d1e45f9c-5004-416f-b439-8e72ada584c6}, !- Handle
  {75d87af6-277a-4d64-9f56-f3c88b56d282}; !- HVAC Component

OS:PortList,
  {3c1f7a65-3c3f-4362-aad9-63e51fd09870}, !- Handle
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- HVAC Component
  {ccdc502f-8d3b-42ec-8132-dfd17ca58c4e}; !- Port 1

OS:Sizing:Zone,
  {2727d60b-ccaf-4878-9641-c7a6ba09f14c}, !- Handle
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9be45fb2-8ccc-47fa-9776-07fe371fded5}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Zone HVAC Equipment List, !- Name
  {75d87af6-277a-4d64-9f56-f3c88b56d282}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e536b5b2-7c7a-46a2-ba1a-7587fe36081c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6a7c88ab-2d22-4061-8fda-d924e5c55216}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {699967eb-6f7b-4410-b81a-cbf7f2562fa1}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0642270e-82f3-4c31-b72d-a52155400797}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad7293e0-9d53-481c-a1b3-0787abfa4b7c}, !- Zone Air Inlet Port List
  {a99b6733-4ff4-471c-a8f3-1b7555273f8e}, !- Zone Air Exhaust Port List
  {0e280f04-a3c7-4cc4-bee3-dae4ce021dcc}, !- Zone Air Node Name
  {4036cffe-f1d7-419f-868f-d40b1981b41c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6991827c-21b0-45b2-8f08-82d7376f6a81}, !- Group Rendering Name
  {cb9d8bcf-d53e-42cc-af20-fd103e5668f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de4e4d9d-3deb-4365-99db-321a82362a82}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Zone Air Node, !- Name
  {0e280f04-a3c7-4cc4-bee3-dae4ce021dcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e280f04-a3c7-4cc4-bee3-dae4ce021dcc}, !- Handle
  {0642270e-82f3-4c31-b72d-a52155400797}, !- Source Object
  11,                                     !- Outlet Port
  {de4e4d9d-3deb-4365-99db-321a82362a82}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad7293e0-9d53-481c-a1b3-0787abfa4b7c}, !- Handle
  {0642270e-82f3-4c31-b72d-a52155400797}, !- HVAC Component
  {25eff26c-a929-4d44-a2d5-98e375faada8}, !- Port 1
  {23826550-86d8-4e51-9455-4c4866e71b74}; !- Port 2

OS:PortList,
  {a99b6733-4ff4-471c-a8f3-1b7555273f8e}, !- Handle
  {0642270e-82f3-4c31-b72d-a52155400797}, !- HVAC Component
  {fe5f125b-066d-47ab-be58-9710a3cedf19}; !- Port 1

OS:PortList,
  {4036cffe-f1d7-419f-868f-d40b1981b41c}, !- Handle
  {0642270e-82f3-4c31-b72d-a52155400797}, !- HVAC Component
  {492c3f52-b2c1-4a8c-9380-49f037e8dc78}; !- Port 1

OS:Sizing:Zone,
  {01aaa3f6-ec77-4208-9209-c79dae2d9e81}, !- Handle
  {0642270e-82f3-4c31-b72d-a52155400797}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ed46d209-4713-49a2-9f94-a2f4e62b26e8}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Zone HVAC Equipment List, !- Name
  {0642270e-82f3-4c31-b72d-a52155400797}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49e8384a-8fa5-40f5-8a17-9ef3b2fc7b00}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7be8bdc7-d2aa-4cc0-8796-b1041f003618}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3367b240-33c0-4398-9b70-fa8f9d374620}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {0edaff89-d124-4b51-890a-255b0b344e04}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- Handle
  TZ-A.A.0-06-Escritorio,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e2189be-341b-42ac-be6c-81cb6407ec30}, !- Zone Air Inlet Port List
  {8eba34c5-8db9-46ee-8e0b-d58c40c24173}, !- Zone Air Exhaust Port List
  {5686147d-29bb-4b23-a946-54879d4d3e4d}, !- Zone Air Node Name
  {21fb3cb4-1fea-4bb3-a037-3fec5d74dfdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {091c2a31-7c07-4d9f-8af4-ee07ea707bed}, !- Group Rendering Name
  {8532297f-a84c-4d6b-a4d8-5dda0a36f8c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9dae90b3-7942-4e6b-b61c-b7b6a1c833b1}, !- Handle
  TZ-A.A.0-06-Escritorio Zone Air Node,   !- Name
  {5686147d-29bb-4b23-a946-54879d4d3e4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5686147d-29bb-4b23-a946-54879d4d3e4d}, !- Handle
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- Source Object
  11,                                     !- Outlet Port
  {9dae90b3-7942-4e6b-b61c-b7b6a1c833b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e2189be-341b-42ac-be6c-81cb6407ec30}, !- Handle
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- HVAC Component
  {023d132e-fe29-4a43-89b7-91d5c516c255}, !- Port 1
  {f518746a-3fe6-4f57-8871-b5851bcc4694}; !- Port 2

OS:PortList,
  {8eba34c5-8db9-46ee-8e0b-d58c40c24173}, !- Handle
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- HVAC Component
  {ba18d734-d045-4234-b124-987e77d0fa2e}; !- Port 1

OS:PortList,
  {21fb3cb4-1fea-4bb3-a037-3fec5d74dfdc}, !- Handle
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- HVAC Component
  {738b4e7e-0170-406a-ad2d-7504d8012473}; !- Port 1

OS:Sizing:Zone,
  {ae2b34e0-4b7c-490a-8b19-2753940371a4}, !- Handle
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ad6d7be2-3478-44e7-9c10-13348a560f54}, !- Handle
  TZ-A.A.0-06-Escritorio Zone HVAC Equipment List, !- Name
  {ceec3b4e-f260-4f15-8ae5-5fc3bdc22a14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6eead3fd-83df-4a9d-91de-edf7102152b2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {467afc1c-15a4-46f4-b4a1-b2d6436deac0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {22bb15f3-c219-4ed5-8237-e43d28377f8b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {96ec7174-ab52-4034-ae64-798c5c216737}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- Handle
  TZ-A.A.0-01-Entrada,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b003673-b253-4c46-a0d9-cecfe20be94e}, !- Zone Air Inlet Port List
  {930475ee-c161-4c08-b2cb-a7f01b3f4869}, !- Zone Air Exhaust Port List
  {c6c758bf-bdb0-418d-b55a-c44294af779a}, !- Zone Air Node Name
  {b3d7b78c-6805-4b4f-9aa6-3858554974bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1a0b03e1-40d3-45c7-9778-d59a5c140bab}, !- Group Rendering Name
  {59a5f213-030f-4465-80d1-294812b76db3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d59452d7-ba2f-4bae-af74-469f0251cc64}, !- Handle
  TZ-A.A.0-01-Entrada Zone Air Node,      !- Name
  {c6c758bf-bdb0-418d-b55a-c44294af779a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6c758bf-bdb0-418d-b55a-c44294af779a}, !- Handle
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- Source Object
  11,                                     !- Outlet Port
  {d59452d7-ba2f-4bae-af74-469f0251cc64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b003673-b253-4c46-a0d9-cecfe20be94e}, !- Handle
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- HVAC Component
  {013a3ce4-1fa7-4cc6-ba43-8eeb649c9a0c}, !- Port 1
  {cfda6865-f7f0-47c2-8560-dfc12ee24099}; !- Port 2

OS:PortList,
  {930475ee-c161-4c08-b2cb-a7f01b3f4869}, !- Handle
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- HVAC Component
  {81a30992-d145-4fd3-a0f9-b512e23b630b}; !- Port 1

OS:PortList,
  {b3d7b78c-6805-4b4f-9aa6-3858554974bb}, !- Handle
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- HVAC Component
  {fa24fa20-9086-40aa-af7f-32681b34d2c7}; !- Port 1

OS:Sizing:Zone,
  {4e7940fb-861f-41a1-a23a-aa691751e274}, !- Handle
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9d58ea3-3d1d-4fbf-b5d3-7ad782e46172}, !- Handle
  TZ-A.A.0-01-Entrada Zone HVAC Equipment List, !- Name
  {0e492883-e793-4200-aa0a-a17997fc1fba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e62defe4-08fb-412c-8c51-732a93688288}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {821644cb-2d82-4f17-a3d8-2c69e0a2b9aa}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6da1764f-8a39-4b31-86c2-245e56f86efd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {afdbd89b-f050-482c-a4d0-d5aa35c6289d}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1e0d3663-88bf-49be-971a-80ad8aae7350}, !- Handle
  TZ-A.A.2-01-AdministrativoATetoIntermedio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a6dc4c6-d4cb-466d-b95a-6091b3aea0ee}, !- Zone Air Inlet Port List
  {9dfde68f-1f21-487a-b357-ab3544157649}, !- Zone Air Exhaust Port List
  {8601598f-11b8-487c-840a-0db59c39fce0}, !- Zone Air Node Name
  {e9b7852d-b459-462f-9c6c-4eb144299a54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {14242594-7642-4ee4-878a-fcb9feb11f85}, !- Group Rendering Name
  {0a79eabc-a0e3-4303-bfc6-7a16fed043aa}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {5a061e08-7395-4f06-91d1-e090899ae965}, !- Handle
  TZ-A.A.2-01-AdministrativoATetoIntermedio Zone Air Node, !- Name
  {8601598f-11b8-487c-840a-0db59c39fce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8601598f-11b8-487c-840a-0db59c39fce0}, !- Handle
  {1e0d3663-88bf-49be-971a-80ad8aae7350}, !- Source Object
  11,                                     !- Outlet Port
  {5a061e08-7395-4f06-91d1-e090899ae965}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a6dc4c6-d4cb-466d-b95a-6091b3aea0ee}, !- Handle
  {1e0d3663-88bf-49be-971a-80ad8aae7350}; !- HVAC Component

OS:PortList,
  {9dfde68f-1f21-487a-b357-ab3544157649}, !- Handle
  {1e0d3663-88bf-49be-971a-80ad8aae7350}; !- HVAC Component

OS:PortList,
  {e9b7852d-b459-462f-9c6c-4eb144299a54}, !- Handle
  {1e0d3663-88bf-49be-971a-80ad8aae7350}; !- HVAC Component

OS:Sizing:Zone,
  {2ee09e18-cb82-4f24-b0ce-29cc3f1a90de}, !- Handle
  {1e0d3663-88bf-49be-971a-80ad8aae7350}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85f6d470-cdf0-4947-93af-09a8e869ac22}, !- Handle
  TZ-A.A.2-01-AdministrativoATetoIntermedio Zone HVAC Equipment List, !- Name
  {1e0d3663-88bf-49be-971a-80ad8aae7350}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}, !- Handle
  TZ-A.P.0-12-Areadedistribuicao,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c263897-9dea-4ed0-a2dd-ae68a2f289e6}, !- Zone Air Inlet Port List
  {e2855dfd-c6fd-4c87-86eb-02be793af650}, !- Zone Air Exhaust Port List
  {baefaa07-0445-40a1-a742-4f710145bbba}, !- Zone Air Node Name
  {e0930f76-b5af-4723-ad88-d1b1ebb5f3b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a14cfb60-03f9-44c7-b638-7b8c53468be2}, !- Group Rendering Name
  {be31c178-fb23-47b1-aaff-b838308fbe40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {020f0510-9c71-4c63-8b5d-ce14c54214a3}, !- Handle
  TZ-A.P.0-12-Areadedistribuicao Zone Air Node, !- Name
  {baefaa07-0445-40a1-a742-4f710145bbba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baefaa07-0445-40a1-a742-4f710145bbba}, !- Handle
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}, !- Source Object
  11,                                     !- Outlet Port
  {020f0510-9c71-4c63-8b5d-ce14c54214a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c263897-9dea-4ed0-a2dd-ae68a2f289e6}, !- Handle
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}; !- HVAC Component

OS:PortList,
  {e2855dfd-c6fd-4c87-86eb-02be793af650}, !- Handle
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}; !- HVAC Component

OS:PortList,
  {e0930f76-b5af-4723-ad88-d1b1ebb5f3b7}, !- Handle
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}; !- HVAC Component

OS:Sizing:Zone,
  {a50f0f22-01be-4134-804e-1fa95e754973}, !- Handle
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c1a1cc47-498a-428c-a692-d5ba3c22163b}, !- Handle
  TZ-A.P.0-12-Areadedistribuicao Zone HVAC Equipment List, !- Name
  {7d1fbf20-191a-40cc-b390-bfdebe6a876c}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- Handle
  TZ-A.A.0-04-07-IS,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d0433a7-041b-4825-a2aa-742dd77d9d04}, !- Zone Air Inlet Port List
  {bf99b153-436b-495b-936a-85d92ec3635e}, !- Zone Air Exhaust Port List
  {c4e86a1c-87a5-4846-9cfd-ef805818cae0}, !- Zone Air Node Name
  {4a7adfa7-368b-4d15-a970-397c8ed770e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3f7ddb4-485a-4c41-b308-4be27154a8d2}, !- Group Rendering Name
  {2ca87ab0-ea5e-41e7-81fd-5556580e4a89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d52df67c-06b9-4adc-9aff-8bf36465d646}, !- Handle
  TZ-A.A.0-04-07-IS Zone Air Node,        !- Name
  {c4e86a1c-87a5-4846-9cfd-ef805818cae0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4e86a1c-87a5-4846-9cfd-ef805818cae0}, !- Handle
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- Source Object
  11,                                     !- Outlet Port
  {d52df67c-06b9-4adc-9aff-8bf36465d646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d0433a7-041b-4825-a2aa-742dd77d9d04}, !- Handle
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- HVAC Component
  {1d787764-4033-45a8-98d7-190783bb1699}; !- Port 1

OS:PortList,
  {bf99b153-436b-495b-936a-85d92ec3635e}, !- Handle
  {75b6e63b-023a-4792-bb61-521d3622d894}; !- HVAC Component

OS:PortList,
  {4a7adfa7-368b-4d15-a970-397c8ed770e3}, !- Handle
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- HVAC Component
  {934ddbd3-7209-4882-937c-efe148de3c66}; !- Port 1

OS:Sizing:Zone,
  {ad731ee0-a440-4336-9a3c-6f30f4dd0b88}, !- Handle
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {56936821-d45c-4113-ae6f-c6cd9cb5761b}, !- Handle
  TZ-A.A.0-04-07-IS Zone HVAC Equipment List, !- Name
  {75b6e63b-023a-4792-bb61-521d3622d894}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d390d381-12e9-4dde-935f-3d7f77d7cfe2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {43c8d6c4-914b-4668-acbb-381b5cfb4c2a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {930bdbbb-cf79-4da8-8b29-885ff02d362d}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- Handle
  TZ-A.A.0-03-Caixadeescadas,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b61c320-b3d5-4318-a183-91ed5d89be95}, !- Zone Air Inlet Port List
  {f99639dc-fa2d-4360-a61b-aa8c0d3cbac2}, !- Zone Air Exhaust Port List
  {650e472b-0740-459a-a654-2dad55b19396}, !- Zone Air Node Name
  {328f078e-5898-47b9-8ef7-5dba4cb4f454}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f4704425-f57e-490f-b59d-77fa8b2f603d}, !- Group Rendering Name
  {03a57f82-bce0-4d4b-bdbd-27ad903b24a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b3d3621-bbb9-4c61-a393-d26c4333dba3}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Zone Air Node, !- Name
  {650e472b-0740-459a-a654-2dad55b19396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {650e472b-0740-459a-a654-2dad55b19396}, !- Handle
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- Source Object
  11,                                     !- Outlet Port
  {3b3d3621-bbb9-4c61-a393-d26c4333dba3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b61c320-b3d5-4318-a183-91ed5d89be95}, !- Handle
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- HVAC Component
  {9c2d55d4-92c7-4a03-8bc4-2b6a09614e83}; !- Port 1

OS:PortList,
  {f99639dc-fa2d-4360-a61b-aa8c0d3cbac2}, !- Handle
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}; !- HVAC Component

OS:PortList,
  {328f078e-5898-47b9-8ef7-5dba4cb4f454}, !- Handle
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- HVAC Component
  {2ead3bbe-ba5e-49ea-8057-fab217e456c7}; !- Port 1

OS:Sizing:Zone,
  {04d07727-adaf-4935-bd56-1056a58eefb1}, !- Handle
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6568e3f7-0b42-4618-b1bc-cba344861f8b}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Zone HVAC Equipment List, !- Name
  {92d2a94c-b4be-4e31-9188-4b3a23ac90d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c65fb83-72ab-42bf-8fe6-ef82ae194497}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {55424f31-a49d-40a0-8bbc-42a06934d4ee}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c5e8994d-3573-47a1-bf02-f9fbce87a816}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- Handle
  TZ-A.A.0-02-Hall,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f065876-e1d8-463c-82dd-4c3d3abc3c14}, !- Zone Air Inlet Port List
  {b58c6c4c-911c-481f-a21f-3a4ee0ab816e}, !- Zone Air Exhaust Port List
  {366ea396-1a19-453e-a473-0e064aabce96}, !- Zone Air Node Name
  {bab109eb-d792-41c1-877e-f7053909cdfe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {502e335c-3a4b-411c-aac8-84b5e5c62c41}, !- Group Rendering Name
  {1cc44e33-af4d-4d2e-aae0-0b365aaf7476}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {507c2c1a-5824-43f0-ac2c-15b5bca21b08}, !- Handle
  TZ-A.A.0-02-Hall Zone Air Node,         !- Name
  {366ea396-1a19-453e-a473-0e064aabce96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {366ea396-1a19-453e-a473-0e064aabce96}, !- Handle
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- Source Object
  11,                                     !- Outlet Port
  {507c2c1a-5824-43f0-ac2c-15b5bca21b08}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f065876-e1d8-463c-82dd-4c3d3abc3c14}, !- Handle
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- HVAC Component
  {f63aa922-b01c-4a6d-91b7-3886ec9200af}; !- Port 1

OS:PortList,
  {b58c6c4c-911c-481f-a21f-3a4ee0ab816e}, !- Handle
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}; !- HVAC Component

OS:PortList,
  {bab109eb-d792-41c1-877e-f7053909cdfe}, !- Handle
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- HVAC Component
  {993cc3ab-79f1-453f-9d8a-21a03373560b}; !- Port 1

OS:Sizing:Zone,
  {13598282-7478-478d-bb1d-4c578ea153a3}, !- Handle
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {85036263-00c1-40b1-a7b3-fb1b7c276755}, !- Handle
  TZ-A.A.0-02-Hall Zone HVAC Equipment List, !- Name
  {0f368e4d-e352-4373-80f1-d25de9dbb1e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f5c4949-002d-4bb2-b8c9-ce1c49be71e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bae0c827-4b6f-4e84-8196-44c4e2b41c4c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {125eeda1-a8a4-4e61-a40e-69d75b122b7a}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d77394f-843e-44f1-a3e7-90be1fe37eeb}, !- Zone Air Inlet Port List
  {45a8898e-6b89-41df-a6d5-29bce0b4a39c}, !- Zone Air Exhaust Port List
  {2a80732d-63a5-4fd4-ae17-8d5a119ae80a}, !- Zone Air Node Name
  {23610022-33a5-4b7a-8546-21782153aedb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4da7c324-5991-4321-9445-c8d80e784a84}, !- Group Rendering Name
  {25b0dfbb-3e29-41df-86eb-ac05ed7659d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c81e6cda-2dcd-44f4-840a-af6d4ab07c49}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Zone Air Node, !- Name
  {2a80732d-63a5-4fd4-ae17-8d5a119ae80a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a80732d-63a5-4fd4-ae17-8d5a119ae80a}, !- Handle
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- Source Object
  11,                                     !- Outlet Port
  {c81e6cda-2dcd-44f4-840a-af6d4ab07c49}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d77394f-843e-44f1-a3e7-90be1fe37eeb}, !- Handle
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- HVAC Component
  {61c8552b-abf9-4ac6-a451-0c159b5abe4a}, !- Port 1
  {8de7c3d3-29e0-4dd8-8e1c-d6dbdaa2200a}; !- Port 2

OS:PortList,
  {45a8898e-6b89-41df-a6d5-29bce0b4a39c}, !- Handle
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- HVAC Component
  {4c1414cb-0e30-43c9-9a1e-2283472cdb40}; !- Port 1

OS:PortList,
  {23610022-33a5-4b7a-8546-21782153aedb}, !- Handle
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- HVAC Component
  {51c89780-4356-4189-850e-1d17f82191f0}; !- Port 1

OS:Sizing:Zone,
  {8c1874c8-bd28-4a02-97f9-af94cbabf8d8}, !- Handle
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eb9a3dcd-b168-478d-af4f-0ab0edc5bd49}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Zone HVAC Equipment List, !- Name
  {817045b1-09d8-4a10-9961-ba4d4e6ce306}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {404cad4c-f57f-4338-b6c7-7153b12a0120}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40a92acd-72ad-4de6-a520-65e4a35d6866}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {afd9744f-e648-4504-8d52-daf3f8e1f3f2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {7eadd6f6-b5bc-4235-91dc-c325d8dfafe8}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}, !- Handle
  TZ-A.P.0-06-ArmazenagemFrio4,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51a48c81-9e97-4a5a-ba97-c216bb8d563c}, !- Zone Air Inlet Port List
  {15573dd3-464d-4106-bec9-93f0dbc528ad}, !- Zone Air Exhaust Port List
  {a0554749-a4ac-4625-937f-4f1032bf56f5}, !- Zone Air Node Name
  {cf8c6ce4-0d0f-4d48-a2f3-b32fc21c870e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c154190-b773-4e68-b5ad-7f8a327ef564}, !- Group Rendering Name
  {f14a8f84-03f1-4c2d-b174-15065e27d1c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e420620-abfc-46a2-9987-dc9631b5ad3f}, !- Handle
  TZ-A.P.0-06-ArmazenagemFrio4 Zone Air Node, !- Name
  {a0554749-a4ac-4625-937f-4f1032bf56f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0554749-a4ac-4625-937f-4f1032bf56f5}, !- Handle
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}, !- Source Object
  11,                                     !- Outlet Port
  {8e420620-abfc-46a2-9987-dc9631b5ad3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51a48c81-9e97-4a5a-ba97-c216bb8d563c}, !- Handle
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}; !- HVAC Component

OS:PortList,
  {15573dd3-464d-4106-bec9-93f0dbc528ad}, !- Handle
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}; !- HVAC Component

OS:PortList,
  {cf8c6ce4-0d0f-4d48-a2f3-b32fc21c870e}, !- Handle
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}; !- HVAC Component

OS:Sizing:Zone,
  {d4e668d1-f80e-47a9-82b0-e546ff031cc7}, !- Handle
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b99ea28f-b853-4728-bcbc-41773e866d47}, !- Handle
  TZ-A.P.0-06-ArmazenagemFrio4 Zone HVAC Equipment List, !- Name
  {39c04c32-3ad1-4b92-b6ac-13e9b1e9e79f}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- Handle
  TZ-A.A.0-16-GabineteMedico,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ced09ca-4bc3-4b10-ba1c-ed4d79a6506b}, !- Zone Air Inlet Port List
  {c9d299d5-3f8a-4c09-814d-f999e559102d}, !- Zone Air Exhaust Port List
  {bce3f698-fec9-48fa-9d5c-dda23f51b2a8}, !- Zone Air Node Name
  {73210f7d-f2c9-4b24-b13f-bce1bd7873b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5b5625a-3581-49cb-a7d5-09125b8614ec}, !- Group Rendering Name
  {33d6ca16-6689-4760-a9c6-6bea4fe80dea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c680171-85d6-42f4-9e22-b71b8ac23c50}, !- Handle
  TZ-A.A.0-16-GabineteMedico Zone Air Node, !- Name
  {bce3f698-fec9-48fa-9d5c-dda23f51b2a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bce3f698-fec9-48fa-9d5c-dda23f51b2a8}, !- Handle
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- Source Object
  11,                                     !- Outlet Port
  {2c680171-85d6-42f4-9e22-b71b8ac23c50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ced09ca-4bc3-4b10-ba1c-ed4d79a6506b}, !- Handle
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- HVAC Component
  {c9b217de-d99c-44ed-9b47-b2cc278a634d}, !- Port 1
  {6300aad1-c993-4aef-966a-134da4463aae}; !- Port 2

OS:PortList,
  {c9d299d5-3f8a-4c09-814d-f999e559102d}, !- Handle
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- HVAC Component
  {d6731551-53f7-4295-895b-1589100054b9}; !- Port 1

OS:PortList,
  {73210f7d-f2c9-4b24-b13f-bce1bd7873b6}, !- Handle
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- HVAC Component
  {86e964df-65c5-43fa-a626-8c6b5f21de4f}; !- Port 1

OS:Sizing:Zone,
  {b99d5377-e070-4390-b171-573249313076}, !- Handle
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa79691b-f402-4050-b986-a040815a194b}, !- Handle
  TZ-A.A.0-16-GabineteMedico Zone HVAC Equipment List, !- Name
  {7b4c644e-ca2c-4f96-b75a-2d62b6ec7494}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81345a8a-d24d-4b9d-9e3e-d5aa7f82895d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f1b760a6-490d-4678-a016-d02ae7f72a96}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5b1222df-00c7-49a0-b11d-4ea80b0877c4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {bc6e07e9-2556-4482-9ebb-4d887c5eb2f2}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- Handle
  TZ-A.A.0-08-Entrada,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26798d5b-15f0-4179-9f49-b84d9dffa165}, !- Zone Air Inlet Port List
  {de8d1ece-501f-439b-aa67-4539ebc741e4}, !- Zone Air Exhaust Port List
  {a35b835e-cff6-4052-b535-27e7b31c3830}, !- Zone Air Node Name
  {d6bb2320-8067-4497-829d-fe1b59bf1af0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5163f644-9cfa-4c1e-823e-dabdee020976}, !- Group Rendering Name
  {f590a9fb-2039-4e8f-a01b-9e254b07998f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {029d919b-27fc-495a-af08-453c14a0fa3e}, !- Handle
  TZ-A.A.0-08-Entrada Zone Air Node,      !- Name
  {a35b835e-cff6-4052-b535-27e7b31c3830}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a35b835e-cff6-4052-b535-27e7b31c3830}, !- Handle
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- Source Object
  11,                                     !- Outlet Port
  {029d919b-27fc-495a-af08-453c14a0fa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26798d5b-15f0-4179-9f49-b84d9dffa165}, !- Handle
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- HVAC Component
  {e606ce48-d08f-4963-b2a6-49c966f0678c}; !- Port 1

OS:PortList,
  {de8d1ece-501f-439b-aa67-4539ebc741e4}, !- Handle
  {d419630b-1916-464f-b2d2-e4e8db70debb}; !- HVAC Component

OS:PortList,
  {d6bb2320-8067-4497-829d-fe1b59bf1af0}, !- Handle
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- HVAC Component
  {83f0f7db-0804-4f2d-8546-f9ec41484edc}; !- Port 1

OS:Sizing:Zone,
  {57afcd4f-3b01-4ffd-b2cd-dfc4c3e3f013}, !- Handle
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa1f4852-7b61-43e2-a75d-277e4ac38ae9}, !- Handle
  TZ-A.A.0-08-Entrada Zone HVAC Equipment List, !- Name
  {d419630b-1916-464f-b2d2-e4e8db70debb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0196d42c-3d05-4c53-8d39-f47a5ffd75f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32b13906-9946-41dc-85f4-48d64fec454f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2377b73c-731c-4ae8-8174-7e867ca5a0af}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- Handle
  TZ-A.A.0-13-14-15-IS,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b646519b-56a1-44a9-84e7-7b55c8f26707}, !- Zone Air Inlet Port List
  {9b63dd41-b98d-4dfd-bc7b-dfa447fe683d}, !- Zone Air Exhaust Port List
  {7d3f5faa-d8f5-451d-938b-57d7f0a19908}, !- Zone Air Node Name
  {05da9dc2-4c02-42c3-83d1-8b098d6f0463}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {816f0be1-a74d-457a-ab50-655add85a8ef}, !- Group Rendering Name
  {4984fd47-9d8c-4ded-a8a5-d3492fe58069}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aa2ec87-0730-4afd-b1bf-edac5c7a3ef0}, !- Handle
  TZ-A.A.0-13-14-15-IS Zone Air Node,     !- Name
  {7d3f5faa-d8f5-451d-938b-57d7f0a19908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d3f5faa-d8f5-451d-938b-57d7f0a19908}, !- Handle
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- Source Object
  11,                                     !- Outlet Port
  {3aa2ec87-0730-4afd-b1bf-edac5c7a3ef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b646519b-56a1-44a9-84e7-7b55c8f26707}, !- Handle
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- HVAC Component
  {b331087c-0246-4a14-83a4-3a569ebbd30e}; !- Port 1

OS:PortList,
  {9b63dd41-b98d-4dfd-bc7b-dfa447fe683d}, !- Handle
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}; !- HVAC Component

OS:PortList,
  {05da9dc2-4c02-42c3-83d1-8b098d6f0463}, !- Handle
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- HVAC Component
  {3f7e0e56-0a69-408e-b008-0f7f9641beda}; !- Port 1

OS:Sizing:Zone,
  {ef209340-bda9-48fb-949f-8b20ba528b1b}, !- Handle
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1afe4718-2b94-4d3f-b799-682ae04d27ae}, !- Handle
  TZ-A.A.0-13-14-15-IS Zone HVAC Equipment List, !- Name
  {2493bc77-a4bc-4e92-9445-5d2f688853d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90a8c21e-083a-49f9-b9b6-bdf470495690}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c9f31b08-69b6-4be5-bc46-100cf4a92680}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5efe3840-7bbf-4141-a741-8ebe522614d5}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio,    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7b5ea7a-95ac-467d-b493-7572ba648039}, !- Zone Air Inlet Port List
  {0b4bb9b2-6ac8-42e7-a5b3-40ba80d4a3a5}, !- Zone Air Exhaust Port List
  {9f087977-ba5f-4b9d-8da7-11578b554a53}, !- Zone Air Node Name
  {2e87a405-3128-4e4a-aa40-afce5287543e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa999039-544d-4f23-baa5-5274725ef393}, !- Group Rendering Name
  {ff8857f2-2b9a-4ffc-a3c7-a12072eb4b29}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {1c8f2072-1f1a-453e-941d-b19e2fd6f773}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Zone Air Node, !- Name
  {9f087977-ba5f-4b9d-8da7-11578b554a53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f087977-ba5f-4b9d-8da7-11578b554a53}, !- Handle
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- Source Object
  11,                                     !- Outlet Port
  {1c8f2072-1f1a-453e-941d-b19e2fd6f773}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7b5ea7a-95ac-467d-b493-7572ba648039}, !- Handle
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- HVAC Component
  {53cf1c34-8150-48e1-955c-0f8104a10fab}; !- Port 1

OS:PortList,
  {0b4bb9b2-6ac8-42e7-a5b3-40ba80d4a3a5}, !- Handle
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}; !- HVAC Component

OS:PortList,
  {2e87a405-3128-4e4a-aa40-afce5287543e}, !- Handle
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- HVAC Component
  {53c2d211-08cb-48bb-b473-a60d97a0c4b6}; !- Port 1

OS:Sizing:Zone,
  {94734970-46ec-4cbb-b32a-de5c883cf796}, !- Handle
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d2cafe8-a9ec-42ea-8f53-230518e9ed77}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Zone HVAC Equipment List, !- Name
  {45c6b3ee-044d-4f8a-897a-741ec9edd2fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1df0262-17de-4c98-b902-90a5bb9129e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {417e5192-4487-441a-a15e-c2c7aa1a9b64}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a40195bf-62e3-4edb-b933-0af1ca331e0e}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- Handle
  TZ-A.A.0-17-Zonatecnica,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f588a0a3-247f-480f-b1ec-82f5c4740dca}, !- Zone Air Inlet Port List
  {3f7e9c8e-1732-49e2-8bba-d80f91d99645}, !- Zone Air Exhaust Port List
  {b64cf9c7-4b1e-4052-b31f-6d3851cc5be7}, !- Zone Air Node Name
  {f38c515f-8a44-4af0-97a7-1fed3957441c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {06e72af7-05f9-4b5a-958d-1d5ef5c0c816}, !- Group Rendering Name
  {5add2760-6109-485a-9aef-2a7bd2ae7dd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6943e0cc-6827-419e-82c2-175f446f1228}, !- Handle
  TZ-A.A.0-17-Zonatecnica Zone Air Node,  !- Name
  {b64cf9c7-4b1e-4052-b31f-6d3851cc5be7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b64cf9c7-4b1e-4052-b31f-6d3851cc5be7}, !- Handle
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- Source Object
  11,                                     !- Outlet Port
  {6943e0cc-6827-419e-82c2-175f446f1228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f588a0a3-247f-480f-b1ec-82f5c4740dca}, !- Handle
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- HVAC Component
  {6d3c0654-a90f-4648-b0b7-7e22a50206e9}; !- Port 1

OS:PortList,
  {3f7e9c8e-1732-49e2-8bba-d80f91d99645}, !- Handle
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}; !- HVAC Component

OS:PortList,
  {f38c515f-8a44-4af0-97a7-1fed3957441c}, !- Handle
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- HVAC Component
  {b5029f63-2dc6-46d4-ac47-756d814dae2b}; !- Port 1

OS:Sizing:Zone,
  {1985154f-fc23-4932-a764-4ba17e84b033}, !- Handle
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {06d68d0f-f016-4e3b-b16c-786c13410b95}, !- Handle
  TZ-A.A.0-17-Zonatecnica Zone HVAC Equipment List, !- Name
  {e7759fb7-1050-4cbf-bb9d-a748c2c71d73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {166c37b8-d458-4ee4-bca1-fb1ce751dd4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e332935f-0166-4944-8dfa-0e160d9dd2d9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b578aa85-3656-43c1-9bd0-6a39f0db9868}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}, !- Handle
  TZ-A.P.0-03-ArmazenagemFrio2,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82312b42-c91d-4716-9767-7593d2ab2995}, !- Zone Air Inlet Port List
  {aebe9aa9-f45c-410b-b8ff-c11562ff4ab8}, !- Zone Air Exhaust Port List
  {e70acbf8-174e-49dd-8a5b-ed8f436d7550}, !- Zone Air Node Name
  {b0744c51-0d16-4752-8b84-0a52b22d43b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {666f367c-1785-41b4-a746-e5c0cf1fff6a}, !- Group Rendering Name
  {c76c5169-abd4-42ab-8ffc-6165dd5a24c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e634104f-c107-432f-8edc-660b3afe072b}, !- Handle
  TZ-A.P.0-03-ArmazenagemFrio2 Zone Air Node, !- Name
  {e70acbf8-174e-49dd-8a5b-ed8f436d7550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e70acbf8-174e-49dd-8a5b-ed8f436d7550}, !- Handle
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}, !- Source Object
  11,                                     !- Outlet Port
  {e634104f-c107-432f-8edc-660b3afe072b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82312b42-c91d-4716-9767-7593d2ab2995}, !- Handle
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}; !- HVAC Component

OS:PortList,
  {aebe9aa9-f45c-410b-b8ff-c11562ff4ab8}, !- Handle
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}; !- HVAC Component

OS:PortList,
  {b0744c51-0d16-4752-8b84-0a52b22d43b0}, !- Handle
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}; !- HVAC Component

OS:Sizing:Zone,
  {cd5400c5-b5d4-4338-b9d6-f3160f1761ad}, !- Handle
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fd551945-b214-4a63-8d88-e220b9ebacb0}, !- Handle
  TZ-A.P.0-03-ArmazenagemFrio2 Zone HVAC Equipment List, !- Name
  {763d03f9-fdfb-4b4c-b0fe-ea62f8e6045e}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {c99b5935-a2ad-486c-a9cc-161b5b080640}, !- Handle
  TZ-A.P.0-02-ArmazenagemFrio1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db7dffbd-4a22-404a-b814-4df0d63e2a93}, !- Zone Air Inlet Port List
  {06fb453e-d581-4a04-b7f1-f23b175d1a97}, !- Zone Air Exhaust Port List
  {196bbba2-7303-42a6-a48f-5961859bf177}, !- Zone Air Node Name
  {0f21061b-2df0-4cad-bba4-84f065dddade}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7af82a8d-116a-49d9-aa72-0ca44249e9be}, !- Group Rendering Name
  {6e8d6a05-87b2-43da-96ff-068a8c1a95a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68897b00-111f-43cb-9b90-1b4e4a239830}, !- Handle
  TZ-A.P.0-02-ArmazenagemFrio1 Zone Air Node, !- Name
  {196bbba2-7303-42a6-a48f-5961859bf177}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {196bbba2-7303-42a6-a48f-5961859bf177}, !- Handle
  {c99b5935-a2ad-486c-a9cc-161b5b080640}, !- Source Object
  11,                                     !- Outlet Port
  {68897b00-111f-43cb-9b90-1b4e4a239830}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db7dffbd-4a22-404a-b814-4df0d63e2a93}, !- Handle
  {c99b5935-a2ad-486c-a9cc-161b5b080640}; !- HVAC Component

OS:PortList,
  {06fb453e-d581-4a04-b7f1-f23b175d1a97}, !- Handle
  {c99b5935-a2ad-486c-a9cc-161b5b080640}; !- HVAC Component

OS:PortList,
  {0f21061b-2df0-4cad-bba4-84f065dddade}, !- Handle
  {c99b5935-a2ad-486c-a9cc-161b5b080640}; !- HVAC Component

OS:Sizing:Zone,
  {554bcf20-afbe-4869-a92b-2ed11746b481}, !- Handle
  {c99b5935-a2ad-486c-a9cc-161b5b080640}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ebeefae8-4308-49f7-a485-9724c0eae8d4}, !- Handle
  TZ-A.P.0-02-ArmazenagemFrio1 Zone HVAC Equipment List, !- Name
  {c99b5935-a2ad-486c-a9cc-161b5b080640}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- Handle
  TZ-A.A.0-10-Hall,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3870dc0c-1beb-4758-8682-89612f76c60c}, !- Zone Air Inlet Port List
  {e86c3761-b843-455c-86d3-eb0b8945ebd3}, !- Zone Air Exhaust Port List
  {3ffbcbf7-c4e2-4528-9249-156639c6beb3}, !- Zone Air Node Name
  {537c557b-61e3-4937-82d7-4214f0f2eafd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13966c8a-6b7c-4cbe-ad7c-96660f9cf036}, !- Group Rendering Name
  {5b596ce1-8a8e-4915-8493-d418ae7e86dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5398a7ea-7ef4-465b-92bd-c9e49160eaea}, !- Handle
  TZ-A.A.0-10-Hall Zone Air Node,         !- Name
  {3ffbcbf7-c4e2-4528-9249-156639c6beb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ffbcbf7-c4e2-4528-9249-156639c6beb3}, !- Handle
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- Source Object
  11,                                     !- Outlet Port
  {5398a7ea-7ef4-465b-92bd-c9e49160eaea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3870dc0c-1beb-4758-8682-89612f76c60c}, !- Handle
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- HVAC Component
  {ec91cb06-a255-4749-bd3d-5b07f5053b31}; !- Port 1

OS:PortList,
  {e86c3761-b843-455c-86d3-eb0b8945ebd3}, !- Handle
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}; !- HVAC Component

OS:PortList,
  {537c557b-61e3-4937-82d7-4214f0f2eafd}, !- Handle
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- HVAC Component
  {9cee526c-e3e9-45d1-9ae3-4dbc61726b66}; !- Port 1

OS:Sizing:Zone,
  {bdc52cc0-5dc4-4679-bf21-bbcfe052c0b5}, !- Handle
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {eff3e466-fe80-42a9-ad82-6765a317068e}, !- Handle
  TZ-A.A.0-10-Hall Zone HVAC Equipment List, !- Name
  {c1d0f8ff-f45e-4900-b0ab-ecaa09640bc9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae5fda2b-e810-4cbf-aa7f-c3d2e334a9a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d179bec-f6be-4a5b-aab4-5b516bd72294}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2172a28b-6267-4c0a-9aeb-8011e74b02ab}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- Handle
  TZ-C.P.0-01-NaveC,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {568ec188-1e2b-4bb8-9f42-0de47c40a024}, !- Zone Air Inlet Port List
  {49b36b12-9504-43d7-b7c5-b18bf2a4a90c}, !- Zone Air Exhaust Port List
  {e4073b9d-6b73-4126-be0d-f1ba45641273}, !- Zone Air Node Name
  {da33dd47-90ef-4d00-9416-b40af2d26374}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46ade9ef-8e06-471d-bfc6-fd902c92ced4}, !- Group Rendering Name
  {ced60f6c-954a-42ad-be83-10e8f1532ce3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bd9f5de-61e0-4e9f-84ec-addb4457863a}, !- Handle
  TZ-C.P.0-01-NaveC Zone Air Node,        !- Name
  {e4073b9d-6b73-4126-be0d-f1ba45641273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4073b9d-6b73-4126-be0d-f1ba45641273}, !- Handle
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- Source Object
  11,                                     !- Outlet Port
  {0bd9f5de-61e0-4e9f-84ec-addb4457863a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {568ec188-1e2b-4bb8-9f42-0de47c40a024}, !- Handle
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- HVAC Component
  {6ad101ff-b508-4c4f-a59a-57a7c77e9cb0}; !- Port 1

OS:PortList,
  {49b36b12-9504-43d7-b7c5-b18bf2a4a90c}, !- Handle
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}; !- HVAC Component

OS:PortList,
  {da33dd47-90ef-4d00-9416-b40af2d26374}, !- Handle
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- HVAC Component
  {228c9ac5-b57b-417d-a224-b9e40d23fa93}; !- Port 1

OS:Sizing:Zone,
  {ec5481f3-e3b8-4801-897a-2d2ab18cefe6}, !- Handle
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {714d3dd8-c67e-4e17-9058-fe311f448517}, !- Handle
  TZ-C.P.0-01-NaveC Zone HVAC Equipment List, !- Name
  {364b69ab-75b8-4ec0-9a33-048620e10bbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9bc16cae-93e8-4b92-841b-427842378062}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c1ae994-c1a1-4b0b-9599-56ba66fdc921}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1297e73f-dbf1-4fa5-a21e-403628b3e037}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- Handle
  TZ-A.P.0-08-SaladeBaterias,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9aeb1cf6-10ee-4cb3-a0f0-55bc7ff00033}, !- Zone Air Inlet Port List
  {d849aa24-ddd0-4403-9d00-df654aceee43}, !- Zone Air Exhaust Port List
  {f92eb98a-e8d9-45f2-a9b3-1db9c236afac}, !- Zone Air Node Name
  {2078eedd-27d9-42c9-948b-06744dec6ac1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b14870a1-6e8d-4f15-a365-b11e54829f83}, !- Group Rendering Name
  {44bea34f-37a8-44fe-ad63-be45883a2634}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a881ca67-ecee-4733-8ec3-253562e4120c}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Zone Air Node, !- Name
  {f92eb98a-e8d9-45f2-a9b3-1db9c236afac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f92eb98a-e8d9-45f2-a9b3-1db9c236afac}, !- Handle
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- Source Object
  11,                                     !- Outlet Port
  {a881ca67-ecee-4733-8ec3-253562e4120c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9aeb1cf6-10ee-4cb3-a0f0-55bc7ff00033}, !- Handle
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- HVAC Component
  {4c7c991c-773c-492b-9e36-cb7f1ace051f}; !- Port 1

OS:PortList,
  {d849aa24-ddd0-4403-9d00-df654aceee43}, !- Handle
  {00738054-9c8c-4312-b617-6b039a1fbd19}; !- HVAC Component

OS:PortList,
  {2078eedd-27d9-42c9-948b-06744dec6ac1}, !- Handle
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- HVAC Component
  {e97cb58e-9ebf-498a-b9fc-3cd5b8397646}; !- Port 1

OS:Sizing:Zone,
  {3f89d386-d61c-46ce-9716-6256ee37aa5c}, !- Handle
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b104dde0-61e9-4ec8-b5a2-3bff48ad2a10}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Zone HVAC Equipment List, !- Name
  {00738054-9c8c-4312-b617-6b039a1fbd19}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09956f0e-1eff-484e-abbe-570ef6268e82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {06996109-6113-434d-88ab-9530194f2248}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c95b3447-38fe-4097-adcb-49698c69726f}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}, !- Handle
  TZ-A.P.0-07-ArmazenagemFrio5,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c29d7619-7ad7-4f13-9c83-ea96930eaec4}, !- Zone Air Inlet Port List
  {fdd8a90d-b771-4f7e-b35a-1cb14d0ef995}, !- Zone Air Exhaust Port List
  {91c8c135-3b9d-49be-9fba-ee3fc753f8a8}, !- Zone Air Node Name
  {19ce03c3-e4f9-4742-8a55-4b7c91ee1cd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {43ba05d4-62eb-48f8-83d4-5a4026ba0bc0}, !- Group Rendering Name
  {a4a5dd7d-e978-4265-b98b-86177285f5e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ef39e3e-ce67-42fc-b626-0c894ba49586}, !- Handle
  TZ-A.P.0-07-ArmazenagemFrio5 Zone Air Node, !- Name
  {91c8c135-3b9d-49be-9fba-ee3fc753f8a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91c8c135-3b9d-49be-9fba-ee3fc753f8a8}, !- Handle
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}, !- Source Object
  11,                                     !- Outlet Port
  {4ef39e3e-ce67-42fc-b626-0c894ba49586}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c29d7619-7ad7-4f13-9c83-ea96930eaec4}, !- Handle
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}; !- HVAC Component

OS:PortList,
  {fdd8a90d-b771-4f7e-b35a-1cb14d0ef995}, !- Handle
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}; !- HVAC Component

OS:PortList,
  {19ce03c3-e4f9-4742-8a55-4b7c91ee1cd1}, !- Handle
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}; !- HVAC Component

OS:Sizing:Zone,
  {32bc7e3f-8588-4fdd-811f-107f094cf4df}, !- Handle
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b857857a-64cb-4089-8fbb-fc50acc253da}, !- Handle
  TZ-A.P.0-07-ArmazenagemFrio5 Zone HVAC Equipment List, !- Name
  {fb2a3af7-7cf3-4cc8-85e6-fd749846ab45}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}, !- Handle
  TZ-A.P.0-05-ArmazenagemFrio3,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8c31d73-ad6c-4e02-b6cf-0be5849dd171}, !- Zone Air Inlet Port List
  {f46a08b6-939f-4da1-8650-0509e58425b4}, !- Zone Air Exhaust Port List
  {f9fefc34-203e-4c14-8dad-c06f78ece81c}, !- Zone Air Node Name
  {28513779-8f0f-4341-92cb-4f1b4c5ab0f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d13e553f-ac0f-4dbd-a2e6-4cea7d9e4ea6}, !- Group Rendering Name
  {6cdcc6aa-603d-4b9a-be6d-4abf21da1fa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8a7506-76e2-408b-9e70-3cb9870b0350}, !- Handle
  TZ-A.P.0-05-ArmazenagemFrio3 Zone Air Node, !- Name
  {f9fefc34-203e-4c14-8dad-c06f78ece81c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9fefc34-203e-4c14-8dad-c06f78ece81c}, !- Handle
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}, !- Source Object
  11,                                     !- Outlet Port
  {1b8a7506-76e2-408b-9e70-3cb9870b0350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8c31d73-ad6c-4e02-b6cf-0be5849dd171}, !- Handle
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}; !- HVAC Component

OS:PortList,
  {f46a08b6-939f-4da1-8650-0509e58425b4}, !- Handle
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}; !- HVAC Component

OS:PortList,
  {28513779-8f0f-4341-92cb-4f1b4c5ab0f7}, !- Handle
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}; !- HVAC Component

OS:Sizing:Zone,
  {01179cbd-20d4-4eb4-88f4-32a367fb56b5}, !- Handle
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b323f15f-04ee-463e-9e55-d87531021696}, !- Handle
  TZ-A.P.0-05-ArmazenagemFrio3 Zone HVAC Equipment List, !- Name
  {4397aed4-9eb8-4cae-a30b-be503c1fb761}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- Handle
  TZ-A.P.0-09-Manutencao,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97f10396-c87e-468e-859f-5202cb008e3d}, !- Zone Air Inlet Port List
  {6a5139db-c309-45f1-9946-02e1cc128c4c}, !- Zone Air Exhaust Port List
  {2730a02e-b6cf-4008-91d6-3edf1caaad1e}, !- Zone Air Node Name
  {9ee2827d-8418-4170-8c15-c0a4009043b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3211f39-cc39-4d62-86db-0d6d968dd9ad}, !- Group Rendering Name
  {a20a13fd-d56b-490a-9c4d-4715f271ab75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29ac7dbb-14fa-4bbe-adb1-af4e52a6a70f}, !- Handle
  TZ-A.P.0-09-Manutencao Zone Air Node,   !- Name
  {2730a02e-b6cf-4008-91d6-3edf1caaad1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2730a02e-b6cf-4008-91d6-3edf1caaad1e}, !- Handle
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- Source Object
  11,                                     !- Outlet Port
  {29ac7dbb-14fa-4bbe-adb1-af4e52a6a70f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97f10396-c87e-468e-859f-5202cb008e3d}, !- Handle
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- HVAC Component
  {57ea773d-612b-4803-81cc-4aa53ecf80b4}; !- Port 1

OS:PortList,
  {6a5139db-c309-45f1-9946-02e1cc128c4c}, !- Handle
  {235af16d-c75c-4901-8645-8cd91d16078c}; !- HVAC Component

OS:PortList,
  {9ee2827d-8418-4170-8c15-c0a4009043b2}, !- Handle
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- HVAC Component
  {4b03ca6d-1a2b-428f-bf76-6ee288b93937}; !- Port 1

OS:Sizing:Zone,
  {adc1b9ba-ad6e-4f6f-a750-f2626294aacd}, !- Handle
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b9ec389d-e23d-4ff6-91a9-6fc4dd831c46}, !- Handle
  TZ-A.P.0-09-Manutencao Zone HVAC Equipment List, !- Name
  {235af16d-c75c-4901-8645-8cd91d16078c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe20d429-1828-469c-8027-961178d6989a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b981e2c6-6f99-4c9d-b1ac-ca8d4cae79a3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5ac6ecd6-321f-4dbc-bdbe-292c0f843413}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- Handle
  TZ-B.A.0-01-AdministrativoB,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48885137-f2c3-4671-9f5b-3fba4700683f}, !- Zone Air Inlet Port List
  {529b4093-bbad-44a6-b2d8-1695d34327ff}, !- Zone Air Exhaust Port List
  {015153a4-46cc-48af-8932-11865e487932}, !- Zone Air Node Name
  {50110945-a68f-4813-af18-5f2620aa7999}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {865f7218-463d-4039-9663-43ed3ec9528a}, !- Group Rendering Name
  {2cf85eaf-e84f-445b-b64c-9701302b4c1b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c99c245b-bc87-4d5a-99ca-6f7f8d32ad32}, !- Handle
  TZ-B.A.0-01-AdministrativoB Zone Air Node, !- Name
  {015153a4-46cc-48af-8932-11865e487932}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {015153a4-46cc-48af-8932-11865e487932}, !- Handle
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- Source Object
  11,                                     !- Outlet Port
  {c99c245b-bc87-4d5a-99ca-6f7f8d32ad32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48885137-f2c3-4671-9f5b-3fba4700683f}, !- Handle
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- HVAC Component
  {f1d9aadb-ba63-43b7-b732-c053e7e73dea}, !- Port 1
  {03694985-b3d8-44a8-aa69-2ec421bc4a76}; !- Port 2

OS:PortList,
  {529b4093-bbad-44a6-b2d8-1695d34327ff}, !- Handle
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- HVAC Component
  {819e3683-9253-41e6-a550-93432709f16e}; !- Port 1

OS:PortList,
  {50110945-a68f-4813-af18-5f2620aa7999}, !- Handle
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- HVAC Component
  {9487857c-8046-4c91-8cc1-060f4c58b126}; !- Port 1

OS:Sizing:Zone,
  {e2fd5477-ddab-46b7-bfc0-06538cb3d9d2}, !- Handle
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98f91cdd-77e8-403a-bad5-78fa2dbccc8c}, !- Handle
  TZ-B.A.0-01-AdministrativoB Zone HVAC Equipment List, !- Name
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af9d09ed-1acb-4ef8-907a-b7337dd7089f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dcac78b7-cf6b-4ab3-8072-9ec195a4fb1f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3d1e47f5-143d-4297-97a4-d9edb654310c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {ea65fd3d-fcc8-40ec-a4d6-9c5ae4756ab3}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- Handle
  TZ-D.P.0-01-NaveD,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a94bb5d-dcaf-4d50-b05e-c6d8f931c214}, !- Zone Air Inlet Port List
  {192b0410-7fbd-46bc-ac3f-2eed8d02eadc}, !- Zone Air Exhaust Port List
  {56422d7d-6ac5-476c-809f-da94da35bcf9}, !- Zone Air Node Name
  {84c63dc0-0ade-4a51-9cbb-6b6c8a792cc4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb9df854-3c40-443c-b246-043e64e17b8e}, !- Group Rendering Name
  {dfd405d8-351a-4f31-9fc5-0d2433816713}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3cd1c4f7-0d98-4491-a6e5-7867d0193292}, !- Handle
  TZ-D.P.0-01-NaveD Zone Air Node,        !- Name
  {56422d7d-6ac5-476c-809f-da94da35bcf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56422d7d-6ac5-476c-809f-da94da35bcf9}, !- Handle
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- Source Object
  11,                                     !- Outlet Port
  {3cd1c4f7-0d98-4491-a6e5-7867d0193292}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a94bb5d-dcaf-4d50-b05e-c6d8f931c214}, !- Handle
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- HVAC Component
  {65d905db-8bf9-4184-a04c-a1462a83045c}; !- Port 1

OS:PortList,
  {192b0410-7fbd-46bc-ac3f-2eed8d02eadc}, !- Handle
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}; !- HVAC Component

OS:PortList,
  {84c63dc0-0ade-4a51-9cbb-6b6c8a792cc4}, !- Handle
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- HVAC Component
  {dc0ad2a0-db3a-418d-b3db-87c4b3f9d006}; !- Port 1

OS:Sizing:Zone,
  {2ebe6067-f918-4880-aba5-f9aa286a357a}, !- Handle
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {abb1ea66-678c-4043-b318-7f5d7e24bcc4}, !- Handle
  TZ-D.P.0-01-NaveD Zone HVAC Equipment List, !- Name
  {3dc42ba8-03a2-4543-9c8d-390df46b96cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bad280cf-d980-422d-9049-bb87a3223395}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b8705de4-06a9-445e-96bf-cf19c2d92429}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d46e99df-6594-43eb-be16-334eff7b539f}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- Handle
  TZ-A.A.1-09-10-11-IS,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6393b42-7e4c-44ee-88ad-1947a3022c5a}, !- Zone Air Inlet Port List
  {51b1b6c9-cf4e-480d-b353-dc2459f4601b}, !- Zone Air Exhaust Port List
  {213669f5-7c51-4857-9b0e-f6298b756056}, !- Zone Air Node Name
  {965472b3-e331-43bc-9059-24acb876e80a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be81b3a0-77ed-4165-a320-65af9b0c9e66}, !- Group Rendering Name
  {027a56d8-bbf0-457e-8f5d-e93fd19f527b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {8d825f57-b081-407d-9658-cab5de072b37}, !- Handle
  TZ-A.A.1-09-10-11-IS Zone Air Node,     !- Name
  {213669f5-7c51-4857-9b0e-f6298b756056}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {213669f5-7c51-4857-9b0e-f6298b756056}, !- Handle
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- Source Object
  11,                                     !- Outlet Port
  {8d825f57-b081-407d-9658-cab5de072b37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6393b42-7e4c-44ee-88ad-1947a3022c5a}, !- Handle
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- HVAC Component
  {f013fd32-2af3-46d6-8228-bdc06dab4ad8}; !- Port 1

OS:PortList,
  {51b1b6c9-cf4e-480d-b353-dc2459f4601b}, !- Handle
  {f1034be9-b659-4d8c-881e-7be63db18ff9}; !- HVAC Component

OS:PortList,
  {965472b3-e331-43bc-9059-24acb876e80a}, !- Handle
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- HVAC Component
  {65282212-a2c2-41c9-83ec-64e49391e887}; !- Port 1

OS:Sizing:Zone,
  {34163476-38f1-40b4-83de-b48920a6d3df}, !- Handle
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c73e3b10-4414-49f7-9b10-39c0e5b3f86a}, !- Handle
  TZ-A.A.1-09-10-11-IS Zone HVAC Equipment List, !- Name
  {f1034be9-b659-4d8c-881e-7be63db18ff9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a1b9b15-fe83-45f3-bfca-158faf913343}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c48c23a9-cd37-4284-9a81-d562249cd3c6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a45c20e1-87ed-46f2-9467-6d22b7ff6edf}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2128129-bf1d-4530-a399-7870afb4ad9e}, !- Zone Air Inlet Port List
  {5e4185b0-6983-4c66-ab85-42b587a60334}, !- Zone Air Exhaust Port List
  {49a07070-3ae0-4ba4-bb78-c61ea807ab19}, !- Zone Air Node Name
  {79651476-7922-4054-b49f-d6e206470c1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1be37ad5-8766-42fc-98ec-228843cbfa40}, !- Group Rendering Name
  {b6e4d804-0ef5-4fae-a7ff-90b4d0408def}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0971b3b-89b7-4aad-a5ee-d0ed2290d2da}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Zone Air Node, !- Name
  {49a07070-3ae0-4ba4-bb78-c61ea807ab19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49a07070-3ae0-4ba4-bb78-c61ea807ab19}, !- Handle
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- Source Object
  11,                                     !- Outlet Port
  {d0971b3b-89b7-4aad-a5ee-d0ed2290d2da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2128129-bf1d-4530-a399-7870afb4ad9e}, !- Handle
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- HVAC Component
  {b782e1fd-a270-4b9f-ad89-911704af9ec5}; !- Port 1

OS:PortList,
  {5e4185b0-6983-4c66-ab85-42b587a60334}, !- Handle
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}; !- HVAC Component

OS:PortList,
  {79651476-7922-4054-b49f-d6e206470c1e}, !- Handle
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- HVAC Component
  {be26f7e6-d7cf-4d5f-8863-f15bf669290f}; !- Port 1

OS:Sizing:Zone,
  {4a5244ac-c2ec-4e12-9662-d5d1687d5a8f}, !- Handle
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce76c3c1-68a6-46cb-b2e9-099b6abc0175}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Zone HVAC Equipment List, !- Name
  {0049e511-c1ea-4c61-ba0c-81b16fb04bbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9eff7544-4e57-40ca-9e8f-93e4f85499f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5ee0c8e9-5771-4903-bb4f-50aac14f240e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {d2a78261-1453-443b-b358-ee10b9d1c39f}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {66467908-d097-4d45-ac21-365eabd275b4}, !- Handle
  TZ-B.P.0-01-NaveB,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {648480ef-0f13-47e4-a5bd-c67b52064870}, !- Zone Air Inlet Port List
  {493436a8-2f8f-4412-be82-479d1fb0a6a3}, !- Zone Air Exhaust Port List
  {c2cea604-5688-4c31-bcd4-c66f621b0677}, !- Zone Air Node Name
  {8ceed842-cafe-48c1-b966-a740cfd40305}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ff15326d-a291-446a-82ed-bdd2de2ba577}, !- Group Rendering Name
  {a7405824-ec45-4704-9326-3c16cdff8fdf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {cad715fc-5357-4da2-9dd8-f42c819999cc}, !- Handle
  TZ-B.P.0-01-NaveB Zone Air Node,        !- Name
  {c2cea604-5688-4c31-bcd4-c66f621b0677}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2cea604-5688-4c31-bcd4-c66f621b0677}, !- Handle
  {66467908-d097-4d45-ac21-365eabd275b4}, !- Source Object
  11,                                     !- Outlet Port
  {cad715fc-5357-4da2-9dd8-f42c819999cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {648480ef-0f13-47e4-a5bd-c67b52064870}, !- Handle
  {66467908-d097-4d45-ac21-365eabd275b4}, !- HVAC Component
  {9d9e2e43-1267-456e-96a5-1f82f6a322ce}; !- Port 1

OS:PortList,
  {493436a8-2f8f-4412-be82-479d1fb0a6a3}, !- Handle
  {66467908-d097-4d45-ac21-365eabd275b4}; !- HVAC Component

OS:PortList,
  {8ceed842-cafe-48c1-b966-a740cfd40305}, !- Handle
  {66467908-d097-4d45-ac21-365eabd275b4}, !- HVAC Component
  {9f22eceb-0cfd-4075-836d-d9af89daffab}; !- Port 1

OS:Sizing:Zone,
  {025adfec-8f68-4e0e-9e6c-c400263c620a}, !- Handle
  {66467908-d097-4d45-ac21-365eabd275b4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c1a3068-c6c4-4aae-b5d4-15c9eef09764}, !- Handle
  TZ-B.P.0-01-NaveB Zone HVAC Equipment List, !- Name
  {66467908-d097-4d45-ac21-365eabd275b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6992e25a-4964-4bc3-a534-bbbb6779eeee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e8eaf2bc-e48f-4d00-8ea7-be38ed575e2d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {23409761-75e9-444d-9107-e3947b695fe6}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- Handle
  TZ-C.A.0-01-AdministrativoC,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20d6187e-95b0-4f21-95a6-8017f56e3157}, !- Zone Air Inlet Port List
  {626057ce-bac9-4e01-aafa-33ce9f0a2d31}, !- Zone Air Exhaust Port List
  {414977f6-3cad-4913-a7a4-208c9c8431af}, !- Zone Air Node Name
  {e68d297f-73dd-4ade-950e-6922bc6ae74c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7eb12303-8271-4c03-bb32-674ca6eb3a85}, !- Group Rendering Name
  {a3fc4e18-849f-49e6-b88a-fc5a7b4ffd23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b280659-5e60-48b8-a257-1c687066aa79}, !- Handle
  TZ-C.A.0-01-AdministrativoC Zone Air Node, !- Name
  {414977f6-3cad-4913-a7a4-208c9c8431af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {414977f6-3cad-4913-a7a4-208c9c8431af}, !- Handle
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- Source Object
  11,                                     !- Outlet Port
  {8b280659-5e60-48b8-a257-1c687066aa79}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20d6187e-95b0-4f21-95a6-8017f56e3157}, !- Handle
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- HVAC Component
  {fb468693-ab8f-477e-8cfb-f2e777c686b4}, !- Port 1
  {67668484-db4f-4fd9-8b16-a73b277ffb64}; !- Port 2

OS:PortList,
  {626057ce-bac9-4e01-aafa-33ce9f0a2d31}, !- Handle
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- HVAC Component
  {39306449-11bd-4372-a6fb-a4f9c17c4cda}; !- Port 1

OS:PortList,
  {e68d297f-73dd-4ade-950e-6922bc6ae74c}, !- Handle
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- HVAC Component
  {a17fb480-dbe7-4704-9b05-db098783faf6}; !- Port 1

OS:Sizing:Zone,
  {cc357d8d-66c3-4074-8fc0-c2129a375aee}, !- Handle
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a593110a-cc9c-4ac6-a6ad-4a64d136774b}, !- Handle
  TZ-C.A.0-01-AdministrativoC Zone HVAC Equipment List, !- Name
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27289bc6-1315-4d9b-80f1-091549b5d395}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cfd37ae1-1f31-4cb1-8528-06ee91e20bfa}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {f6fb9a27-778f-459c-82cf-9c441f54f823}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {6674102e-3bdb-4516-9383-c38a69dd62ae}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- Handle
  TZ-A.A.1-07-SaladeReunioes,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cefbaa56-c629-4682-807e-068f353244af}, !- Zone Air Inlet Port List
  {aecd3930-39b5-4c50-9e51-53e12a2c4448}, !- Zone Air Exhaust Port List
  {fbaed5d0-ff76-4748-8d54-3a353450cf80}, !- Zone Air Node Name
  {0b7421b8-3ea6-444a-8aaa-2505145f9d1b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48c35bde-5e7c-4ebb-a91a-1ed8c199dda4}, !- Group Rendering Name
  {dc470a82-abe0-4cb2-bf19-ba9200e48151}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {1b976b07-edd7-4428-96a0-b441ad16fe96}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Zone Air Node, !- Name
  {fbaed5d0-ff76-4748-8d54-3a353450cf80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbaed5d0-ff76-4748-8d54-3a353450cf80}, !- Handle
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- Source Object
  11,                                     !- Outlet Port
  {1b976b07-edd7-4428-96a0-b441ad16fe96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cefbaa56-c629-4682-807e-068f353244af}, !- Handle
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- HVAC Component
  {2c8c46cd-4cfb-4578-8e4c-92238a91812f}, !- Port 1
  {28a7088c-66d0-4bc4-998b-e2069bde2669}; !- Port 2

OS:PortList,
  {aecd3930-39b5-4c50-9e51-53e12a2c4448}, !- Handle
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- HVAC Component
  {df61b8ee-cd9d-4a6a-9ef0-e3e3a6839ddc}; !- Port 1

OS:PortList,
  {0b7421b8-3ea6-444a-8aaa-2505145f9d1b}, !- Handle
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- HVAC Component
  {e26fec9c-09a2-4945-bac2-841bda20f810}; !- Port 1

OS:Sizing:Zone,
  {4d5981a6-e380-4876-b18d-6a5914138bc7}, !- Handle
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {48474340-c67b-4e1e-9ad4-7f78b4938122}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Zone HVAC Equipment List, !- Name
  {2878033e-53e3-44e0-9158-09e0a887fa48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a50b34b-ac1d-4219-9199-f94eec019ba8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bdb97da7-a049-4ecc-aa14-98d3601aeb72}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {47158bc0-89e9-452d-8c12-f9c9a379882e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {bf1bb4b2-9d43-436a-998b-28d6b86990cc}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- Handle
  TZ-A.A.1-16-Caixadeescadas,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0eae94d2-dfc3-4c5c-b580-292a408b0e8b}, !- Zone Air Inlet Port List
  {f40c51d9-f9c9-4cae-96c4-4942f1b719cf}, !- Zone Air Exhaust Port List
  {355f5b1c-2b0d-4bfd-8913-a4014d0f3b0c}, !- Zone Air Node Name
  {7af7ce9a-e4c1-47fc-a89b-ac49e234200d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d903aa4e-19e7-4c93-aadc-5d893f2bc13f}, !- Group Rendering Name
  {6b171460-5d09-4af5-96e9-29b8dc7f8333}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {a4ff0467-f66c-4f72-966a-023624659e19}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Zone Air Node, !- Name
  {355f5b1c-2b0d-4bfd-8913-a4014d0f3b0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {355f5b1c-2b0d-4bfd-8913-a4014d0f3b0c}, !- Handle
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- Source Object
  11,                                     !- Outlet Port
  {a4ff0467-f66c-4f72-966a-023624659e19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0eae94d2-dfc3-4c5c-b580-292a408b0e8b}, !- Handle
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- HVAC Component
  {9cea7682-0732-425f-9564-28f3bc2a9417}; !- Port 1

OS:PortList,
  {f40c51d9-f9c9-4cae-96c4-4942f1b719cf}, !- Handle
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}; !- HVAC Component

OS:PortList,
  {7af7ce9a-e4c1-47fc-a89b-ac49e234200d}, !- Handle
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- HVAC Component
  {b0e2fa41-c2de-437f-97b2-b03fef0d90f5}; !- Port 1

OS:Sizing:Zone,
  {8568b167-7487-40ed-af13-ff793017b238}, !- Handle
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a33fe241-affd-462f-a695-d7ed5a9a3f15}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Zone HVAC Equipment List, !- Name
  {1e9241d6-e165-4ee4-8c16-40e290d4d6b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f41614f8-0c65-49ce-a6f4-810c15428d08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4aba6e32-b37a-4ce1-b294-429bf102b3db}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c42edf99-c204-462d-957b-6680a218e034}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {356c3acb-9b1f-4063-9533-ea9c6cddf231}, !- Zone Air Inlet Port List
  {7ef21486-c533-40c9-8f81-a00369b29954}, !- Zone Air Exhaust Port List
  {a854cfe6-760a-4058-a1c1-02e7b2075b5d}, !- Zone Air Node Name
  {4f169b04-ec43-4dae-8332-855b429c7871}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19452bad-49b2-4399-8dd6-0b6dafc2a8c2}, !- Group Rendering Name
  {2e926c09-6b64-4863-833f-73ad5bb11c36}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {9e1abe8a-789c-43d9-a9d4-299d646c5020}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Zone Air Node, !- Name
  {a854cfe6-760a-4058-a1c1-02e7b2075b5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a854cfe6-760a-4058-a1c1-02e7b2075b5d}, !- Handle
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- Source Object
  11,                                     !- Outlet Port
  {9e1abe8a-789c-43d9-a9d4-299d646c5020}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {356c3acb-9b1f-4063-9533-ea9c6cddf231}, !- Handle
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- HVAC Component
  {04a92136-b413-4a8a-8b1b-397493fcc815}, !- Port 1
  {80f1e472-b092-4c2e-9c73-35177d540030}; !- Port 2

OS:PortList,
  {7ef21486-c533-40c9-8f81-a00369b29954}, !- Handle
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- HVAC Component
  {cace33fc-d2e8-4f12-8127-202f76d1345a}; !- Port 1

OS:PortList,
  {4f169b04-ec43-4dae-8332-855b429c7871}, !- Handle
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- HVAC Component
  {a78c51ac-6c67-472b-bfd9-662085406668}; !- Port 1

OS:Sizing:Zone,
  {26e30ea8-6178-49d4-b4c4-a685d541070f}, !- Handle
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11c6f35d-fce4-467c-8f58-c02228aa4e4b}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Zone HVAC Equipment List, !- Name
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93339bd7-a58a-4e1c-989b-1f89b6c2e968}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c55ededa-3053-4f23-a7c6-ae944eaa240b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e2e9d984-82d9-4b7a-a646-2caa3ec7a302}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {b9425c39-e38a-4577-81f2-8d9b693707d1}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- Handle
  TZ-A.A.1-08-SaladeReunioes,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {633b0766-a117-4476-bc2b-3f559679b798}, !- Zone Air Inlet Port List
