  {e5a64d4e-9b13-4eac-b20c-4fc24b8ac1be}, !- Zone Air Exhaust Port List
  {7e101c76-f549-4fad-ae4f-466e2b21bd69}, !- Zone Air Node Name
  {7a73f220-bd84-4cc5-bbbf-1b24ffb94e8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {015075e5-972a-44ca-9399-71318a915700}, !- Group Rendering Name
  {27bdd2d6-7cb4-46c0-8da8-b55351cefa6e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {3d16d39a-bd64-45b6-a0ef-46dcd6f7ac11}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Zone Air Node, !- Name
  {7e101c76-f549-4fad-ae4f-466e2b21bd69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e101c76-f549-4fad-ae4f-466e2b21bd69}, !- Handle
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- Source Object
  11,                                     !- Outlet Port
  {3d16d39a-bd64-45b6-a0ef-46dcd6f7ac11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {633b0766-a117-4476-bc2b-3f559679b798}, !- Handle
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- HVAC Component
  {e68923f6-cc39-4998-b915-dff2b742a512}, !- Port 1
  {43e5b5b1-9aec-4ecb-875f-292cf1827e82}; !- Port 2

OS:PortList,
  {e5a64d4e-9b13-4eac-b20c-4fc24b8ac1be}, !- Handle
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- HVAC Component
  {8a28236b-9dcf-43de-9a65-6485d307b20e}; !- Port 1

OS:PortList,
  {7a73f220-bd84-4cc5-bbbf-1b24ffb94e8a}, !- Handle
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- HVAC Component
  {7f52be50-5dfe-44d6-b30f-5bd1f4b85056}; !- Port 1

OS:Sizing:Zone,
  {6319f3ac-e43f-4c14-9564-597d97fef9e1}, !- Handle
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9e73a23e-d845-4407-9ac1-0c06efa924d2}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Zone HVAC Equipment List, !- Name
  {78130f5b-9779-491e-84db-b955ff7a19dd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {393c6147-158c-45bc-ade0-08bd731d2713}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fbf0682e-2576-4b24-9ec6-83ce6f35bad1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b8667937-1fe5-4d00-b9a0-170375b05a35}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {ad7ba7ec-d527-4dab-a348-585f1d925a2b}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- Handle
  TZ-A.A.1-12-Arquivo,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf1f2b55-bb7b-4e85-91f1-881981bee2b5}, !- Zone Air Inlet Port List
  {79b6f710-1b17-49e2-8a78-5fc54db62090}, !- Zone Air Exhaust Port List
  {ccd33f79-7c49-415b-ac8b-ad652d04715c}, !- Zone Air Node Name
  {6302601a-d196-4e9c-a881-7aa88c22335a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b6d19357-fea6-4c37-a444-3b29683f0a60}, !- Group Rendering Name
  {2ff06bf8-9b71-4f7e-843c-c366841e9aec}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {c11ddcde-d046-474b-973f-cff9ef05eb13}, !- Handle
  TZ-A.A.1-12-Arquivo Zone Air Node,      !- Name
  {ccd33f79-7c49-415b-ac8b-ad652d04715c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ccd33f79-7c49-415b-ac8b-ad652d04715c}, !- Handle
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- Source Object
  11,                                     !- Outlet Port
  {c11ddcde-d046-474b-973f-cff9ef05eb13}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf1f2b55-bb7b-4e85-91f1-881981bee2b5}, !- Handle
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- HVAC Component
  {e737232f-92dc-4153-921c-3b95927ad497}, !- Port 1
  {fd20f25c-61b7-4afa-8a16-649cfb00d5ed}; !- Port 2

OS:PortList,
  {79b6f710-1b17-49e2-8a78-5fc54db62090}, !- Handle
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- HVAC Component
  {3395bb03-afc8-49c7-a2d3-6400fc679539}; !- Port 1

OS:PortList,
  {6302601a-d196-4e9c-a881-7aa88c22335a}, !- Handle
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- HVAC Component
  {3c02dc43-28e8-4d6f-bd99-54daa0eb0e59}; !- Port 1

OS:Sizing:Zone,
  {e839b26e-dc5b-475c-b002-ffd1fbc10574}, !- Handle
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7f7c8d81-c94d-4cc2-bbdc-458fcf1fff66}, !- Handle
  TZ-A.A.1-12-Arquivo Zone HVAC Equipment List, !- Name
  {ca088058-a4d6-4713-ab0f-73d65a6a9494}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {84e0a2ef-67d8-4d28-8be4-a286f480719f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c0cb2cf4-91b7-41b4-8a1e-47222059eb23}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {def0df42-ff1e-4ef2-b4bc-faeb50e81c72}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {32ead206-3cda-4deb-a2a2-f28f65d6a0a1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- Handle
  TZ-A.A.1-05-Escritorio,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb0eb36e-d1a4-421f-a36c-f9f5a3ca97d0}, !- Zone Air Inlet Port List
  {e283682a-d2e3-4549-a5af-33216e5c8562}, !- Zone Air Exhaust Port List
  {fe19aba1-df9f-4d53-a63b-345f0c828408}, !- Zone Air Node Name
  {ab1c5ffb-e96e-426b-9789-532e903ae9ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5dfba57f-cdd7-4ba3-b16c-cf14500f9e6f}, !- Group Rendering Name
  {7b618ecc-39ce-4664-a3d9-d926e96e26bd}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {1f102faa-6bc1-44b1-8306-2149174f6ea5}, !- Handle
  TZ-A.A.1-05-Escritorio Zone Air Node,   !- Name
  {fe19aba1-df9f-4d53-a63b-345f0c828408}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe19aba1-df9f-4d53-a63b-345f0c828408}, !- Handle
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- Source Object
  11,                                     !- Outlet Port
  {1f102faa-6bc1-44b1-8306-2149174f6ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb0eb36e-d1a4-421f-a36c-f9f5a3ca97d0}, !- Handle
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- HVAC Component
  {d8e6b509-cf17-48a2-8e56-a60ce5504260}, !- Port 1
  {a3258f97-99d5-401a-aaed-969ba184a142}; !- Port 2

OS:PortList,
  {e283682a-d2e3-4549-a5af-33216e5c8562}, !- Handle
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- HVAC Component
  {7eb31c3a-1c21-4424-90a7-17fdc7a9cfda}; !- Port 1

OS:PortList,
  {ab1c5ffb-e96e-426b-9789-532e903ae9ec}, !- Handle
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- HVAC Component
  {62d29e53-2756-43f9-86da-12dd7c9985fd}; !- Port 1

OS:Sizing:Zone,
  {663dffa7-4515-442f-8a8e-bcbb7a779ed1}, !- Handle
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b2ee532f-1a3d-49cf-b544-19fb54b3a120}, !- Handle
  TZ-A.A.1-05-Escritorio Zone HVAC Equipment List, !- Name
  {6f8988e9-6d48-4c0a-a4b2-f8041631698e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b24ebfa-92c0-446b-9537-1806de158070}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {56764a4f-8575-4685-8534-79fcc08a887d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bce6ed18-d213-4ca5-8b26-7a0dd9527d06}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {00a2c739-0b8a-4105-9d66-ea5fe563eeaa}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho,             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e00c7bf-92de-4fc8-8087-c992220d03db}, !- Zone Air Inlet Port List
  {33767f63-73e8-4689-b0f3-c99f8dc40c7f}, !- Zone Air Exhaust Port List
  {d0649e66-54b7-4382-9601-4f4db3cf5450}, !- Zone Air Node Name
  {a5ba8ec2-ffbf-46ab-9584-e39a0b3aa1c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ad9e14c-5297-4039-96df-6ae285c07c58}, !- Group Rendering Name
  {bc124042-4c21-4310-af26-7dea515e889b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {2e9f5ea9-40c4-4cbb-a61a-be0f53169c01}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Zone Air Node, !- Name
  {d0649e66-54b7-4382-9601-4f4db3cf5450}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0649e66-54b7-4382-9601-4f4db3cf5450}, !- Handle
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- Source Object
  11,                                     !- Outlet Port
  {2e9f5ea9-40c4-4cbb-a61a-be0f53169c01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e00c7bf-92de-4fc8-8087-c992220d03db}, !- Handle
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- HVAC Component
  {74d5b5cf-d7ab-4965-a744-bdb44c4b169f}, !- Port 1
  {54670797-431d-4aa2-9d13-7ef5d020fdaa}; !- Port 2

OS:PortList,
  {33767f63-73e8-4689-b0f3-c99f8dc40c7f}, !- Handle
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- HVAC Component
  {2431eba5-c03e-4861-aee2-f4b680b4c5f6}; !- Port 1

OS:PortList,
  {a5ba8ec2-ffbf-46ab-9584-e39a0b3aa1c1}, !- Handle
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- HVAC Component
  {6d575b27-057a-4a8a-993f-4803a9698aef}; !- Port 1

OS:Sizing:Zone,
  {0c52205d-392e-4f4b-b266-0b7b29dd5612}, !- Handle
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {947bc22e-a1d3-49c1-8725-567ce6cc92eb}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Zone HVAC Equipment List, !- Name
  {b9688c63-d2c3-4247-a919-c7350797bcf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e3a453f-a9b3-49cf-a8a7-e5f321d90019}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cc01705-1705-4a55-8f25-d9a17afce774}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {76c5787b-c0bf-432e-85a1-0fa0ada9baba}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {c89e4a1a-1d7e-4843-8fd1-76b402eba889}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- Handle
  TZ-A.A.1-03-AreaTrabalho,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f23399a-1fbc-43d3-b5a4-2a64ab26b6ba}, !- Zone Air Inlet Port List
  {e4e5dea9-3621-4683-8780-337410070b71}, !- Zone Air Exhaust Port List
  {2e819017-c071-43ae-878e-eceee29e1556}, !- Zone Air Node Name
  {4faf1202-4709-4aac-bbc8-03d7c76bb913}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b21d861e-9d5c-4dec-83ef-3168a0fb4cac}, !- Group Rendering Name
  {448c492f-318b-4df1-b3c1-3470a1c1fa11}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {72bf78a3-3972-4b72-9fdb-ae833d40e41d}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Zone Air Node, !- Name
  {2e819017-c071-43ae-878e-eceee29e1556}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e819017-c071-43ae-878e-eceee29e1556}, !- Handle
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- Source Object
  11,                                     !- Outlet Port
  {72bf78a3-3972-4b72-9fdb-ae833d40e41d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f23399a-1fbc-43d3-b5a4-2a64ab26b6ba}, !- Handle
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- HVAC Component
  {da05eb7b-1fa8-4432-b2ea-e975b0d9132e}, !- Port 1
  {ddd33dbe-7908-4d1d-9551-0be38f930ff6}; !- Port 2

OS:PortList,
  {e4e5dea9-3621-4683-8780-337410070b71}, !- Handle
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- HVAC Component
  {bda14909-1032-47a0-845e-b879d2873ecd}; !- Port 1

OS:PortList,
  {4faf1202-4709-4aac-bbc8-03d7c76bb913}, !- Handle
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- HVAC Component
  {a35e8e98-f89e-4dc9-9ff2-270d50022f35}; !- Port 1

OS:Sizing:Zone,
  {6b12796a-641c-4642-8189-8d916b012113}, !- Handle
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f57acf38-83f4-4100-a1b6-dd1e15627d5d}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Zone HVAC Equipment List, !- Name
  {955ccade-c8a6-4403-9a5d-edb08fe9b264}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {536969d6-88a0-4be8-8c56-cd50d45bcec3}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7465484-0621-4d44-b5b7-e151d90a4106}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a9c2d8d4-46c2-42a4-8e99-0fb1fb9b1107}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  {af285bf0-0f6e-4149-9bc1-62a195fa6d76}; !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caa7fbd3-7591-4ace-a68d-1abade632ef2}, !- Zone Air Inlet Port List
  {9099a65e-6988-49e0-94f9-3ded60cecb20}, !- Zone Air Exhaust Port List
  {5a09b0bc-fdd1-4337-aa97-78a9020e2be3}, !- Zone Air Node Name
  {88fc8bfa-ac99-4a6c-b339-acb34c2d5c2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {394e09e5-2a90-4ef6-a7fc-22ca0f9d7c48}, !- Group Rendering Name
  {ae0cc25e-bda7-4670-9bef-ff05616db42e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {abc327c7-b583-4d4e-8660-02f776ad4015}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Zone Air Node, !- Name
  {5a09b0bc-fdd1-4337-aa97-78a9020e2be3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a09b0bc-fdd1-4337-aa97-78a9020e2be3}, !- Handle
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- Source Object
  11,                                     !- Outlet Port
  {abc327c7-b583-4d4e-8660-02f776ad4015}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caa7fbd3-7591-4ace-a68d-1abade632ef2}, !- Handle
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- HVAC Component
  {36f0c57f-c656-4db4-8fcd-0e3c8c84f33b}; !- Port 1

OS:PortList,
  {9099a65e-6988-49e0-94f9-3ded60cecb20}, !- Handle
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}; !- HVAC Component

OS:PortList,
  {88fc8bfa-ac99-4a6c-b339-acb34c2d5c2c}, !- Handle
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- HVAC Component
  {cf37c697-26b6-4058-be4c-f968d1d9a7ed}; !- Port 1

OS:Sizing:Zone,
  {9767b01f-a99f-42ed-9190-838c281b32ce}, !- Handle
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ab1f1a65-fd19-48a7-bc05-e34b842a0f85}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Zone HVAC Equipment List, !- Name
  {88919fa4-f07a-4fa1-b2d7-19f22e9740a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6b458fc-b0d1-432d-a811-d9e9587ae10e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f0797c5f-b64a-428c-ac78-ece8c3ba964e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {3a541f33-49b9-4f23-8d5e-faa3058eadbd}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- Handle
  TZ-A.A.1-13-Expansao,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c30dc52-75b4-4674-8298-58cdfbad9181}, !- Zone Air Inlet Port List
  {b8cd8ce7-d18b-4bdf-8b74-6e2ca19510a0}, !- Zone Air Exhaust Port List
  {504480fc-6c8f-4dc8-8c61-9841a2b68d16}, !- Zone Air Node Name
  {64020e9f-e0b4-47d4-92fc-4e8e55a02597}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6d7b7df6-6aef-43ba-8876-dbb97221a478}, !- Group Rendering Name
  {680bdaa0-a0b0-4012-9a75-3bf4ccd0db9d}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {c5f4e263-26f1-46cb-b44f-15795275f0e4}, !- Handle
  TZ-A.A.1-13-Expansao Zone Air Node,     !- Name
  {504480fc-6c8f-4dc8-8c61-9841a2b68d16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {504480fc-6c8f-4dc8-8c61-9841a2b68d16}, !- Handle
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- Source Object
  11,                                     !- Outlet Port
  {c5f4e263-26f1-46cb-b44f-15795275f0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c30dc52-75b4-4674-8298-58cdfbad9181}, !- Handle
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- HVAC Component
  {8c0be1ff-1526-4f6c-b170-bb7614e3f80c}; !- Port 1

OS:PortList,
  {b8cd8ce7-d18b-4bdf-8b74-6e2ca19510a0}, !- Handle
  {26f3e681-b8f6-4c58-9c31-1a277b587949}; !- HVAC Component

OS:PortList,
  {64020e9f-e0b4-47d4-92fc-4e8e55a02597}, !- Handle
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- HVAC Component
  {d2755fca-47ad-4d38-87dd-2f63130b7ec1}; !- Port 1

OS:Sizing:Zone,
  {17400b84-d4c4-48c7-81e5-ad28fb7e936f}, !- Handle
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {67e96272-32bf-46ea-8486-3a2ff1c7c76b}, !- Handle
  TZ-A.A.1-13-Expansao Zone HVAC Equipment List, !- Name
  {26f3e681-b8f6-4c58-9c31-1a277b587949}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00067815-d908-420d-b2c2-f6bc8b8b4c33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4bc0c716-36d3-4e89-a994-7e5885d535a0}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9fa6229a-0f67-45da-8823-c9b018282131}; !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ab595462-d322-44f1-8e1d-6fd3766f6725}, !- Handle
  TZ-A.P.1-04-LogisticaFrio2TetoIntermedio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9a56979-1836-4ad5-bf03-21431c3b3065}, !- Zone Air Inlet Port List
  {9cbbf735-1eaf-48d6-beaa-6c4244fd2acc}, !- Zone Air Exhaust Port List
  {c8d36404-8311-4d8c-917a-62dd80b33ed6}, !- Zone Air Node Name
  {9c1dc41d-7c4f-40e1-8e67-3574b71929bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6bceecef-944b-407c-b0e1-d41062e226f0}, !- Group Rendering Name
  {06ed1ff7-5eb4-49af-93b3-567a485327d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd7a0ec9-1aa0-4bd9-aaa8-8de3e57450cf}, !- Handle
  TZ-A.P.1-04-LogisticaFrio2TetoIntermedio Zone Air Node, !- Name
  {c8d36404-8311-4d8c-917a-62dd80b33ed6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8d36404-8311-4d8c-917a-62dd80b33ed6}, !- Handle
  {ab595462-d322-44f1-8e1d-6fd3766f6725}, !- Source Object
  11,                                     !- Outlet Port
  {cd7a0ec9-1aa0-4bd9-aaa8-8de3e57450cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9a56979-1836-4ad5-bf03-21431c3b3065}, !- Handle
  {ab595462-d322-44f1-8e1d-6fd3766f6725}; !- HVAC Component

OS:PortList,
  {9cbbf735-1eaf-48d6-beaa-6c4244fd2acc}, !- Handle
  {ab595462-d322-44f1-8e1d-6fd3766f6725}; !- HVAC Component

OS:PortList,
  {9c1dc41d-7c4f-40e1-8e67-3574b71929bb}, !- Handle
  {ab595462-d322-44f1-8e1d-6fd3766f6725}; !- HVAC Component

OS:Sizing:Zone,
  {57ef261f-8644-460b-b031-1ba5b5c7d325}, !- Handle
  {ab595462-d322-44f1-8e1d-6fd3766f6725}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04fc6516-d8be-4d9a-97aa-0a8d03a1ce64}, !- Handle
  TZ-A.P.1-04-LogisticaFrio2TetoIntermedio Zone HVAC Equipment List, !- Name
  {ab595462-d322-44f1-8e1d-6fd3766f6725}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermalZone,
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}, !- Handle
  TZ-A.P.1-01-LogisticaFrio1TetoIntermedio, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4064a4ae-13eb-4c3e-a4c5-06cecb1dbae0}, !- Zone Air Inlet Port List
  {0be9ed32-56ff-4f44-a853-2c1b837b5906}, !- Zone Air Exhaust Port List
  {32bd9687-1988-4125-ac14-1223b35e6785}, !- Zone Air Node Name
  {9b9b1aa8-b79f-4efc-a27b-3b4270c71fcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4723d0a6-b6f6-49d0-bbb8-8aa51f54402c}, !- Group Rendering Name
  {81d61c56-4e6a-4d8d-8182-dde99cde6560}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58bfd58e-8687-4474-909a-27207d767428}, !- Handle
  TZ-A.P.1-01-LogisticaFrio1TetoIntermedio Zone Air Node, !- Name
  {32bd9687-1988-4125-ac14-1223b35e6785}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32bd9687-1988-4125-ac14-1223b35e6785}, !- Handle
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}, !- Source Object
  11,                                     !- Outlet Port
  {58bfd58e-8687-4474-909a-27207d767428}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4064a4ae-13eb-4c3e-a4c5-06cecb1dbae0}, !- Handle
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}; !- HVAC Component

OS:PortList,
  {0be9ed32-56ff-4f44-a853-2c1b837b5906}, !- Handle
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}; !- HVAC Component

OS:PortList,
  {9b9b1aa8-b79f-4efc-a27b-3b4270c71fcb}, !- Handle
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}; !- HVAC Component

OS:Sizing:Zone,
  {529257b4-c1ba-4ac1-84bd-da54278d95da}, !- Handle
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  41,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  22,                                     !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  24,                                     !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {978a1368-a30c-4fc7-bbb2-abec54d578ef}, !- Handle
  TZ-A.P.1-01-LogisticaFrio1TetoIntermedio Zone HVAC Equipment List, !- Name
  {73f32ac9-6ce4-4d97-9154-aacdd6fc99b8}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:Rendering:Color,
  {723b0ae5-155d-4625-86dd-320fe538ca2c}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6972a3c3-d2b7-4467-af51-95b36f008286}, !- Handle
  Rendering Color 62,                     !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {912b7293-7408-49af-a78e-aab83bd52bb7}, !- Handle
  Rendering Color 63,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cd595ec-fea0-4ece-80f7-af144a355c52}, !- Handle
  Rendering Color 64,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d0c0f0a-37e0-4e37-9717-498f31eb60fc}, !- Handle
  Rendering Color 65,                     !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5e8d0d3-9345-4682-97d7-10d3c18bbcf7}, !- Handle
  Rendering Color 66,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80edf354-7d12-447f-8ba3-5f8aed4d332c}, !- Handle
  Rendering Color 67,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {84392890-c680-4663-ad94-170016840663}, !- Handle
  Rendering Color 68,                     !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73c2e73f-1d1d-427f-92dc-d79ce81924b2}, !- Handle
  Rendering Color 69,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {329da6e1-03a8-4d43-aed6-8f5dfc9def9e}, !- Handle
  Rendering Color 70,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27fafaa8-02bd-42dd-bc1b-2cb76f5bfb4b}, !- Handle
  Rendering Color 71,                     !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efe4f631-78d2-46f8-8223-0ed835d2bc31}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6991827c-21b0-45b2-8f08-82d7376f6a81}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {091c2a31-7c07-4d9f-8af4-ee07ea707bed}, !- Handle
  Rendering Color 74,                     !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a0b03e1-40d3-45c7-9778-d59a5c140bab}, !- Handle
  Rendering Color 75,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14242594-7642-4ee4-878a-fcb9feb11f85}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a14cfb60-03f9-44c7-b638-7b8c53468be2}, !- Handle
  Rendering Color 77,                     !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3f7ddb4-485a-4c41-b308-4be27154a8d2}, !- Handle
  Rendering Color 78,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4704425-f57e-490f-b59d-77fa8b2f603d}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {502e335c-3a4b-411c-aac8-84b5e5c62c41}, !- Handle
  Rendering Color 80,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4da7c324-5991-4321-9445-c8d80e784a84}, !- Handle
  Rendering Color 81,                     !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c154190-b773-4e68-b5ad-7f8a327ef564}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5b5625a-3581-49cb-a7d5-09125b8614ec}, !- Handle
  Rendering Color 83,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5163f644-9cfa-4c1e-823e-dabdee020976}, !- Handle
  Rendering Color 84,                     !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {816f0be1-a74d-457a-ab50-655add85a8ef}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa999039-544d-4f23-baa5-5274725ef393}, !- Handle
  Rendering Color 86,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06e72af7-05f9-4b5a-958d-1d5ef5c0c816}, !- Handle
  Rendering Color 87,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {666f367c-1785-41b4-a746-e5c0cf1fff6a}, !- Handle
  Rendering Color 88,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7af82a8d-116a-49d9-aa72-0ca44249e9be}, !- Handle
  Rendering Color 89,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13966c8a-6b7c-4cbe-ad7c-96660f9cf036}, !- Handle
  Rendering Color 90,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46ade9ef-8e06-471d-bfc6-fd902c92ced4}, !- Handle
  Rendering Color 91,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b14870a1-6e8d-4f15-a365-b11e54829f83}, !- Handle
  Rendering Color 92,                     !- Name
  112,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43ba05d4-62eb-48f8-83d4-5a4026ba0bc0}, !- Handle
  Rendering Color 93,                     !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d13e553f-ac0f-4dbd-a2e6-4cea7d9e4ea6}, !- Handle
  Rendering Color 94,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3211f39-cc39-4d62-86db-0d6d968dd9ad}, !- Handle
  Rendering Color 95,                     !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {865f7218-463d-4039-9663-43ed3ec9528a}, !- Handle
  Rendering Color 96,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb9df854-3c40-443c-b246-043e64e17b8e}, !- Handle
  Rendering Color 97,                     !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be81b3a0-77ed-4165-a320-65af9b0c9e66}, !- Handle
  Rendering Color 98,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1be37ad5-8766-42fc-98ec-228843cbfa40}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff15326d-a291-446a-82ed-bdd2de2ba577}, !- Handle
  Rendering Color 100,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7eb12303-8271-4c03-bb32-674ca6eb3a85}, !- Handle
  Rendering Color 101,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48c35bde-5e7c-4ebb-a91a-1ed8c199dda4}, !- Handle
  Rendering Color 102,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d903aa4e-19e7-4c93-aadc-5d893f2bc13f}, !- Handle
  Rendering Color 103,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19452bad-49b2-4399-8dd6-0b6dafc2a8c2}, !- Handle
  Rendering Color 104,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {015075e5-972a-44ca-9399-71318a915700}, !- Handle
  Rendering Color 105,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b6d19357-fea6-4c37-a444-3b29683f0a60}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5dfba57f-cdd7-4ba3-b16c-cf14500f9e6f}, !- Handle
  Rendering Color 107,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ad9e14c-5297-4039-96df-6ae285c07c58}, !- Handle
  Rendering Color 108,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b21d861e-9d5c-4dec-83ef-3168a0fb4cac}, !- Handle
  Rendering Color 109,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {394e09e5-2a90-4ef6-a7fc-22ca0f9d7c48}, !- Handle
  Rendering Color 110,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d7b7df6-6aef-43ba-8876-dbb97221a478}, !- Handle
  Rendering Color 111,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6bceecef-944b-407c-b0e1-d41062e226f0}, !- Handle
  Rendering Color 112,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4723d0a6-b6f6-49d0-bbb8-8aa51f54402c}, !- Handle
  Rendering Color 113,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:ThermostatSetpoint:DualSetpoint,
  {59a5f213-030f-4465-80d1-294812b76db3}, !- Handle
  TZ-A.A.0-01-Entrada Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd97f63d-a895-45b8-a573-3ffcfa937f54}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6403e6f2-0013-4d0d-85c3-a352ca71c961}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ba8d230-6542-4506-90e9-3fae7601fc0a}, !- Handle
  TZ-E.A.0-01-AdministrativoE Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be31c178-fb23-47b1-aaff-b838308fbe40}, !- Handle
  TZ-A.P.0-12-Areadedistribuicao Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ca87ab0-ea5e-41e7-81fd-5556580e4a89}, !- Handle
  TZ-A.A.0-04-07-IS Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03a57f82-bce0-4d4b-bdbd-27ad903b24a2}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1cc44e33-af4d-4d2e-aae0-0b365aaf7476}, !- Handle
  TZ-A.A.0-02-Hall Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25b0dfbb-3e29-41df-86eb-ac05ed7659d0}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Thermostat Setpoint Dual Setpoint, !- Name
  {bc0c5e73-900f-4fd8-9b31-4dbd1c3ada21}, !- Heating Setpoint Temperature Schedule Name
  {dc26090d-d4c0-48d1-948b-14b75f0a9c30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f14a8f84-03f1-4c2d-b174-15065e27d1c7}, !- Handle
  TZ-A.P.0-06-ArmazenagemFrio4 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c16af6f-bd7b-4320-b4aa-f80f6c8155fc}, !- Handle
  TZ-A.A.0-20-Hall Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8be2326-2ca0-478b-b195-ccda22cd7040}, !- Handle
  TZ-A.A.1-02-Cantina Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d218ce85-8837-4ef8-8139-e445f5f1e89e}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d072e9e0-6f38-4702-bb87-6087a0c716e6}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb9d8bcf-d53e-42cc-af20-fd103e5668f9}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Thermostat Setpoint Dual Setpoint, !- Name
  {bc0c5e73-900f-4fd8-9b31-4dbd1c3ada21}, !- Heating Setpoint Temperature Schedule Name
  {dc26090d-d4c0-48d1-948b-14b75f0a9c30}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8532297f-a84c-4d6b-a4d8-5dda0a36f8c2}, !- Handle
  TZ-A.A.0-06-Escritorio Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cc1af73-c976-4ee8-b8c1-f6b02f4caf75}, !- Handle
  TZ-E.P.0-01-NaveE Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {495019ab-74c2-4b78-a944-a4ac74fc4a39}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29d66931-bcb0-4995-bd37-9b0da9fa7d4b}, !- Handle
  TZ-D.A.0-01-AdministrativoD Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a79eabc-a0e3-4303-bfc6-7a16fed043aa}, !- Handle
  TZ-A.A.2-01-AdministrativoATetoIntermedio Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cbdf683-a564-44a2-b357-fcc223e3ae57}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b3366ba-04b8-4420-bf81-b5ae9e858537}, !- Handle
  TZ-A.A.0-05-OpenSpace Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f590a9fb-2039-4e8f-a01b-9e254b07998f}, !- Handle
  TZ-A.A.0-08-Entrada Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cdcc6aa-603d-4b9a-be6d-4abf21da1fa1}, !- Handle
  TZ-A.P.0-05-ArmazenagemFrio3 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b596ce1-8a8e-4915-8493-d418ae7e86dc}, !- Handle
  TZ-A.A.0-10-Hall Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33d6ca16-6689-4760-a9c6-6bea4fe80dea}, !- Handle
  TZ-A.A.0-16-GabineteMedico Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4984fd47-9d8c-4ded-a8a5-d3492fe58069}, !- Handle
  TZ-A.A.0-13-14-15-IS Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff8857f2-2b9a-4ffc-a3c7-a12072eb4b29}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c76c5169-abd4-42ab-8ffc-6165dd5a24c7}, !- Handle
  TZ-A.P.0-03-ArmazenagemFrio2 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e8d6a05-87b2-43da-96ff-068a8c1a95a3}, !- Handle
  TZ-A.P.0-02-ArmazenagemFrio1 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ced60f6c-954a-42ad-be83-10e8f1532ce3}, !- Handle
  TZ-C.P.0-01-NaveC Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5add2760-6109-485a-9aef-2a7bd2ae7dd6}, !- Handle
  TZ-A.A.0-17-Zonatecnica Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44bea34f-37a8-44fe-ad63-be45883a2634}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4a5dd7d-e978-4265-b98b-86177285f5e6}, !- Handle
  TZ-A.P.0-07-ArmazenagemFrio5 Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {448c492f-318b-4df1-b3c1-3470a1c1fa11}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a7405824-ec45-4704-9326-3c16cdff8fdf}, !- Handle
  TZ-B.P.0-01-NaveB Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b6e4d804-0ef5-4fae-a7ff-90b4d0408def}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {680bdaa0-a0b0-4012-9a75-3bf4ccd0db9d}, !- Handle
  TZ-A.A.1-13-Expansao Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae0cc25e-bda7-4670-9bef-ff05616db42e}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfd405d8-351a-4f31-9fc5-0d2433816713}, !- Handle
  TZ-D.P.0-01-NaveD Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {27bdd2d6-7cb4-46c0-8da8-b55351cefa6e}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b171460-5d09-4af5-96e9-29b8dc7f8333}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06ed1ff7-5eb4-49af-93b3-567a485327d0}, !- Handle
  TZ-A.P.1-04-LogisticaFrio2TetoIntermedio Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc470a82-abe0-4cb2-bf19-ba9200e48151}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e926c09-6b64-4863-833f-73ad5bb11c36}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ff06bf8-9b71-4f7e-843c-c366841e9aec}, !- Handle
  TZ-A.A.1-12-Arquivo Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a20a13fd-d56b-490a-9c4d-4715f271ab75}, !- Handle
  TZ-A.P.0-09-Manutencao Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cf85eaf-e84f-445b-b64c-9701302b4c1b}, !- Handle
  TZ-B.A.0-01-AdministrativoB Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc124042-4c21-4310-af26-7dea515e889b}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81d61c56-4e6a-4d8d-8182-dde99cde6560}, !- Handle
  TZ-A.P.1-01-LogisticaFrio1TetoIntermedio Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b618ecc-39ce-4664-a3d9-d926e96e26bd}, !- Handle
  TZ-A.A.1-05-Escritorio Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {027a56d8-bbf0-457e-8f5d-e93fd19f527b}, !- Handle
  TZ-A.A.1-09-10-11-IS Thermostat Setpoint Dual Setpoint, !- Name
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, !- Heating Setpoint Temperature Schedule Name
  {e7424483-6103-47d5-916a-e2e6bf7ab400}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3fc4e18-849f-49e6-b88a-fc5a7b4ffd23}, !- Handle
  TZ-C.A.0-01-AdministrativoC Thermostat Setpoint Dual Setpoint, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:People:Definition,
  {850ae7d2-37d2-4fd6-9dd3-dd60f70e5059}, !- Handle
  A.A.0-05-OpenSpace People Definition,   !- Name
  People,                                 !- Number of People Calculation Method
  13,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0844fce0-cdd5-40f1-a22d-19e31eaf83ea}, !- Handle
  A.A.0-05-OpenSpace People,              !- Name
  {850ae7d2-37d2-4fd6-9dd3-dd60f70e5059}, !- People Definition Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0dac5b6e-5fcf-48c5-960b-d040dd3b1f94}, !- Handle
  A.A.0-06-Escritorio People Definition,  !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {08c304ad-c262-4778-aec3-b1eef89b2a66}, !- Handle
  A.A.0-06-Escritorio People,             !- Name
  {0dac5b6e-5fcf-48c5-960b-d040dd3b1f94}, !- People Definition Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3d3a04f3-fbe6-49b2-b44f-1a2ad9e4469f}, !- Handle
  A.A.0-16-GabineteMedico People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dda4e9f2-d78f-44eb-8583-f42d80d5617a}, !- Handle
  A.A.0-16-GabineteMedico People,         !- Name
  {3d3a04f3-fbe6-49b2-b44f-1a2ad9e4469f}, !- People Definition Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {22ed3053-f19f-4a51-9873-f3624530fff2}, !- Handle
  A.A.1-02-Cantina People Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  68,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85601559-dafc-4498-b951-261b08e5c042}, !- Handle
  A.A.1-02-Cantina People,                !- Name
  {22ed3053-f19f-4a51-9873-f3624530fff2}, !- People Definition Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {b5517e6f-28be-4845-8215-6e0752194c31}, !- Handle
  A.A.1-03-AreaTrabalho People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  8,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e3453d65-2272-4299-b6dc-59346c33a9a9}, !- Handle
  A.A.1-03-AreaTrabalho People,           !- Name
  {b5517e6f-28be-4845-8215-6e0752194c31}, !- People Definition Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {338b6da9-80f4-45fa-bb50-4ea070683290}, !- Handle
  A.A.1-04-AreadeTrabalho People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {736cdabf-38e3-4d94-a759-36e999ea0263}, !- Handle
  A.A.1-04-AreadeTrabalho People,         !- Name
  {338b6da9-80f4-45fa-bb50-4ea070683290}, !- People Definition Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {a43de800-3b3e-4fa3-8927-cbd1595f05e7}, !- Handle
  A.A.1-05-Escritorio People Definition,  !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b4082efa-bdf9-40fe-ae79-74299e5891f8}, !- Handle
  A.A.1-05-Escritorio People,             !- Name
  {a43de800-3b3e-4fa3-8927-cbd1595f05e7}, !- People Definition Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bd1e3c78-09f1-4c75-8b3a-509534fe65aa}, !- Handle
  A.A.1-06-AreadeTrabalho People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  18,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1049e9a0-05c9-4a58-bd80-d89d7bbc7a63}, !- Handle
  A.A.1-06-AreadeTrabalho People,         !- Name
  {bd1e3c78-09f1-4c75-8b3a-509534fe65aa}, !- People Definition Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8c462448-c36c-45a9-80a6-e7ec3214a941}, !- Handle
  A.A.1-07-SaladeReunioes People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  12,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d1d29e1b-5bb4-40ff-a7c4-95ae723bc61a}, !- Handle
  A.A.1-07-SaladeReunioes People,         !- Name
  {8c462448-c36c-45a9-80a6-e7ec3214a941}, !- People Definition Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {75b03677-b2a7-4543-9ca9-76e701c43c97}, !- Handle
  A.A.1-08-SaladeReunioes People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  12,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {449bc9d8-0f0f-4db7-9673-c3dbb456b480}, !- Handle
  A.A.1-08-SaladeReunioes People,         !- Name
  {75b03677-b2a7-4543-9ca9-76e701c43c97}, !- People Definition Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bf6465c3-37c7-4a79-9932-f989dad971cc}, !- Handle
  B.A.0-01-AdministrativoB People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  31,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {91ea3b25-0009-4f0f-9dc9-b7b1554fc5e4}, !- Handle
  B.A.0-01-AdministrativoB People,        !- Name
  {bf6465c3-37c7-4a79-9932-f989dad971cc}, !- People Definition Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {3088beb2-0cec-4e8c-9a9e-4e640319e0a3}, !- Handle
  C.A.0-01-AdministrativoC People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  31,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7d0038fb-0b32-4ea0-8f8a-d0efaf7c3c57}, !- Handle
  C.A.0-01-AdministrativoC People,        !- Name
  {3088beb2-0cec-4e8c-9a9e-4e640319e0a3}, !- People Definition Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {8c496c82-a818-494e-9b1a-e8b54ff82641}, !- Handle
  D.A.0-01-AdministrativoD People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  31,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f46ab864-39d9-41ec-bf44-132069cc9aaa}, !- Handle
  D.A.0-01-AdministrativoD People,        !- Name
  {8c496c82-a818-494e-9b1a-e8b54ff82641}, !- People Definition Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {78522e7b-9af0-4fa1-8280-39cc321c21da}, !- Handle
  E.A.0-01-AdministrativoE People Definition, !- Name
  People,                                 !- Number of People Calculation Method
  31,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7ba7711d-bfdb-4bd5-a92f-07da3179ef75}, !- Handle
  E.A.0-01-AdministrativoE People,        !- Name
  {78522e7b-9af0-4fa1-8280-39cc321c21da}, !- People Definition Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {20d9a3d8-50b8-4365-a69f-4eff66b5d444}, !- Handle
  A.A.0-01-Entrada Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  50,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fbfa1e53-7d07-41e4-b31c-2296c336b31b}, !- Handle
  A.A.0-01-Entrada Lights,                !- Name
  {20d9a3d8-50b8-4365-a69f-4eff66b5d444}, !- Lights Definition Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {7d9a7ebb-057d-4054-acf8-27123db62423}, !- Handle
  A.A.0-02-Hall Lights Definition,        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  10,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {68d0be62-e697-409a-a54a-9fb2a31f4f55}, !- Handle
  A.A.0-02-Hall Lights,                   !- Name
  {7d9a7ebb-057d-4054-acf8-27123db62423}, !- Lights Definition Name
  {295e5276-f0d9-4a15-a4a2-3c4ebb2de4a9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {4ced4e64-be2d-4a4a-8391-aa93d2bf2e03}, !- Handle
  A.A.0-03-Caixadeescadas Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  40,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2cc3814b-ba47-407b-8803-689b6acf23e5}, !- Handle
  A.A.0-03-Caixadeescadas Lights,         !- Name
  {4ced4e64-be2d-4a4a-8391-aa93d2bf2e03}, !- Lights Definition Name
  {34ba6b20-6a75-42e5-bd5f-e9ed4172eb45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {4322a2ea-ebaa-4dd3-a00f-bc993ff4c0fa}, !- Handle
  A.A.0-04-07-IS Lights Definition,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  30,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7a0d35ee-5eb6-477a-b8fb-6e3049325fa6}, !- Handle
  A.A.0-04-07-IS Lights,                  !- Name
  {4322a2ea-ebaa-4dd3-a00f-bc993ff4c0fa}, !- Lights Definition Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {b8c5d47a-8ef0-4258-8e35-604b546df451}, !- Handle
  A.A.0-05-OpenSpace Lights Definition,   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  300,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5e882cae-c311-4782-a890-9d4db58a1350}, !- Handle
  A.A.0-05-OpenSpace Lights,              !- Name
  {b8c5d47a-8ef0-4258-8e35-604b546df451}, !- Lights Definition Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {aa82b187-723e-4850-9260-513be3aa2c76}, !- Handle
  A.A.0-06-Escritorio Lights Definition,  !- Name
  LightingLevel,                          !- Design Level Calculation Method
  104,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b5fb4f6d-1694-40ca-abf2-3c305ba5e814}, !- Handle
  A.A.0-06-Escritorio Lights,             !- Name
  {aa82b187-723e-4850-9260-513be3aa2c76}, !- Lights Definition Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {e3d05f88-31a3-446d-9007-fa6cf0a1efa3}, !- Handle
  A.A.0-08-Entrada Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  70,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e34deb98-58b7-418e-977f-d87ec70e30a4}, !- Handle
  A.A.0-08-Entrada Lights,                !- Name
  {e3d05f88-31a3-446d-9007-fa6cf0a1efa3}, !- Lights Definition Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {af754d27-744b-42f9-884d-5ee8bc4a8fbd}, !- Handle
  A.A.0-09-Areadedistribuicao Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  60,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04a05938-777b-4e0e-a54f-e5072b16fcce}, !- Handle
  A.A.0-09-Areadedistribuicao Lights,     !- Name
  {af754d27-744b-42f9-884d-5ee8bc4a8fbd}, !- Lights Definition Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {18f11c21-f408-4b86-b5ca-e840e7c6ee43}, !- Handle
  A.A.0-10-Hall Lights Definition,        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  10,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {95e38f6e-3807-4e45-ac65-a927e7117498}, !- Handle
  A.A.0-10-Hall Lights,                   !- Name
  {18f11c21-f408-4b86-b5ca-e840e7c6ee43}, !- Lights Definition Name
  {a815bcd2-0ea0-4fd0-8b91-e0069a0d8b2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {01197e95-12c5-4873-9322-836ba19042f1}, !- Handle
  A.A.0-11-BalnearioFeminino Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  130,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f0c3b9e8-fca1-4ab3-826e-373086d9253a}, !- Handle
  A.A.0-11-BalnearioFeminino Lights,      !- Name
  {01197e95-12c5-4873-9322-836ba19042f1}, !- Lights Definition Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {e3c6d9c2-790a-44d3-9553-58a3655b3afd}, !- Handle
  A.A.0-12-BalnearioMasculino Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  130,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0c03ba39-a140-4eb0-b976-57f04f26504d}, !- Handle
  A.A.0-12-BalnearioMasculino Lights,     !- Name
  {e3c6d9c2-790a-44d3-9553-58a3655b3afd}, !- Lights Definition Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {b68d2053-a09e-4d99-b9de-0aaf864b426e}, !- Handle
  A.A.0-13-14-15-IS Lights Definition,    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  110,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {21d7645e-1985-4968-80e2-f376f3b383e3}, !- Handle
  A.A.0-13-14-15-IS Lights,               !- Name
  {b68d2053-a09e-4d99-b9de-0aaf864b426e}, !- Lights Definition Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {a4544c2d-5d5a-425c-8130-f1a0223be02b}, !- Handle
  A.A.0-16-GabineteMedico Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  104,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8c0dce0e-2ca8-4d18-a261-5220cd3a83d6}, !- Handle
  A.A.0-16-GabineteMedico Lights,         !- Name
  {a4544c2d-5d5a-425c-8130-f1a0223be02b}, !- Lights Definition Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {e4de552f-2b8e-41ab-ae42-fbea234b4868}, !- Handle
  A.A.0-17-Zonatecnica Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  43,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2a1692d0-4fb3-4ba6-bf0b-0e454e98266e}, !- Handle
  A.A.0-17-Zonatecnica Lights,            !- Name
  {e4de552f-2b8e-41ab-ae42-fbea234b4868}, !- Lights Definition Name
  {4da6192a-c97f-4ae2-9a8e-5dd078432b4e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {d4c98794-1f3e-4552-9edb-520b1edca302}, !- Handle
  A.A.0-18-AcessoCondutores Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  40,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {df5b51c7-f62b-4399-a9c4-3953970b242e}, !- Handle
  A.A.0-18-AcessoCondutores Lights,       !- Name
  {d4c98794-1f3e-4552-9edb-520b1edca302}, !- Lights Definition Name
  {587cd292-eea5-4087-bd77-1d4ac1f47904}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {ffd21b4c-e982-40a4-ae90-cf20c4b54b0c}, !- Handle
  A.A.0-19-I.S.Condutores Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  50,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {79022001-cbc4-4c1b-b75f-f504c32a453c}, !- Handle
  A.A.0-19-I.S.Condutores Lights,         !- Name
  {ffd21b4c-e982-40a4-ae90-cf20c4b54b0c}, !- Lights Definition Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {07cbd0a8-fdbb-4121-8cd5-be606852bb48}, !- Handle
  A.A.0-20-Hall Lights Definition,        !- Name
  LightingLevel,                          !- Design Level Calculation Method
  10,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2d4a242a-ea96-4b9a-b050-dc5a5d44135d}, !- Handle
  A.A.0-20-Hall Lights,                   !- Name
  {07cbd0a8-fdbb-4121-8cd5-be606852bb48}, !- Lights Definition Name
  {b03ee20a-2756-4fbb-94b9-9c33158e81de}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {34c006e6-2957-458e-b0a3-e396bc16a955}, !- Handle
  A.A.1-01-Areadedistribuicao Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  100,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {71ff98c7-b378-493c-99a5-562b4fa2e12f}, !- Handle
  A.A.1-01-Areadedistribuicao Lights,     !- Name
  {34c006e6-2957-458e-b0a3-e396bc16a955}, !- Lights Definition Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {6bcb8474-1ee8-4c44-a43d-69c52039959e}, !- Handle
  A.A.1-02-Cantina Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  480,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b1660dbf-f068-4196-85ec-020f6fdad003}, !- Handle
  A.A.1-02-Cantina Lights,                !- Name
  {6bcb8474-1ee8-4c44-a43d-69c52039959e}, !- Lights Definition Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {211af176-9b1e-462d-b028-ae9b911c2fee}, !- Handle
  A.A.1-03-AreaTrabalho Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  240,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5821a02d-a974-4e04-b6b7-0b8f16ca232c}, !- Handle
  A.A.1-03-AreaTrabalho Lights,           !- Name
  {211af176-9b1e-462d-b028-ae9b911c2fee}, !- Lights Definition Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {4242cc8f-9912-4795-88fe-98fe80bba5b7}, !- Handle
  A.A.1-04-AreadeTrabalho Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  180,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c0e3267f-5b3a-44e8-88c9-1c4282650155}, !- Handle
  A.A.1-04-AreadeTrabalho Lights,         !- Name
  {4242cc8f-9912-4795-88fe-98fe80bba5b7}, !- Lights Definition Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {8d299029-feb6-479e-982d-7db720812639}, !- Handle
  A.A.1-05-Escritorio Lights Definition,  !- Name
  LightingLevel,                          !- Design Level Calculation Method
  120,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {deb4b441-cf1f-4277-bdb0-aab3a99f7563}, !- Handle
  A.A.1-05-Escritorio Lights,             !- Name
  {8d299029-feb6-479e-982d-7db720812639}, !- Lights Definition Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {41ee0f06-c70a-4996-b957-b534ab43f8eb}, !- Handle
  A.A.1-06-AreadeTrabalho Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  420,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {03741d84-e3d1-4698-9668-f3fb31d2b3f3}, !- Handle
  A.A.1-06-AreadeTrabalho Lights,         !- Name
  {41ee0f06-c70a-4996-b957-b534ab43f8eb}, !- Lights Definition Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {baf00964-0680-49f3-a802-af211bb4406e}, !- Handle
  A.A.1-07-SaladeReunioes Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  90,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a7d18338-2d72-4e6c-adf5-0ae70aa3b139}, !- Handle
  A.A.1-07-SaladeReunioes Lights,         !- Name
  {baf00964-0680-49f3-a802-af211bb4406e}, !- Lights Definition Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {45efe3df-f6e2-4469-b081-842140518bb6}, !- Handle
  A.A.1-08-SaladeReunioes Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  90,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {de18a2ef-383a-4ed1-9178-29f2283412d2}, !- Handle
  A.A.1-08-SaladeReunioes Lights,         !- Name
  {45efe3df-f6e2-4469-b081-842140518bb6}, !- Lights Definition Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {69ef56bb-b349-4289-a8c7-ed6597fd86b9}, !- Handle
  A.A.1-09-10-11-IS Lights Definition,    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  100,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ea011646-03cb-42dd-bae7-081d8499fee9}, !- Handle
  A.A.1-09-10-11-IS Lights,               !- Name
  {69ef56bb-b349-4289-a8c7-ed6597fd86b9}, !- Lights Definition Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {25c01722-e9d5-4663-a407-f54381835df6}, !- Handle
  A.A.1-12-Arquivo Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  40,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3a3ee484-09c9-4552-9509-a2b1b44b3d73}, !- Handle
  A.A.1-12-Arquivo Lights,                !- Name
  {25c01722-e9d5-4663-a407-f54381835df6}, !- Lights Definition Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {7e7a06a8-acca-4b44-8013-da06098dd5b5}, !- Handle
  A.A.1-13-Expansao Lights Definition,    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  258,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2bfdb74e-7c2d-4ff2-a7ed-13f54d882f57}, !- Handle
  A.A.1-13-Expansao Lights,               !- Name
  {7e7a06a8-acca-4b44-8013-da06098dd5b5}, !- Lights Definition Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {8c084877-3840-4179-8fee-d8c4152e3a5d}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  587,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {21c7ab41-82ba-4571-8857-eabb59041731}, !- Handle
  A.A.1-14-AreaTecnicaExteriorFrio Lights, !- Name
  {8c084877-3840-4179-8fee-d8c4152e3a5d}, !- Lights Definition Name
  {0a74d51d-ad51-4a22-83c1-7ad630e6e661}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {e677911c-3eaf-447d-93e6-e6181bb48898}, !- Handle
  A.A.1-15-Caixadeescadas Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  20,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {17d0ba8a-aaff-4976-897a-929973055af6}, !- Handle
  A.A.1-15-Caixadeescadas Lights,         !- Name
  {e677911c-3eaf-447d-93e6-e6181bb48898}, !- Lights Definition Name
  {d835ca06-6e2c-493f-9a37-1f4875412334}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {e45a426b-eff0-4fdc-8ccb-493c1f21d15b}, !- Handle
  A.A.1-16-Caixadeescadas Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  20,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f860e6f1-58d0-47e1-a00b-8b6be9df9cbf}, !- Handle
  A.A.1-16-Caixadeescadas Lights,         !- Name
  {e45a426b-eff0-4fdc-8ccb-493c1f21d15b}, !- Lights Definition Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {7002b295-bc30-4f2b-a5bb-894e42377e01}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04ef4c48-ef87-4f60-a3fb-a14c896460cc}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio Lights, !- Name
  {7002b295-bc30-4f2b-a5bb-894e42377e01}, !- Lights Definition Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A.A.2-01-AdministrativoATetoIntermedio Lights; !- End-Use Subcategory

OS:Lights:Definition,
  {7c8712df-052b-470f-a931-080b0b7edff5}, !- Handle
  A.P.0-01-LogisticaFrio1 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  6615,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1a95011b-5dc9-4aa1-86f8-06b8a633ccb3}, !- Handle
  A.P.0-01-LogisticaFrio1 Lights,         !- Name
  {7c8712df-052b-470f-a931-080b0b7edff5}, !- Lights Definition Name
  {328462f9-041d-41e4-afe6-167305b27a25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {695e2dba-ea47-4be4-994f-8c6684491f56}, !- Handle
  A.P.0-02-ArmazenagemFrio1 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  12544,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {65fd6234-616f-4fc0-a109-adb8b98f4303}, !- Handle
  A.P.0-02-ArmazenagemFrio1 Lights,       !- Name
  {695e2dba-ea47-4be4-994f-8c6684491f56}, !- Lights Definition Name
  {f06a5a18-eec3-4b92-b5e6-72e2b6513e5a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {2ed393d8-6269-4293-9786-9997443427be}, !- Handle
  A.P.0-03-ArmazenagemFrio2 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  14299,                                  !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8f8dbfd6-634a-4389-acb5-b67409b104c5}, !- Handle
  A.P.0-03-ArmazenagemFrio2 Lights,       !- Name
  {2ed393d8-6269-4293-9786-9997443427be}, !- Lights Definition Name
  {3da1ad3c-e9d2-4e30-aeef-f8917cfac191}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {6606e7a7-a36f-48fc-abbe-6c367865f3ce}, !- Handle
  A.P.0-04-LogisticaFrio2 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8190,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bab010d0-fed9-4ed0-8785-be5bed88dcfb}, !- Handle
  A.P.0-04-LogisticaFrio2 Lights,         !- Name
  {6606e7a7-a36f-48fc-abbe-6c367865f3ce}, !- Lights Definition Name
  {3ee00bbd-249c-4760-a42e-bb71133f6021}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {6e7ec0e5-32ee-4ebd-857e-15d6bb86e58e}, !- Handle
  A.P.0-05-ArmazenagemFrio3 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  5173,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {673ca389-5b3e-48b3-9f60-dd578e015981}, !- Handle
  A.P.0-05-ArmazenagemFrio3 Lights,       !- Name
  {6e7ec0e5-32ee-4ebd-857e-15d6bb86e58e}, !- Lights Definition Name
  {a350ad69-110f-419d-80a5-507126fec3bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {5a143268-7f32-4d8e-876a-52616b3900dc}, !- Handle
  A.P.0-06-ArmazenagemFrio4 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  5173,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f6ad25a4-cb98-4727-9f67-40ac6dfb61d7}, !- Handle
  A.P.0-06-ArmazenagemFrio4 Lights,       !- Name
  {5a143268-7f32-4d8e-876a-52616b3900dc}, !- Lights Definition Name
  {2046de40-c58a-4584-a985-10a91f4e5a30}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {0c1293a6-0a2f-46e3-b2ef-7af2521603e1}, !- Handle
  A.P.0-07-ArmazenagemFrio5 Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  3418,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f3cab854-3135-4d55-a346-08b4ff3ff648}, !- Handle
  A.P.0-07-ArmazenagemFrio5 Lights,       !- Name
  {0c1293a6-0a2f-46e3-b2ef-7af2521603e1}, !- Lights Definition Name
  {9c6e98db-b60a-4d01-a38e-c7d7595c7433}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {c7c4188f-669a-4774-bf81-960f7579b9e7}, !- Handle
  A.P.0-08-SaladeBaterias Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  945,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1d202e37-6260-4365-834c-37f08454057e}, !- Handle
  A.P.0-08-SaladeBaterias Lights,         !- Name
  {c7c4188f-669a-4774-bf81-960f7579b9e7}, !- Lights Definition Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {8538f7e6-c771-4f70-b042-d2f0e496bd43}, !- Handle
  A.P.0-09-Manutencao Lights Definition,  !- Name
  LightingLevel,                          !- Design Level Calculation Method
  172,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a1384d58-e16b-4e6d-b1f3-c28adf98b286}, !- Handle
  A.P.0-09-Manutencao Lights,             !- Name
  {8538f7e6-c771-4f70-b042-d2f0e496bd43}, !- Lights Definition Name
  {9926c350-3004-4435-a880-192f4b7af566}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d2f30482-f727-4e30-b978-5a9b5b1ea648}, !- Handle
  A.P.0-10-11-AreaTecnica Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  731,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fe813772-d5d4-4f92-ba62-acf9cfdca8e1}, !- Handle
  A.P.0-10-11-AreaTecnica Lights,         !- Name
  {d2f30482-f727-4e30-b978-5a9b5b1ea648}, !- Lights Definition Name
  {ed147d8e-8f61-4819-b061-0d4b570e9255}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {5f2335f0-6edc-480b-8e75-8d403ff649a0}, !- Handle
  A.P.0-12-Areadedistribuicao Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  1953,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {925291dd-54f9-4031-a02c-840ed86d819c}, !- Handle
  A.P.0-12-Areadedistribuicao Lights,     !- Name
  {5f2335f0-6edc-480b-8e75-8d403ff649a0}, !- Lights Definition Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {d6a96119-f731-4d2c-8638-cd5a174c2841}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {c160d883-a608-43ec-92a8-c16d722a42b0}, !- Handle
  A.P.1-01-LogisticaFrio1TetoIntermedio Lights, !- Name
  {d6a96119-f731-4d2c-8638-cd5a174c2841}, !- Lights Definition Name
  {e4a0562b-9a9f-4c3c-bd4e-272afd921b61}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A.P.1-01-LogisticaFrio1TetoIntermedio Lights; !- End-Use Subcategory

OS:Lights:Definition,
  {9abb5590-453b-421b-8a38-98c1bd173189}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {65a4f609-22de-4c97-8634-371f0497a528}, !- Handle
  A.P.1-04-LogisticaFrio2TetoIntermedio Lights, !- Name
  {9abb5590-453b-421b-8a38-98c1bd173189}, !- Lights Definition Name
  {aaebc55b-5ddf-4b60-9f9a-92a737fe7a3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  A.P.1-04-LogisticaFrio2TetoIntermedio Lights; !- End-Use Subcategory

OS:Lights:Definition,
  {a086f912-965a-433d-9d94-d292b9da46ce}, !- Handle
  B.A.0-01-AdministrativoB Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  3449,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6b602a61-28c6-4786-81cd-ec18d4570faa}, !- Handle
  B.A.0-01-AdministrativoB Lights,        !- Name
  {a086f912-965a-433d-9d94-d292b9da46ce}, !- Lights Definition Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  B-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {8085db31-8e64-42a5-b8fe-62e5135de5c9}, !- Handle
  B.P.0-01-NaveB Lights Definition,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8100,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0428fe7d-cf17-4e28-b3d0-721ce8ed5d25}, !- Handle
  B.P.0-01-NaveB Lights,                  !- Name
  {8085db31-8e64-42a5-b8fe-62e5135de5c9}, !- Lights Definition Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  B-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {2343ed30-9218-4174-8ae0-cecfdb03aee4}, !- Handle
  C.A.0-01-AdministrativoC Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  3449,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bccd987f-764d-4235-929b-b3f0d0d4a0ef}, !- Handle
  C.A.0-01-AdministrativoC Lights,        !- Name
  {2343ed30-9218-4174-8ae0-cecfdb03aee4}, !- Lights Definition Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  C-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {fb20cd2c-3877-4dcb-bbe7-3f77f8820c75}, !- Handle
  C.P.0-01-NaveC Lights Definition,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8100,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fcc661ad-69f1-4be2-87f6-e2d808b1e09f}, !- Handle
  C.P.0-01-NaveC Lights,                  !- Name
  {fb20cd2c-3877-4dcb-bbe7-3f77f8820c75}, !- Lights Definition Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  C-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {b0a6b3b5-0879-4335-ac24-f3871cb64b14}, !- Handle
  D.A.0-01-AdministrativoD Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  3449,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {72422daa-4f33-4531-88c7-47f405c781ba}, !- Handle
  D.A.0-01-AdministrativoD Lights,        !- Name
  {b0a6b3b5-0879-4335-ac24-f3871cb64b14}, !- Lights Definition Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  D-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {3c2e29f5-280e-484c-9888-b7f56dfe9b54}, !- Handle
  D.P.0-01-NaveD Lights Definition,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8175,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e254510d-9df6-420d-961a-f97e894b6825}, !- Handle
  D.P.0-01-NaveD Lights,                  !- Name
  {3c2e29f5-280e-484c-9888-b7f56dfe9b54}, !- Lights Definition Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  D-Warehouse;                            !- End-Use Subcategory

OS:Lights:Definition,
  {ffc94a46-6b88-4d36-80c6-e8aa4df0033f}, !- Handle
  E.A.0-01-AdministrativoE Lights Definition, !- Name
  LightingLevel,                          !- Design Level Calculation Method
  3449,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {871b3f6c-e3c6-469f-b7d4-6206147f1935}, !- Handle
  E.A.0-01-AdministrativoE Lights,        !- Name
  {ffc94a46-6b88-4d36-80c6-e8aa4df0033f}, !- Lights Definition Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  E-Office;                               !- End-Use Subcategory

OS:Lights:Definition,
  {b3857cc8-700e-44ff-8840-8b4468155515}, !- Handle
  E.P.0-01-NaveE Lights Definition,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  8175,                                   !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a9139bf4-681e-4d4e-9269-bf2c1dcf00fe}, !- Handle
  E.P.0-01-NaveE Lights,                  !- Name
  {b3857cc8-700e-44ff-8840-8b4468155515}, !- Lights Definition Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  E-Warehouse;                            !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cb1dc551-5f0c-40b8-9164-a8fa478dce2d}, !- Handle
  A.A.0-01-Entrada Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0277777777777778,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {774a6f32-724a-458e-9bc1-c171be98c2dd}, !- Handle
  A.A.0-04-07-IS Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0138888888888889,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {13cb9ae2-6ad8-492b-bd92-1cf77fa4fd8f}, !- Handle
  A.A.0-05-OpenSpace Ventilation,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.108333333333333,                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0871e529-14d7-4746-9684-95e68fdedb00}, !- Handle
  A.A.0-06-Escritorio Ventilation,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0166666666666667,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25de5162-d946-424d-9274-b1bfc93d7eb3}, !- Handle
  A.A.0-09-Areadedistribuicao Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0472222222222222,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {32b3a31d-2181-4209-b00f-225ebdd44faf}, !- Handle
  A.A.0-11-BalnearioFeminino Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.111111111111111,                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {caab387c-04e2-4cba-b37d-9e788fcc6dfc}, !- Handle
  A.A.0-12-BalnearioMasculino Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.111111111111111,                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f49e8e85-1d74-4468-9bb7-7023db48130f}, !- Handle
  A.A.0-13-14-15-IS Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.127777777777778,                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {76f5fe67-c366-4d4f-81c2-b5bfdc92f4e2}, !- Handle
  A.A.0-16-GabineteMedico Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0166666666666667,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {27a8aeeb-b414-4ae6-bcac-1fb1e44619a5}, !- Handle
  A.A.0-17-Zonatecnica Ventilation,       !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0138888888888889,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {38c432e9-85b7-4ad6-97e3-b1a64b5cd1ad}, !- Handle
  A.A.0-19-I.S.Condutores Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0277777777777778,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b6490285-fc0e-4a5e-a54d-245e5291d866}, !- Handle
  A.A.1-01-Areadedistribuicao Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0277777777777778,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b52e5810-33c6-471f-b45d-9ac655146157}, !- Handle
  A.A.1-02-Cantina Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.566666666666667,                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {655c6094-ee06-4e7a-9578-df843416df11}, !- Handle
  A.A.1-03-AreaTrabalho Ventilation,      !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0666666666666667,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {173d8d97-a148-44a2-9b05-eb986cd0922e}, !- Handle
  A.A.1-04-AreadeTrabalho Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0333333333333333,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a0388b58-33d4-4863-8cdd-e298e3c6f718}, !- Handle
  A.A.1-05-Escritorio Ventilation,        !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0416666666666667,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {85cbe83f-210b-4b6b-af9f-f56718ff935e}, !- Handle
  A.A.1-06-AreadeTrabalho Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.15,                                   !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6cbfab46-0fd7-4736-a737-9bfef4ea37a1}, !- Handle
  A.A.1-07-SaladeReunioes Ventilation,    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.1,                                    !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4adcef64-46d2-45d1-812d-facf7eb006f2}, !- Handle
  A.A.1-09-10-11-IS Ventilation,          !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.141666666666667,                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cf62c5ae-ebdc-4186-ac9b-ebe08c977703}, !- Handle
  A.A.1-12-Arquivo Ventilation,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0138888888888889,                     !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:RadianceParameters,
  {4f528b5a-6ee2-46db-9b72-cb3017917a53}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {f5a4c3d8-2276-40aa-a6cb-a6461e683cda}; !- Handle

OS:OutputControl:ReportingTolerances,
  {65eb8a06-face-4e67-bc64-2ae26cede0eb}; !- Handle

OS:ConvergenceLimits,
  {ed8593b4-64ba-4992-ac8d-b3c1abd62e0b}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {55e232d6-967b-4d11-a65a-5c61ca849f81}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {24355107-a4dc-4b4a-aad3-8cd7df03cb92}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {02791409-faf6-4e51-871c-3e3f2d179a98}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {31ef7c5b-c772-4ae3-92ac-befbaf2243bd}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {104baf60-39ea-4f0f-9ca7-f71bb232635b}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {9f88c556-162b-4612-ae12-f151d9e48580}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {80927151-7f99-47e7-9465-5df524642a83}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {030c0397-c843-4b70-b4ec-1ddc764c0c5d}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:WaterUse:Equipment:Definition,
  {5bf1b0f8-6580-4b63-b3af-c860ba3914a9}, !- Handle
  A.A.0-11-BalnearioFeminino Sink Water Use Equipment Definition, !- Name
  A.A.0-11-BalnearioFeminino Sink Water Use, !- End-Use Subcategory
  0.0002,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, ! Handle
  SHW_Temperature_40C,                    ! Name
  {a10c3d78-653f-4e10-be9f-615914cfd9a4}, ! Schedule Type Limits Name
  {4f57d9e3-b64d-42c6-8267-599544a1254e}, ! Default Day Schedule Name
  {4120d0cc-dff2-45f0-aa37-d8f82f213845}, !- Summer Design Day Schedule Name
  {cdb9dede-85fb-4c97-9c01-eb5c02fb9f3b}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a10c3d78-653f-4e10-be9f-615914cfd9a4}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {4f57d9e3-b64d-42c6-8267-599544a1254e}, ! Handle
  SHW_Temperature_40C_Default,            ! Name
  {a10c3d78-653f-4e10-be9f-615914cfd9a4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4120d0cc-dff2-45f0-aa37-d8f82f213845}, ! Handle
  SHW_Temperature_40C_Summer_Design_Day,  ! Name
  {a10c3d78-653f-4e10-be9f-615914cfd9a4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {cdb9dede-85fb-4c97-9c01-eb5c02fb9f3b}, ! Handle
  SHW_Temperature_40C_Winter_Design_Day,  ! Name
  {a10c3d78-653f-4e10-be9f-615914cfd9a4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Handle
  WaterUse Sensible Fraction Schedule 20p, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e0d47e53-d2c5-4d4c-8a8e-5bf45ec0b52b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0d47e53-d2c5-4d4c-8a8e-5bf45ec0b52b}, !- Handle
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {082c451c-011b-4652-ab96-0c155d747d3b}, !- Handle
  WaterUse Latent Fraction Schedule 5p,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fefae844-8702-4706-b7be-ded0c1fcabee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fefae844-8702-4706-b7be-ded0c1fcabee}, !- Handle
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {a966c740-31a5-49df-8d3c-01437810ea58}, !- Handle
  A.A.0-11-BalnearioFeminino Shower Water Use Equipment Definition, !- Name
  A.A.0-11-BalnearioFeminino Shower Water Use, !- End-Use Subcategory
  0.000533333,                            !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {75448891-e343-4fcf-ae60-ad2ce2bfdfcc}, !- Handle
  A.A.0-04-07-IS Sink Water Use Equipment Definition, !- Name
  A.A.0-04-07-IS Sink Water Use,          !- End-Use Subcategory
  0.0002,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {3c7048ab-ba22-47f0-a3f2-ce83a48eb2d5}, !- Handle
  A.A.0-13-14-15-IS Sink Water Use Equipment Definition, !- Name
  A.A.0-13-14-15-IS Sink Water Use,       !- End-Use Subcategory
  0.0005,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f781edb-4da3-4760-88db-b8fc58fe0396}, !- Handle
  SHW_Temperature_60C,                    !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {414a718a-6bb6-4524-822c-d8db1730d92b}, !- Default Day Schedule Name
  {c50e8ab4-2b30-42e2-9f97-aa071f0623c3}, !- Summer Design Day Schedule Name
  {ac425ec9-a8c7-48ba-b057-f9997d18baff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {414a718a-6bb6-4524-822c-d8db1730d92b}, !- Handle
  SHW_Temperature_60C_Default,            !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c50e8ab4-2b30-42e2-9f97-aa071f0623c3}, !- Handle
  SHW_Temperature_60C_Summer_Design_Day,  !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {ac425ec9-a8c7-48ba-b057-f9997d18baff}, !- Handle
  SHW_Temperature_60C_Winter_Design_Day,  !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:PlantLoop,
  {cb33b1de-495c-4afe-964b-1042802c60ab}, !- Handle
  A-Office Service Water Loop,            !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {00ac0f13-99fe-44a2-80ba-4a79f0f1dcca}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3b99250d-a122-48f7-972a-a6f9855b7796}, !- Plant Side Inlet Node Name
  {7218d559-1a5e-4813-a3d3-aa33916129eb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {08b81d8a-e9e9-442e-a0bd-65a6fa7588ff}, !- Demand Side Inlet Node Name
  {5221342a-7afa-4f9b-8745-1334114b355d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {938bd14a-7c30-4209-b45f-d873ff53af98}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {63be9ddc-eb65-4c87-850a-30d094b8fc0d}, !- Demand Mixer Name
  {a62e3064-d142-4227-9610-4b6c884e66c5}, !- Demand Splitter Name
  {cb7e144f-b077-4363-b562-35795869f56d}, !- Supply Mixer Name
  {05bc3025-779e-49e2-b326-3c2a5d26a216}; !- Supply Splitter Name

OS:Node,
  {3d94360b-ec83-43a0-b1e2-13dbb685373d}, !- Handle
  Service Water Loop Supply Inlet Node,   !- Name
  {3b99250d-a122-48f7-972a-a6f9855b7796}, !- Inlet Port
  {462825ea-09ce-4337-a7bb-06b69b31a557}; !- Outlet Port

OS:Node,
  {00ac0f13-99fe-44a2-80ba-4a79f0f1dcca}, !- Handle
  Service Water Loop Supply Outlet Node,  !- Name
  {76e45462-d203-4fa4-a438-280c832af72f}, !- Inlet Port
  {7218d559-1a5e-4813-a3d3-aa33916129eb}; !- Outlet Port

OS:Node,
  {3cc2b27a-8320-4a6a-9b93-b350ec3d01ab}, !- Handle
  1250 L Water Heater - 9 kW Supply Inlet Water Node, !- Name
  {a7713339-1c6e-4e22-beaa-c6d411af8295}, !- Inlet Port
  {d8d54e49-1ed4-4478-9914-ee305172e0fc}; !- Outlet Port

OS:Connector:Mixer,
  {cb7e144f-b077-4363-b562-35795869f56d}, !- Handle
  Connector Mixer 1,                      !- Name
  {76e45462-d203-4fa4-a438-280c832af72f}, !- Outlet Branch Name
  {7d620381-d0b3-4265-b591-ef493f5ae8d9}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {05bc3025-779e-49e2-b326-3c2a5d26a216}, !- Handle
  Connector Splitter 1,                   !- Name
  {5f3c7a34-9dc8-418e-8dbc-77fc0943a063}, !- Inlet Branch Name
  {a7713339-1c6e-4e22-beaa-c6d411af8295}; !- Outlet Branch Name 1

OS:Connection,
  {3b99250d-a122-48f7-972a-a6f9855b7796}, !- Handle
  {cb33b1de-495c-4afe-964b-1042802c60ab}, !- Source Object
  14,                                     !- Outlet Port
  {3d94360b-ec83-43a0-b1e2-13dbb685373d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7713339-1c6e-4e22-beaa-c6d411af8295}, !- Handle
  {05bc3025-779e-49e2-b326-3c2a5d26a216}, !- Source Object
  3,                                      !- Outlet Port
  {3cc2b27a-8320-4a6a-9b93-b350ec3d01ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e45462-d203-4fa4-a438-280c832af72f}, !- Handle
  {cb7e144f-b077-4363-b562-35795869f56d}, !- Source Object
  2,                                      !- Outlet Port
  {00ac0f13-99fe-44a2-80ba-4a79f0f1dcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7218d559-1a5e-4813-a3d3-aa33916129eb}, !- Handle
  {00ac0f13-99fe-44a2-80ba-4a79f0f1dcca}, !- Source Object
  3,                                      !- Outlet Port
  {cb33b1de-495c-4afe-964b-1042802c60ab}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {64feac5e-3975-48ba-978d-ef9840469a4b}, !- Handle
  Service Water Loop Demand Inlet Node,   !- Name
  {08b81d8a-e9e9-442e-a0bd-65a6fa7588ff}, !- Inlet Port
  {fe3a7c8b-95a3-4558-8212-331d659dd87f}; !- Outlet Port

OS:Node,
  {c593aa23-284c-4d77-89e3-ae7872ad5654}, !- Handle
  Service Water Loop Demand Outlet Node,  !- Name
  {edc8491c-791c-450e-8fd9-3e37b1c6bcd1}, !- Inlet Port
  {5221342a-7afa-4f9b-8745-1334114b355d}; !- Outlet Port

OS:Node,
  {aeab86a2-2160-44da-9b52-04eba06ba6d3}, !- Handle
  ESTAR MFHR DHW Water Use Connection Inlet Water Node, !- Name
  {13ecf938-01f3-4e4a-8592-8140ca5b288b}, !- Inlet Port
  {b92ba3b1-a1e6-4567-bccf-be78919ccac0}; !- Outlet Port

OS:Connector:Mixer,
  {63be9ddc-eb65-4c87-850a-30d094b8fc0d}, !- Handle
  Connector Mixer 2,                      !- Name
  {edc8491c-791c-450e-8fd9-3e37b1c6bcd1}, !- Outlet Branch Name
  {96277f84-7139-44e7-a800-af82d9a3efaf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a62e3064-d142-4227-9610-4b6c884e66c5}, !- Handle
  Connector Splitter 2,                   !- Name
  {fe3a7c8b-95a3-4558-8212-331d659dd87f}, !- Inlet Branch Name
  {13ecf938-01f3-4e4a-8592-8140ca5b288b}; !- Outlet Branch Name 1

OS:Connection,
  {08b81d8a-e9e9-442e-a0bd-65a6fa7588ff}, !- Handle
  {cb33b1de-495c-4afe-964b-1042802c60ab}, !- Source Object
  17,                                     !- Outlet Port
  {64feac5e-3975-48ba-978d-ef9840469a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe3a7c8b-95a3-4558-8212-331d659dd87f}, !- Handle
  {64feac5e-3975-48ba-978d-ef9840469a4b}, !- Source Object
  3,                                      !- Outlet Port
  {a62e3064-d142-4227-9610-4b6c884e66c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13ecf938-01f3-4e4a-8592-8140ca5b288b}, !- Handle
  {a62e3064-d142-4227-9610-4b6c884e66c5}, !- Source Object
  3,                                      !- Outlet Port
  {aeab86a2-2160-44da-9b52-04eba06ba6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc8491c-791c-450e-8fd9-3e37b1c6bcd1}, !- Handle
  {63be9ddc-eb65-4c87-850a-30d094b8fc0d}, !- Source Object
  2,                                      !- Outlet Port
  {c593aa23-284c-4d77-89e3-ae7872ad5654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5221342a-7afa-4f9b-8745-1334114b355d}, !- Handle
  {c593aa23-284c-4d77-89e3-ae7872ad5654}, !- Source Object
  3,                                      !- Outlet Port
  {cb33b1de-495c-4afe-964b-1042802c60ab}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9659481e-186a-4842-94f2-3743425310e5}, !- Handle
  {cb33b1de-495c-4afe-964b-1042802c60ab}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {938bd14a-7c30-4209-b45f-d873ff53af98}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:SetpointManager:Scheduled,
  {dab81ee8-f95a-4b5a-a493-dc8dbfbb2184}, !- Handle
  SHW Setpoint Manager Scheduled,         !- Name
  Temperature,                            !- Control Variable
  {0f781edb-4da3-4760-88db-b8fc58fe0396}, !- Schedule Name
  {00ac0f13-99fe-44a2-80ba-4a79f0f1dcca}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {6646fabe-6fe9-4419-8c15-77f3c496bc1c}, !- Handle
  SHW Pump Constant Speed,                !- Name
  {462825ea-09ce-4337-a7bb-06b69b31a557}, !- Inlet Node Name
  {4bcb9b46-af15-485b-8b0a-75b45b8f6fe4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  A-Office SHW;                           !- End-Use Subcategory

OS:Node,
  {4c468418-ac2e-4a91-94d8-ec9c718bf315}, !- Handle
  SHW Pump Constant Speed Outlet Water Node, !- Name
  {4bcb9b46-af15-485b-8b0a-75b45b8f6fe4}, !- Inlet Port
  {5f3c7a34-9dc8-418e-8dbc-77fc0943a063}; !- Outlet Port

OS:Connection,
  {462825ea-09ce-4337-a7bb-06b69b31a557}, !- Handle
  {3d94360b-ec83-43a0-b1e2-13dbb685373d}, !- Source Object
  3,                                      !- Outlet Port
  {6646fabe-6fe9-4419-8c15-77f3c496bc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcb9b46-af15-485b-8b0a-75b45b8f6fe4}, !- Handle
  {6646fabe-6fe9-4419-8c15-77f3c496bc1c}, !- Source Object
  3,                                      !- Outlet Port
  {4c468418-ac2e-4a91-94d8-ec9c718bf315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3c7a34-9dc8-418e-8dbc-77fc0943a063}, !- Handle
  {4c468418-ac2e-4a91-94d8-ec9c718bf315}, !- Source Object
  3,                                      !- Outlet Port
  {05bc3025-779e-49e2-b326-3c2a5d26a216}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {04fad2fd-8d12-4511-afc2-ef7a99774d21}, !- Handle
  1250 L Water Heater - 9 kW 1.0 Therm Eff, !- Name
  1.25,                                   !- Tank Volume {m3}
  {0f781edb-4da3-4760-88db-b8fc58fe0396}, !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  80,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  9000,                                   !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.95,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  135,                                    !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  135,                                    !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5fe6824f-e765-4b34-8a0a-c53ce2dedf8f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.6721501791698,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.6721501791698,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d8d54e49-1ed4-4478-9914-ee305172e0fc}, !- Use Side Inlet Node Name
  {1172e9ac-0329-4912-9073-2fcc561a3a4f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  A-Office SHW;                           !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {bb59223d-8fd5-4c16-807d-93853bc8c4c7}, !- Handle
  {04fad2fd-8d12-4511-afc2-ef7a99774d21}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  1,                                      !- Time Storage Can Meet Peak Draw {hr}
  7.5,                                    !- Time for Tank Recovery {hr}
  1.25;                                   !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {44e3e859-a9a4-47ae-b131-7ad2c98c3749}, !- Handle
  1250 L Water Heater - 9 kW Supply Outlet Water Node, !- Name
  {1172e9ac-0329-4912-9073-2fcc561a3a4f}, !- Inlet Port
  {7d620381-d0b3-4265-b591-ef493f5ae8d9}; !- Outlet Port

OS:Connection,
  {d8d54e49-1ed4-4478-9914-ee305172e0fc}, !- Handle
  {3cc2b27a-8320-4a6a-9b93-b350ec3d01ab}, !- Source Object
  3,                                      !- Outlet Port
  {04fad2fd-8d12-4511-afc2-ef7a99774d21}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1172e9ac-0329-4912-9073-2fcc561a3a4f}, !- Handle
  {04fad2fd-8d12-4511-afc2-ef7a99774d21}, !- Source Object
  32,                                     !- Outlet Port
  {44e3e859-a9a4-47ae-b131-7ad2c98c3749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d620381-d0b3-4265-b591-ef493f5ae8d9}, !- Handle
  {44e3e859-a9a4-47ae-b131-7ad2c98c3749}, !- Source Object
  3,                                      !- Outlet Port
  {cb7e144f-b077-4363-b562-35795869f56d}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5fe6824f-e765-4b34-8a0a-c53ce2dedf8f}, !- Handle
  Water Heater Ambient Temp Schedule - 20C, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {1c998c89-0147-40a6-be70-164d150031c3}, !- Default Day Schedule Name
  {f995d0dd-665a-4e40-af4d-89c30591b0b3}, !- Summer Design Day Schedule Name
  {38f0c289-e4f2-47a4-8970-d43554ca6ed9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c998c89-0147-40a6-be70-164d150031c3}, !- Handle
  Water Heater Ambient Temp Schedule - 20C_Default, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f995d0dd-665a-4e40-af4d-89c30591b0b3}, !- Handle
  Water Heater Ambient Temp Schedule - 20C_Summer_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Day,
  {38f0c289-e4f2-47a4-8970-d43554ca6ed9}, !- Handle
  Water Heater Ambient Temp Schedule - 20C_Winter_Design_Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9adf768-0afa-4bcb-8019-88a3648e838a}, !- Handle
  A.A.0-04-07-IS Sink,                    !- Name
  {75448891-e343-4fcf-ae60-ad2ce2bfdfcc}, !- Water Use Equipment Definition Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {32dd1dc0-6e52-4e7d-9353-acb78be75eef}, !- Handle
  ESTAR MFHR DHW Water Use Connection,    !- Name
  {b92ba3b1-a1e6-4567-bccf-be78919ccac0}, !- Inlet Node Name
  {57c046be-a899-474f-9b98-e46d35998c6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9adf768-0afa-4bcb-8019-88a3648e838a}, !- Water Use Equipment Name 1
  {81c412de-48ab-413f-83c8-6524e0f45b32}, !- Water Use Equipment Name 2
  {459bd866-450f-43f8-ae68-de57ccb1452d}, !- Water Use Equipment Name 3
  {7940c66a-93ec-4610-9ee6-3569f103da1c}, !- Water Use Equipment Name 4
  {edaa6825-4257-444b-b1f1-27cad8bff9db}, !- Water Use Equipment Name 5
  {bca72e04-3b49-44c4-aefa-c11a8aae8bf5}, !- Water Use Equipment Name 6
  {eef1aabd-b483-4614-9be4-dbdb197be885}, !- Water Use Equipment Name 7
  {42afc617-b2a1-41e3-a014-5aa7f38f8944}, !- Water Use Equipment Name 8
  {2b392092-e5d7-45d2-a4c4-04ce5d23fb67}, !- Water Use Equipment Name 9
  {09c88f21-8b82-4eb6-8047-078878afcac6}; !- Water Use Equipment Name 10

OS:Node,
  {fff9ecc7-adff-43f2-a3c4-eb19c3f29041}, !- Handle
  ESTAR MFHR DHW Water Use Connection Outlet Water Node, !- Name
  {57c046be-a899-474f-9b98-e46d35998c6e}, !- Inlet Port
  {96277f84-7139-44e7-a800-af82d9a3efaf}; !- Outlet Port

OS:Connection,
  {b92ba3b1-a1e6-4567-bccf-be78919ccac0}, !- Handle
  {aeab86a2-2160-44da-9b52-04eba06ba6d3}, !- Source Object
  3,                                      !- Outlet Port
  {32dd1dc0-6e52-4e7d-9353-acb78be75eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c046be-a899-474f-9b98-e46d35998c6e}, !- Handle
  {32dd1dc0-6e52-4e7d-9353-acb78be75eef}, !- Source Object
  3,                                      !- Outlet Port
  {fff9ecc7-adff-43f2-a3c4-eb19c3f29041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96277f84-7139-44e7-a800-af82d9a3efaf}, !- Handle
  {fff9ecc7-adff-43f2-a3c4-eb19c3f29041}, !- Source Object
  3,                                      !- Outlet Port
  {63be9ddc-eb65-4c87-850a-30d094b8fc0d}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {81c412de-48ab-413f-83c8-6524e0f45b32}, ! Handle
  A.A.0-11-BalnearioFeminino Sink,        ! Name
  {5bf1b0f8-6580-4b63-b3af-c860ba3914a9}, ! Water Use Equipment Definition Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c6dce3c0-65ef-40f1-ba81-a9a557e3d9b1}, !- Handle
  A.A.0-12-BalnearioMasculino Sink Water Use Equipment Definition, !- Name
  A.A.0-12-BalnearioMasculino Sink Water Use, !- End-Use Subcategory
  0.0002,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {c745d68b-ce7b-4d29-863f-8d75b05ba002}, !- Handle
  A.A.0-12-BalnearioMasculino Shower Water Use Equipment Definition, !- Name
  A.A.0-12-BalnearioMasculino Shower Water Use, !- End-Use Subcategory
  0.000533333,                            !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {0e174cb9-2ce3-4c6f-b750-66edf249a0dc}, !- Handle
  A.A.0-16-GabineteMedico Sink Water Use Equipment Definition, !- Name
  A.A.0-16-GabineteMedico Sink Water Use, !- End-Use Subcategory
  0.0001,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {cd2c817f-9b30-4015-96b9-db500a87f0eb}, !- Handle
  A.A.0-19-I.S.Condutores Sink Water Use Equipment Definition, !- Name
  A.A.0-19-I.S.Condutores Sink Water Use, !- End-Use Subcategory
  0.0002,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f334b376-640e-49e0-86fa-1a4a47e2e676}, !- Handle
  A.A.1-02-Cantina Sink Water Use Equipment Definition, !- Name
  A.A.1-02-Cantina Sink Water Use,        !- End-Use Subcategory
  0.0001,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ec5ba397-8e0b-4268-bbc4-978c3c306ea7}, !- Handle
  A.A.1-09-10-11-IS Sink Water Use Equipment Definition, !- Name
  A.A.1-09-10-11-IS Sink Water Use,       !- End-Use Subcategory
  0.0004,                                 !- Peak Flow Rate {m3/s}
  {61c26e96-4e68-4e82-86e8-d58f57d17190}, !- Target Temperature Schedule Name
  {5fd87aba-9ade-4a0a-bb17-abb9e97421f0}, !- Sensible Fraction Schedule Name
  {082c451c-011b-4652-ab96-0c155d747d3b}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {459bd866-450f-43f8-ae68-de57ccb1452d}, ! Handle
  A.A.0-11-BalnearioFeminino Shower,      ! Name
  {a966c740-31a5-49df-8d3c-01437810ea58}, ! Water Use Equipment Definition Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  {9c362fa0-acd4-4f6e-937c-cc5e9669787c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {7940c66a-93ec-4610-9ee6-3569f103da1c}, ! Handle
  A.A.0-12-BalnearioMasculino Sink,       ! Name
  {c6dce3c0-65ef-40f1-ba81-a9a557e3d9b1}, ! Water Use Equipment Definition Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {edaa6825-4257-444b-b1f1-27cad8bff9db}, ! Handle
  A.A.0-12-BalnearioMasculino Shower,     ! Name
  {c745d68b-ce7b-4d29-863f-8d75b05ba002}, ! Water Use Equipment Definition Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  {9c362fa0-acd4-4f6e-937c-cc5e9669787c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {bca72e04-3b49-44c4-aefa-c11a8aae8bf5}, ! Handle
  A.A.0-13-14-15-IS Sink,                 ! Name
  {3c7048ab-ba22-47f0-a3f2-ce83a48eb2d5}, ! Water Use Equipment Definition Name
  {21bd3b1e-db35-44cd-b4a4-a7bd6598a69b}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {eef1aabd-b483-4614-9be4-dbdb197be885}, ! Handle
  A.A.0-16-GabineteMedico Sink,           ! Name
  {0e174cb9-2ce3-4c6f-b750-66edf249a0dc}, ! Water Use Equipment Definition Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {42afc617-b2a1-41e3-a014-5aa7f38f8944}, ! Handle
  A.A.0-19-I.S.Condutores Sink,           ! Name
  {cd2c817f-9b30-4015-96b9-db500a87f0eb}, ! Water Use Equipment Definition Name
  {7af97e75-4a5d-4af6-9f97-f4af96650022}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {2b392092-e5d7-45d2-a4c4-04ce5d23fb67}, ! Handle
  A.A.1-02-Cantina Sink,                  ! Name
  {f334b376-640e-49e0-86fa-1a4a47e2e676}, ! Water Use Equipment Definition Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {09c88f21-8b82-4eb6-8047-078878afcac6}, ! Handle
  A.A.1-09-10-11-IS Sink,                 ! Name
  {ec5ba397-8e0b-4268-bbc4-978c3c306ea7}, ! Water Use Equipment Definition Name
  {f15c3216-7487-4c7c-afbf-df258256b428}, !- Space Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}; !- Flow Rate Fraction Schedule Name

OS:BuildingStory,
  {32898533-addd-4800-905c-bc617949a39b}, !- Handle
  AdministrativoD,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {900655a3-561c-40ab-ac41-4e7899e30a8a}; !- Group Rendering Name

OS:Rendering:Color,
  {900655a3-561c-40ab-ac41-4e7899e30a8a}, !- Handle
  Rendering Color 114,                    !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d8930ee9-5e81-43cd-9a45-acaa02b1adac}, !- Handle
  NaveA,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f6c9f410-97c9-43a7-b11f-479b60e4791d}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {f6c9f410-97c9-43a7-b11f-479b60e4791d}, !- Handle
  Rendering Color 115,                    !- Name
  85,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {f328378d-78dc-4e9c-b9d7-c2a64ed62a2d}, !- Handle
  NaveB,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {2a9738c3-fafc-480b-88bf-0d261b1a7e71}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {2a9738c3-fafc-480b-88bf-0d261b1a7e71}, !- Handle
  Rendering Color 116,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:BuildingStory,
  {1362835b-c1bf-4a57-a1d2-e61d1abd1bc7}, !- Handle
  NaveC,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {23fb796f-d813-42ae-ab51-dc2ce0ec299c}; !- Group Rendering Name

OS:Rendering:Color,
  {23fb796f-d813-42ae-ab51-dc2ce0ec299c}, !- Handle
  Rendering Color 117,                    !- Name
  255,                                    !- Rendering Red Value
  146,                                    !- Rendering Green Value
  69,                                     !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {9ef67149-786d-4d7c-a655-715e5738c09b}, !- Handle
  NaveD,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ff0beb06-bf6b-45cc-8fa4-0f43e8b43515}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {ff0beb06-bf6b-45cc-8fa4-0f43e8b43515}, !- Handle
  Rendering Color 118,                    !- Name
  170,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:BuildingStory,
  {890679f1-083d-4468-a50c-eadac60e58be}, !- Handle
  Unconditioned,                          !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {76e2a260-7c7c-463b-963a-4f9ab0d4aed3}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {76e2a260-7c7c-463b-963a-4f9ab0d4aed3}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {39b5c84e-f2f2-4aec-95a0-00947c7520b3}, !- Handle
  AdministrativoE,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dc17a289-5293-4879-b12b-a87a7435502c}; !- Group Rendering Name

OS:Rendering:Color,
  {dc17a289-5293-4879-b12b-a87a7435502c}, !- Handle
  Rendering Color 120,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {4cf4c47f-4da8-42ca-af7a-6ec70187e540}, !- Handle
  NaveE,                                  !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4f5d1a4b-4348-49b8-adee-2783ddae35cb}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {4f5d1a4b-4348-49b8-adee-2783ddae35cb}, !- Handle
  Rendering Color 121,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d080f7b6-c8bc-43ec-a572-d696107f4ea7}, !- Handle
  ArmazenagemFrio,                        !- Name
  0,                                      !- Nominal Z Coordinate {m}
  13.9,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5c0a4aaa-d57f-4290-ad5a-53ab685ffb32}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {5c0a4aaa-d57f-4290-ad5a-53ab685ffb32}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2010f572-1f0b-4446-a805-a0251c56c1b8}, !- Handle
  B.A.0-01-AdministrativoB Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  1.88611111111111,                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2108ec99-0e33-496c-a024-df2aee62981d}, !- Handle
  C.A.0-01-AdministrativoC Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  1.88611111111111,                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f7c689d8-5e92-443e-b366-c45b59f94e01}, !- Handle
  D.A.0-01-AdministrativoD Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  1.88611111111111,                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {89dd6699-e72c-4d12-9f1a-58a0f0bbc14b}, !- Handle
  E.A.0-01-AdministrativoE Ventilation,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  1.88611111111111,                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {04e0f8c6-38b3-4e28-9b9a-907cd7e67176}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_1, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 66.0640451401344, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 68.1185828231011, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 68.1185828231011, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 66.0640451401344, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7f9863a-7240-424d-a119-1b5ab223d047}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_22, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814156, 63.0640451401348, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814156, 65.1185828231014, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480314, 65.1185828231014, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480314, 63.0640451401348, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fa7d72e-1ccf-4919-ab53-1c2b540f81e2}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_4, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582524, 60.0640451401345, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582524, 62.118582823101, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 62.118582823101, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 60.0640451401345, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33a91e81-9d96-4f1a-9686-f96af0495505}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_6, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814081, 55.5685828220624, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814081, 57.623120505029, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480239, 57.623120505029, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480239, 55.5685828220624, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7cc0438-f599-4310-adbe-aca43e012798}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_27, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814156, 49.5685828220628, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814156, 51.6231205050295, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480314, 51.6231205050295, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480314, 49.5685828220628, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7498f40-3f11-49d1-a547-5281b844fc69}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_25, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 46.5685828220625, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 48.6231205050292, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 48.6231205050292, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 46.5685828220625, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d27f6ded-2526-4151-a68c-2fb05804655e}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_24, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814081, 43.5831516635458, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814081, 45.6231205050291, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0814475394463, 45.6231205050291, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0814475394463, 43.5831516635458, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e678b252-8595-4cfe-9d6b-5fb577c2eded}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_29, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 40.5685828220626, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 42.6231205050293, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 42.6231205050293, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 40.5685828220626, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb9e7a31-6e65-497f-ad12-5f508d0ed890}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_32, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814156, 37.5685828220629, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814156, 39.6231205050296, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480314, 39.6231205050296, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480314, 37.5685828220629, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d3f827-9e47-48cb-9c76-6f1aa5096795}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_2, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 34.5685828220627, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 36.6231205050293, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 36.6231205050293, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 34.5685828220627, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f262002-fe7c-4276-9d3f-2ea578e63f6b}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_3, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814156, 30.0913139805763, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814156, 32.145851663543, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480314, 32.145851663543, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480314, 30.0913139805763, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f29bef-523b-405d-a28b-780c674c1ed4}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_28, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 24.0913139805685, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 26.1458516635352, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 26.1458516635352, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 24.0913139805685, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7bbe647-cd4b-4041-aac8-229121fc76c5}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_21, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814081, 19.5685828220481, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814081, 21.6231205050146, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480239, 21.6231205050146, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480239, 19.5685828220481, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c389f6cb-a5a9-4c12-a65e-7496f67c0481}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_19, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 16.5685828220481, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 18.6231205050148, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 18.6231205050148, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 16.5685828220481, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e73d89d1-6484-43d5-807b-5efe1fab7b95}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_30, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814155, 13.5685828220486, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814155, 15.6231205050152, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480313, 15.6231205050152, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480313, 13.5685828220486, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e702132-be95-4239-94c8-7e663932ad0e}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_10, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 10.5685828220482, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 12.6231205050149, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 12.6231205050149, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 10.5685828220482, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47934082-c657-4f10-83e5-1d48330a7a9b}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_9, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.1203864814155, 6.09131398056163, 13.9, !- X,Y,Z Vertex 1 {m}
  27.1203864814155, 8.1458516635283, 13.9, !- X,Y,Z Vertex 2 {m}
  24.0664640480313, 8.1458516635283, 13.9, !- X,Y,Z Vertex 3 {m}
  24.0664640480313, 6.09131398056163, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd15219d-8ecd-41fe-bcc2-2f6557ae3f19}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_23, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9763164582523, 0.0913139805539106, 13.9, !- X,Y,Z Vertex 1 {m}
  23.9763164582523, 2.14585166352058, 13.9, !- X,Y,Z Vertex 2 {m}
  20.9223940248681, 2.14585166352058, 13.9, !- X,Y,Z Vertex 3 {m}
  20.9223940248681, 0.0913139805539106, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38057c9e-9c90-4423-931a-70a997d0ceb3}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_7, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.8874134796815, 6.09131398056077, 13.9, !- X,Y,Z Vertex 1 {m}
  14.8874134796815, 8.14585166352744, 13.9, !- X,Y,Z Vertex 2 {m}
  11.8334910462973, 8.14585166352744, 13.9, !- X,Y,Z Vertex 3 {m}
  11.8334910462973, 6.09131398056077, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe454206-cae9-46be-b734-65540a4b250e}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_33, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.8874134796815, 30.0913139805754, 13.9, !- X,Y,Z Vertex 1 {m}
  14.8874134796815, 32.1458516635421, 13.9, !- X,Y,Z Vertex 2 {m}
  11.8334910462973, 32.1458516635421, 13.9, !- X,Y,Z Vertex 3 {m}
  11.8334910462973, 30.0913139805754, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7f2d85d-f197-4b0e-b377-5c2902703b5e}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_16, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2097913509606, 24.0913139805706, 13.9, !- X,Y,Z Vertex 1 {m}
  36.2097913509606, 26.1458516635373, 13.9, !- X,Y,Z Vertex 2 {m}
  33.1558689175764, 26.1458516635373, 13.9, !- X,Y,Z Vertex 3 {m}
  33.1558689175764, 24.0913139805706, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d76eba59-9be1-40c7-816a-911fd179eeeb}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_26, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2097913509606, 0.0913139805560013, 13.9, !- X,Y,Z Vertex 1 {m}
  36.2097913509606, 2.14585166352267, 13.9, !- X,Y,Z Vertex 2 {m}
  33.1558689175764, 2.14585166352267, 13.9, !- X,Y,Z Vertex 3 {m}
  33.1558689175764, 0.0913139805560013, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8114f66a-d664-4e89-b3a1-de8c93e73171}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_12, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.8874134796794, 30.0913139805753, 13.9, !- X,Y,Z Vertex 1 {m}
  62.8874134796794, 32.1458516635419, 13.9, !- X,Y,Z Vertex 2 {m}
  59.8334910462952, 32.1458516635419, 13.9, !- X,Y,Z Vertex 3 {m}
  59.8334910462952, 30.0913139805753, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3acc114e-dc0e-48dc-8e68-da9728814323}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_8, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  62.8874134796794, 6.09131398056063, 13.9, !- X,Y,Z Vertex 1 {m}
  62.8874134796794, 8.14585166352729, 13.9, !- X,Y,Z Vertex 2 {m}
  59.8334910462952, 8.14585166352729, 13.9, !- X,Y,Z Vertex 3 {m}
  59.8334910462952, 6.09131398056063, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30d98d0a-a582-443d-a8d7-fefb6b27803e}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_5, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9763164582526, 0.0913139805549502, 13.9, !- X,Y,Z Vertex 1 {m}
  71.9763164582526, 2.14585166352162, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248684, 2.14585166352162, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248684, 0.0913139805549502, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92bc9d03-cbd0-4483-a366-564cdbbabd0a}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_15, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9763164582523, 10.5685828220481, 13.9, !- X,Y,Z Vertex 1 {m}
  71.9763164582523, 12.6231205050148, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248681, 12.6231205050148, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248681, 10.5685828220481, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b6b0705-4d08-421b-b58a-c075da628051}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_14, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9763164582523, 16.568582822048, 13.9, !- X,Y,Z Vertex 1 {m}
  71.9763164582523, 18.6231205050147, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248681, 18.6231205050147, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248681, 16.568582822048, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86b109ec-fa11-45fa-8465-af4be0c28907}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_13, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.976316458259, 24.0913139805684, 13.9, !- X,Y,Z Vertex 1 {m}
  71.976316458259, 26.1458516635351, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248748, 26.1458516635351, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248748, 24.0913139805684, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9ebde45-e5ee-4d5d-99e4-a0f38145c51b}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_18, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.976316458259, 34.5685828220625, 13.9, !- X,Y,Z Vertex 1 {m}
  71.976316458259, 36.6231205050292, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248748, 36.6231205050292, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248748, 34.5685828220625, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c73f244a-8ec2-497c-8180-4595fbdbb79c}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_20, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.976316458259, 40.5685828220625, 13.9, !- X,Y,Z Vertex 1 {m}
  71.976316458259, 42.6231205050291, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248748, 42.6231205050291, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248748, 40.5685828220625, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f069da21-5ab5-424b-bb94-0da4a4632f58}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_31, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9763164582591, 46.568582822062, 13.9, !- X,Y,Z Vertex 1 {m}
  71.9763164582591, 48.6231205050286, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248749, 48.6231205050286, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248749, 46.568582822062, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f8be415-bd4a-424c-80a3-8f7657c6c053}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_11, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9763164582591, 52.5685828220619, 13.9, !- X,Y,Z Vertex 1 {m}
  71.9763164582591, 54.6231205050286, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248749, 54.6231205050286, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248749, 52.5685828220619, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17c302-d576-4832-9bc0-480a3c3f8bf3}, !- Handle
  B.P.0-01-NaveB_RoofCeiling_Outdoors_1_Skylight_17, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {e98ba092-a4e1-4051-a172-cd26904e5714}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  71.9763164582591, 60.0913139805828, 13.9, !- X,Y,Z Vertex 1 {m}
  71.9763164582591, 62.1458516635495, 13.9, !- X,Y,Z Vertex 2 {m}
  68.9223940248749, 62.1458516635495, 13.9, !- X,Y,Z Vertex 3 {m}
  68.9223940248749, 60.0913139805828, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c71054ef-cf98-4ed3-84e2-3c730b363e0d}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_27, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249369218, 66.0913139805906, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249369218, 68.1458516635573, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603079823, 68.1458516635573, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603079823, 66.0913139805906, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {113f5a6f-8ce0-4c5c-88fb-7ea88d16e251}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_2, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249368473, 55.5685828220618, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249368473, 57.6231205050284, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603004975, 57.6231205050284, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603004975, 55.5685828220618, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69c3b553-392b-47d9-8c21-8ee8cc4c81e3}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_20, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249369215, 49.5685828220623, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249369215, 51.6231205050289, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603079592, 51.6231205050289, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603079592, 49.5685828220623, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e4d30e6-689a-4910-80c1-61a716e89d69}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_7, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249368469, 43.5685828220624, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249368469, 45.6231205050289, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603004628, 45.6231205050289, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603004628, 43.5685828220624, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {060ab578-3e9d-45b0-a974-a0078934e146}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_1, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249369213, 37.5685828220628, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249369213, 39.6231205050294, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603079361, 39.6231205050294, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603079361, 37.5685828220628, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc51c343-6997-4e5b-a707-c32cf0318973}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_28, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249369211, 30.0913139805761, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249369211, 32.1458516635428, 13.9, !- X,Y,Z Vertex 2 {m}
  0.044010060307913, 32.1458516635428, 13.9, !- X,Y,Z Vertex 3 {m}
  0.044010060307913, 30.0913139805761, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea0d799e-297a-45a4-8a02-a842267e1124}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_32, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249367797, 19.5685828220479, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249367797, 21.6231205050145, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100602937404, 21.6231205050145, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100602937404, 19.5685828220479, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c640501-6005-4676-8af5-f4e7c3d64f03}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_21, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249368541, 13.5685828220484, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249368541, 15.6231205050151, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603012136, 15.6231205050151, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603012136, 13.5685828220484, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e878ca8-8bd7-4f26-a4b8-595d6851f0cd}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_25, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.09793249368536, 6.09131398056106, 13.9, !- X,Y,Z Vertex 1 {m}
  3.09793249368536, 8.14585166352773, 13.9, !- X,Y,Z Vertex 2 {m}
  0.0440100603011674, 8.14585166352773, 13.9, !- X,Y,Z Vertex 3 {m}
  0.0440100603011674, 6.09131398056106, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {635cec7a-efd7-4106-8f00-5a1cd24b48f0}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_18, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.187337363229, 0.091313980555828, 13.9, !- X,Y,Z Vertex 1 {m}
  12.187337363229, 2.1458516635225, 13.9, !- X,Y,Z Vertex 2 {m}
  9.13341492984482, 2.1458516635225, 13.9, !- X,Y,Z Vertex 3 {m}
  9.13341492984482, 0.091313980555828, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17fed00c-d7ca-4cdd-8aec-fcedc3ff6c8a}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_5, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1873373632291, 24.0913139805705, 13.9, !- X,Y,Z Vertex 1 {m}
  12.1873373632291, 26.1458516635372, 13.9, !- X,Y,Z Vertex 2 {m}
  9.13341492984487, 26.1458516635372, 13.9, !- X,Y,Z Vertex 3 {m}
  9.13341492984487, 24.0913139805705, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f10867fd-232d-412f-b7d2-48d4d9f0a448}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_33, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705092, 66.0640451401341, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705092, 68.1185828231007, 13.9, !- X,Y,Z Vertex 2 {m}
  44.899940037125, 68.1185828231007, 13.9, !- X,Y,Z Vertex 3 {m}
  44.899940037125, 66.0640451401341, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f81de79-5345-447a-86a0-0c9c0709dfe9}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_8, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936725, 63.0640451401344, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936725, 65.1185828231011, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602882, 65.1185828231011, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602882, 63.0640451401344, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6625cc2-b6c1-4bb6-af2a-7b6c8d7d1013}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_31, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705092, 60.0640451401341, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705092, 62.1185828231008, 13.9, !- X,Y,Z Vertex 2 {m}
  44.899940037125, 62.1185828231008, 13.9, !- X,Y,Z Vertex 3 {m}
  44.899940037125, 60.0640451401341, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e8ae4ba-8cac-42c4-9602-3d99ef00d02a}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_22, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936649, 55.5685828220617, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936649, 57.6231205050283, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602807, 57.6231205050283, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602807, 55.5685828220617, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66bf608d-966c-40d5-9936-1d141e3361d2}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_19, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936724, 49.5685828220621, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936724, 51.6231205050288, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602882, 51.6231205050288, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602882, 49.5685828220621, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29561e6c-16dd-474b-8048-bbfc1b108bce}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_12, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705092, 46.5685828220618, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705092, 48.6231205050285, 13.9, !- X,Y,Z Vertex 2 {m}
  44.899940037125, 48.6231205050285, 13.9, !- X,Y,Z Vertex 3 {m}
  44.899940037125, 46.5685828220618, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4bd257e-8898-41ae-84dc-18d606b52efb}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_30, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936649, 43.5685828220622, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936649, 45.6231205050288, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602807, 45.6231205050288, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602807, 43.5685828220622, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {288555d6-ad8b-4a47-a445-1e3694ee73c1}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_11, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705092, 40.5685828220623, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705092, 42.623120505029, 13.9, !- X,Y,Z Vertex 2 {m}
  44.899940037125, 42.623120505029, 13.9, !- X,Y,Z Vertex 3 {m}
  44.899940037125, 40.5685828220623, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e0637be-7324-473f-8169-357074cca6d0}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_15, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936724, 37.5685828220627, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936724, 39.6231205050293, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602882, 39.6231205050293, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602882, 37.5685828220627, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20fd78df-6f44-42dd-8b04-d891e2e93371}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_9, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705092, 34.5685828220623, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705092, 36.623120505029, 13.9, !- X,Y,Z Vertex 2 {m}
  44.899940037125, 36.623120505029, 13.9, !- X,Y,Z Vertex 3 {m}
  44.899940037125, 34.5685828220623, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ae5b0eb-3b35-4188-b3d8-e59e1066a35c}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_14, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936724, 30.091313980576, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936724, 32.1458516635427, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602882, 32.1458516635427, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602882, 30.091313980576, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e4bf5bb-b11b-469e-8566-e97ceb3fc830}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_24, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8649594919712, 30.0913139805751, 13.9, !- X,Y,Z Vertex 1 {m}
  38.8649594919712, 32.1458516635418, 13.9, !- X,Y,Z Vertex 2 {m}
  35.811037058587, 32.1458516635418, 13.9, !- X,Y,Z Vertex 3 {m}
  35.811037058587, 30.0913139805751, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616a00b5-4a1a-4ef4-a2af-dbde6a8a592f}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_17, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705092, 24.0913139805682, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705092, 26.1458516635349, 13.9, !- X,Y,Z Vertex 2 {m}
  44.899940037125, 26.1458516635349, 13.9, !- X,Y,Z Vertex 3 {m}
  44.899940037125, 24.0913139805682, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bbcde01-8d90-4f69-b561-e7888fc23c61}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_6, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705025, 16.568582822048, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705025, 18.6231205050147, 13.9, !- X,Y,Z Vertex 2 {m}
  44.8999400371183, 18.6231205050147, 13.9, !- X,Y,Z Vertex 3 {m}
  44.8999400371183, 16.568582822048, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e43acec-94a9-49c9-85b2-22b63881d841}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_23, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936582, 19.5685828220479, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936582, 21.6231205050145, 13.9, !- X,Y,Z Vertex 2 {m}
  48.044010060274, 21.6231205050145, 13.9, !- X,Y,Z Vertex 3 {m}
  48.044010060274, 19.5685828220479, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0accf58-a08b-4b63-aad3-99f056572906}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_26, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936657, 13.5685828220483, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936657, 15.6231205050149, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602815, 15.6231205050149, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602815, 13.5685828220483, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {164a9be3-21a8-4746-bf24-d09ca5da98a2}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_3, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705025, 10.5685828220479, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705025, 12.6231205050146, 13.9, !- X,Y,Z Vertex 2 {m}
  44.8999400371183, 12.6231205050146, 13.9, !- X,Y,Z Vertex 3 {m}
  44.8999400371183, 10.5685828220479, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17fcc953-30d7-4b69-a268-aa808b2efab0}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_4, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  51.0979324936656, 6.09131398056094, 13.9, !- X,Y,Z Vertex 1 {m}
  51.0979324936656, 8.14585166352762, 13.9, !- X,Y,Z Vertex 2 {m}
  48.0440100602814, 8.14585166352762, 13.9, !- X,Y,Z Vertex 3 {m}
  48.0440100602814, 6.09131398056094, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2482fc90-1beb-4bf2-a4c3-f096e6b23858}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_10, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.8649594919711, 6.09131398056049, 13.9, !- X,Y,Z Vertex 1 {m}
  38.8649594919711, 8.14585166352717, 13.9, !- X,Y,Z Vertex 2 {m}
  35.8110370585869, 8.14585166352717, 13.9, !- X,Y,Z Vertex 3 {m}
  35.8110370585869, 6.09131398056049, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d03a033b-4b94-4ae6-aec9-c1e21b619d10}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_29, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.9538624705027, 0.0913139805548116, 13.9, !- X,Y,Z Vertex 1 {m}
  47.9538624705027, 2.14585166352148, 13.9, !- X,Y,Z Vertex 2 {m}
  44.8999400371185, 2.14585166352148, 13.9, !- X,Y,Z Vertex 3 {m}
  44.8999400371185, 0.0913139805548116, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d301f6b-784b-44be-beab-411c2d6691d1}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_16, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.1873373631904, 24.0913139805704, 13.9, !- X,Y,Z Vertex 1 {m}
  60.1873373631904, 26.1458516635371, 13.9, !- X,Y,Z Vertex 2 {m}
  57.1334149298062, 26.1458516635371, 13.9, !- X,Y,Z Vertex 3 {m}
  57.1334149298062, 24.0913139805704, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4576376d-209a-4803-9557-62a98333e78a}, !- Handle
  C.P.0-01-NaveC_RoofCeiling_Outdoors_1_Skylight_13, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {9fc41fb8-9b15-439b-a02b-30651ed1fd1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.1873373631904, 0.0913139805557125, 13.9, !- X,Y,Z Vertex 1 {m}
  60.1873373631904, 2.14585166352239, 13.9, !- X,Y,Z Vertex 2 {m}
  57.1334149298062, 2.14585166352239, 13.9, !- X,Y,Z Vertex 3 {m}
  57.1334149298062, 0.0913139805557125, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d70a5962-4999-4f77-a74a-eadd11c963e5}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_RoofCeiling_Outdoors_1_Skylight_2, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2b88c456-2b55-45e0-9ad4-9682a1fa3e2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.27374557670074, 28.2807311585173, 4.2, !- X,Y,Z Vertex 1 {m}
  8.27374557670074, 29.7352688414839, 4.2, !- X,Y,Z Vertex 2 {m}
  6.81950086890578, 29.7352688414839, 4.2, !- X,Y,Z Vertex 3 {m}
  6.81950086890578, 28.2807311585173, 4.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2eda5030-bb48-46e0-9f4d-4267ea5acd69}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_RoofCeiling_Outdoors_1_Skylight_1, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2b88c456-2b55-45e0-9ad4-9682a1fa3e2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.27374557670077, 10.5307311585173, 4.2, !- X,Y,Z Vertex 1 {m}
  8.27374557670077, 11.9852688414839, 4.2, !- X,Y,Z Vertex 2 {m}
  6.81950086890582, 11.9852688414839, 4.2, !- X,Y,Z Vertex 3 {m}
  6.81950086890582, 10.5307311585173, 4.2; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f0c564e-9538-4406-a1f2-63dd13fb4ee4}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_7, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2602969152728, 32.6584305449775, 13.9, !- X,Y,Z Vertex 1 {m}
  12.2602969152728, 34.7129682279442, 13.9, !- X,Y,Z Vertex 2 {m}
  9.20637448188857, 34.7129682279442, 13.9, !- X,Y,Z Vertex 3 {m}
  9.20637448188857, 32.6584305449775, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e874704-0e4a-4f79-a512-6a6635c5cca2}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_13, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.2602969152727, 5.63616170450779, 13.9, !- X,Y,Z Vertex 1 {m}
  12.2602969152727, 7.69069938747447, 13.9, !- X,Y,Z Vertex 2 {m}
  9.20637448188853, 7.69069938747447, 13.9, !- X,Y,Z Vertex 3 {m}
  9.20637448188853, 5.63616170450779, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cb024fe-1f45-4d56-aaaf-db3f51453bb8}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_9, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4905941049025, 56.658430544993, 13.9, !- X,Y,Z Vertex 1 {m}
  24.4905941049025, 58.7129682279597, 13.9, !- X,Y,Z Vertex 2 {m}
  21.4366716715183, 58.7129682279597, 13.9, !- X,Y,Z Vertex 3 {m}
  21.4366716715183, 56.658430544993, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4e1cb33-5873-4cc9-b366-d3f0de6e600d}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_15, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3465240817391, 50.6584305449853, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3465240817391, 52.712968227952, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2926016483549, 52.712968227952, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2926016483549, 50.6584305449853, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa00e58-e31c-420e-980d-9a77cf44bd48}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_17, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4905941048883, 46.1356993864651, 13.9, !- X,Y,Z Vertex 1 {m}
  24.4905941048883, 48.1902370694317, 13.9, !- X,Y,Z Vertex 2 {m}
  21.4366716715041, 48.1902370694317, 13.9, !- X,Y,Z Vertex 3 {m}
  21.4366716715041, 46.1356993864651, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {067532fb-5c93-463a-b7f3-48b5ab27a669}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_1, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3465240817323, 43.1356993864652, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3465240817323, 45.1902370694318, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2926016483481, 45.1902370694318, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2926016483481, 43.1356993864652, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aebbe0b3-a923-4f70-93da-827fc8e89397}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_18, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4905941048957, 40.1356993864653, 13.9, !- X,Y,Z Vertex 1 {m}
  24.4905941048957, 42.190237069432, 13.9, !- X,Y,Z Vertex 2 {m}
  21.4366716715115, 42.190237069432, 13.9, !- X,Y,Z Vertex 3 {m}
  21.4366716715115, 40.1356993864653, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe897dd2-ff8d-4691-9fd8-1a457ca5abb0}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_25, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3465240817323, 37.1356993864649, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3465240817323, 39.1902370694316, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2926016483481, 39.1902370694316, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2926016483481, 37.1356993864649, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd18379e-f5a2-44dc-be56-a504c4d2154b}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_21, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4905941048957, 32.658430544978, 13.9, !- X,Y,Z Vertex 1 {m}
  24.4905941048957, 34.7129682279446, 13.9, !- X,Y,Z Vertex 2 {m}
  21.4366716715115, 34.7129682279446, 13.9, !- X,Y,Z Vertex 3 {m}
  21.4366716715115, 32.658430544978, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c43144a-7e85-42ad-a202-490077bfe262}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_3, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3465240817326, 26.6584305449719, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3465240817326, 28.7129682279385, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2926016483484, 28.7129682279385, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2926016483484, 26.6584305449719, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b257e27-5b45-4cc6-b7af-b5edc66d2a25}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_6, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3491998938494, 20.6361617045077, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3491998938494, 22.6906993874744, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2952774604652, 22.6906993874744, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2952774604652, 20.6361617045077, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {558913d4-3624-447c-8ebf-6c2e95fe96e8}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_11, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4932699170127, 17.6361617045081, 13.9, !- X,Y,Z Vertex 1 {m}
  24.4932699170127, 19.6906993874748, 13.9, !- X,Y,Z Vertex 2 {m}
  21.4393474836285, 19.6906993874748, 13.9, !- X,Y,Z Vertex 3 {m}
  21.4393474836285, 17.6361617045081, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4ccf968-2a48-4d96-9b41-73fb71857bbe}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_19, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3491998938493, 14.6361617045077, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3491998938493, 16.6906993874744, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2952774604651, 16.6906993874744, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2952774604651, 14.6361617045077, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10ff83a6-6afc-45c2-8e78-cbdd5470022d}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_2, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3491998938493, 8.63616170450783, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3491998938493, 10.6906993874745, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2952774604651, 10.6906993874745, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2952774604651, 8.63616170450783, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc82a03a-d33e-4f8b-b583-0c893ffe0058}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_23, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.4932699170127, 5.63616170450828, 13.9, !- X,Y,Z Vertex 1 {m}
  24.4932699170127, 7.69069938747495, 13.9, !- X,Y,Z Vertex 2 {m}
  21.4393474836285, 7.69069938747495, 13.9, !- X,Y,Z Vertex 3 {m}
  21.4393474836285, 5.63616170450828, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96edd463-05d9-4e3a-9754-e059ea8e1113}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_14, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.3491998938493, 2.63616170450788, 13.9, !- X,Y,Z Vertex 1 {m}
  21.3491998938493, 4.69069938747455, 13.9, !- X,Y,Z Vertex 2 {m}
  18.2952774604651, 4.69069938747455, 13.9, !- X,Y,Z Vertex 3 {m}
  18.2952774604651, 2.63616170450788, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {512a3ce9-2e6c-4ee9-a893-a208efb77ba5}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_10, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5826747865412, 56.6584305449911, 13.9, !- X,Y,Z Vertex 1 {m}
  33.5826747865412, 58.7129682279577, 13.9, !- X,Y,Z Vertex 2 {m}
  30.528752353157, 58.7129682279577, 13.9, !- X,Y,Z Vertex 3 {m}
  30.528752353157, 56.6584305449911, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed313ae9-cb6e-45fc-b3c0-5041ce40e76d}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_24, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.5826747865487, 26.6584305449727, 13.9, !- X,Y,Z Vertex 1 {m}
  33.5826747865487, 28.7129682279394, 13.9, !- X,Y,Z Vertex 2 {m}
  30.5287523531645, 28.7129682279394, 13.9, !- X,Y,Z Vertex 3 {m}
  30.5287523531645, 26.6584305449727, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {419a808d-a467-45ac-93a3-56dba42fd902}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_8, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768094, 50.6584305449858, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768094, 52.7129682279525, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434252, 52.7129682279525, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434252, 50.6584305449858, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {281a5369-b1ad-43bf-b66d-5a3c2f788d04}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_5, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768095, 43.1356993864652, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768095, 45.1902370694318, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434253, 45.1902370694318, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434253, 43.1356993864652, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b45598b-b5a9-4295-bd82-c1bda00e3512}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_12, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768095, 32.6584305449771, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768095, 34.7129682279437, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434253, 34.7129682279437, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434253, 32.6584305449771, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {261c131c-8dff-433b-bce6-12fccef875dc}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_4, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768094, 26.6584305449724, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768094, 28.7129682279391, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434252, 28.7129682279391, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434252, 26.6584305449724, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5fb90da-f863-4a1e-ba32-c3b3bf1bff03}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_16, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768095, 20.6361617045082, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768095, 22.6906993874749, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434253, 22.6906993874749, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434253, 20.6361617045082, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d582d0c4-e72d-4d4c-a391-9a050fefad5a}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_22, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768095, 14.6361617045083, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768095, 16.690699387475, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434253, 16.690699387475, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434253, 14.6361617045083, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb7e32a6-0923-4648-b9b6-31c5521bf827}, !- Handle
  D.P.0-01-NaveD_RoofCeiling_Outdoors_1_Skylight_20, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {651540d2-474d-4777-8d40-3c1c97b334e2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.1933511768094, 5.63616170450731, 13.9, !- X,Y,Z Vertex 1 {m}
  54.1933511768094, 7.69069938747398, 13.9, !- X,Y,Z Vertex 2 {m}
  51.1394287434252, 7.69069938747398, 13.9, !- X,Y,Z Vertex 3 {m}
  51.1394287434252, 5.63616170450731, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c43683f-8233-4206-b667-c4b857e1b970}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_18, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4445913938007, -3.36383829547847, 13.9, !- X,Y,Z Vertex 1 {m}
  14.4445913938007, -1.3093006125118, 13.9, !- X,Y,Z Vertex 2 {m}
  11.3906689604165, -1.3093006125118, 13.9, !- X,Y,Z Vertex 3 {m}
  11.3906689604165, -3.36383829547847, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c344b13-8886-46ee-ad6f-73a8225927c2}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_6, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5334943723773, -3.36383829547808, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5334943723773, -1.3093006125114, 13.9, !- X,Y,Z Vertex 2 {m}
  20.4795719389931, -1.3093006125114, 13.9, !- X,Y,Z Vertex 3 {m}
  20.4795719389931, -3.36383829547808, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45722429-071a-4702-ba6d-624b8a3ec210}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_12, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6775643955407, -6.36383829547762, 13.9, !- X,Y,Z Vertex 1 {m}
  26.6775643955407, -4.30930061251095, 13.9, !- X,Y,Z Vertex 2 {m}
  23.6236419621565, -4.30930061251095, 13.9, !- X,Y,Z Vertex 3 {m}
  23.6236419621565, -6.36383829547762, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4c3d714-7d31-4470-9efb-c6361dbcace4}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_24, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5334943723773, -9.36383829547803, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5334943723773, -7.30930061251136, 13.9, !- X,Y,Z Vertex 2 {m}
  20.4795719389931, -7.30930061251136, 13.9, !- X,Y,Z Vertex 3 {m}
  20.4795719389931, -9.36383829547803, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {914307f9-a118-450a-9028-d138b534a3ca}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_21, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5334943723773, -15.3638382954777, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5334943723773, -13.309300612511, 13.9, !- X,Y,Z Vertex 2 {m}
  20.4795719389931, -13.309300612511, 13.9, !- X,Y,Z Vertex 3 {m}
  20.4795719389931, -15.3638382954777, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9f585b9-c4a7-4d9e-87a8-6033578fda4e}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_27, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6775643955407, -18.3638382954773, 13.9, !- X,Y,Z Vertex 1 {m}
  26.6775643955407, -16.3093006125106, 13.9, !- X,Y,Z Vertex 2 {m}
  23.6236419621565, -16.3093006125106, 13.9, !- X,Y,Z Vertex 3 {m}
  23.6236419621565, -18.3638382954773, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b583ffe-f45d-4403-9871-6420f507159b}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_5, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5334943723773, -21.3638382954776, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5334943723773, -19.309300612511, 13.9, !- X,Y,Z Vertex 2 {m}
  20.4795719389931, -19.309300612511, 13.9, !- X,Y,Z Vertex 3 {m}
  20.4795719389931, -21.3638382954776, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02b0e96a-fbf9-4578-bcf0-7d954656c697}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_1, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6748885834236, -27.3415694550365, 13.9, !- X,Y,Z Vertex 1 {m}
  26.6748885834236, -25.2870317720698, 13.9, !- X,Y,Z Vertex 2 {m}
  23.6209661500394, -25.2870317720698, 13.9, !- X,Y,Z Vertex 3 {m}
  23.6209661500394, -27.3415694550365, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {910fade1-b0e3-429b-8047-6bf841af7e41}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_20, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4445913938007, -27.341569455037, 13.9, !- X,Y,Z Vertex 1 {m}
  14.4445913938007, -25.2870317720703, 13.9, !- X,Y,Z Vertex 2 {m}
  11.3906689604165, -25.2870317720703, 13.9, !- X,Y,Z Vertex 3 {m}
  11.3906689604165, -27.341569455037, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0679d918-4129-4b3b-b43b-13656dc18f03}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_3, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5308185602605, -33.3415694550426, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5308185602605, -31.2870317720759, 13.9, !- X,Y,Z Vertex 2 {m}
  20.4768961268763, -31.2870317720759, 13.9, !- X,Y,Z Vertex 3 {m}
  20.4768961268763, -33.3415694550426, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74379bdd-14df-4857-bb4d-7f990b373bfc}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_19, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6748885834161, -37.8643006135495, 13.9, !- X,Y,Z Vertex 1 {m}
  26.6748885834161, -35.8097629305829, 13.9, !- X,Y,Z Vertex 2 {m}
  23.6209661500319, -35.8097629305829, 13.9, !- X,Y,Z Vertex 3 {m}
  23.6209661500319, -37.8643006135495, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f56e912d-64ce-419c-9de2-978837935d84}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_26, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5308185602602, -40.8643006135495, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5308185602602, -38.8097629305828, 13.9, !- X,Y,Z Vertex 2 {m}
  20.476896126876, -38.8097629305828, 13.9, !- X,Y,Z Vertex 3 {m}
  20.476896126876, -40.8643006135495, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08e84b4f-1679-4239-b268-9759336b6cae}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_4, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6748885834236, -43.8643006135491, 13.9, !- X,Y,Z Vertex 1 {m}
  26.6748885834236, -41.8097629305824, 13.9, !- X,Y,Z Vertex 2 {m}
  23.6209661500394, -41.8097629305824, 13.9, !- X,Y,Z Vertex 3 {m}
  23.6209661500394, -43.8643006135491, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8293f6e-82c4-41f8-a2bb-d47bacad0afb}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_22, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5308185602602, -46.8643006135494, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5308185602602, -44.8097629305828, 13.9, !- X,Y,Z Vertex 2 {m}
  20.476896126876, -44.8097629305828, 13.9, !- X,Y,Z Vertex 3 {m}
  20.476896126876, -46.8643006135494, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f4f629f-a11c-4633-9fc2-0ac9bb34d981}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_10, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.6748885834235, -51.3415694550197, 13.9, !- X,Y,Z Vertex 1 {m}
  26.6748885834235, -49.287031772053, 13.9, !- X,Y,Z Vertex 2 {m}
  23.6209661500393, -49.287031772053, 13.9, !- X,Y,Z Vertex 3 {m}
  23.6209661500393, -51.3415694550197, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16833b1d-77fa-4b47-a3ce-d98d168b7bb7}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_7, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.4445913938006, -51.3415694550201, 13.9, !- X,Y,Z Vertex 1 {m}
  14.4445913938006, -49.2870317720534, 13.9, !- X,Y,Z Vertex 2 {m}
  11.3906689604164, -49.2870317720534, 13.9, !- X,Y,Z Vertex 3 {m}
  11.3906689604164, -51.3415694550201, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e907eca1-ca8c-49fe-9038-8d2d82d31a76}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_25, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5308185602605, -57.3415694550257, 13.9, !- X,Y,Z Vertex 1 {m}
  23.5308185602605, -55.2870317720591, 13.9, !- X,Y,Z Vertex 2 {m}
  20.4768961268763, -55.2870317720591, 13.9, !- X,Y,Z Vertex 3 {m}
  20.4768961268763, -57.3415694550257, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6167dd06-ae0b-4645-aa6a-40d8c5ee8279}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_17, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7669692650767, -9.36383829547711, 13.9, !- X,Y,Z Vertex 1 {m}
  35.7669692650767, -7.30930061251043, 13.9, !- X,Y,Z Vertex 2 {m}
  32.7130468316925, -7.30930061251043, 13.9, !- X,Y,Z Vertex 3 {m}
  32.7130468316925, -9.36383829547711, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36322592-60c1-4ebf-852f-d3afcc7f5aab}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_11, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7669692650766, -33.3415694550418, 13.9, !- X,Y,Z Vertex 1 {m}
  35.7669692650766, -31.2870317720751, 13.9, !- X,Y,Z Vertex 2 {m}
  32.7130468316924, -31.2870317720751, 13.9, !- X,Y,Z Vertex 3 {m}
  32.7130468316924, -33.3415694550418, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc329c3-539e-4cd8-99cc-a60260556fc8}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_8, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.7669692650766, -57.3415694550248, 13.9, !- X,Y,Z Vertex 1 {m}
  35.7669692650766, -55.2870317720582, 13.9, !- X,Y,Z Vertex 2 {m}
  32.7130468316924, -55.2870317720582, 13.9, !- X,Y,Z Vertex 3 {m}
  32.7130468316924, -57.3415694550248, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05899f8e-337f-4d49-8e57-e71757916bf0}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_2, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -51.3415694550205, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -49.2870317720539, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -49.2870317720539, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -51.3415694550205, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fa41eee-7943-41cd-98c3-b38eb18992a2}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_13, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -6.36383829547859, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -4.30930061251192, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -4.30930061251192, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -6.36383829547859, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50dfeae0-c708-4103-aa3b-8693bd1c7ec0}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_15, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -15.3638382954772, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -13.3093006125105, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -13.3093006125105, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -15.3638382954772, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50192853-1d0a-41dc-91de-838e55fa632b}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_14, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -21.3638382954771, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -19.3093006125104, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -19.3093006125104, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -21.3638382954771, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f03c732-676d-4e62-a58a-da7deb9eae87}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_9, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -27.3415694550374, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -25.2870317720707, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -25.2870317720707, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -27.3415694550374, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be38fab-62c0-408e-98ec-6a3687e825cd}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_16, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -33.341569455042, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -31.2870317720754, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -31.2870317720754, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -33.341569455042, 13.9; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d38ef171-2fc2-4394-a183-02d4a11cd7d4}, !- Handle
  E.P.0-01-NaveE_RoofCeiling_Outdoors_1_Skylight_23, !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {3b0164f7-788a-4a85-8812-72834c6d0ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  56.3776456553374, -40.864300613549, 13.9, !- X,Y,Z Vertex 1 {m}
  56.3776456553374, -38.8097629305823, 13.9, !- X,Y,Z Vertex 2 {m}
  53.3237232219532, -38.8097629305823, 13.9, !- X,Y,Z Vertex 3 {m}
  53.3237232219532, -40.864300613549, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {e7424483-6103-47d5-916a-e2e6bf7ab400}, ! Handle
  No Cooling ClgSetp,                     ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {a1271517-b750-478a-a7da-2c1268b4d55b}, ! Default Day Schedule Name
  {f169b011-c387-437d-ae75-eddb3d9b41b1}, ! Summer Design Day Schedule Name
  {78356e79-aeee-4ee0-bfec-79eae15a2f5e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1271517-b750-478a-a7da-2c1268b4d55b}, ! Handle
  No Cooling ClgSetp Default Schedule,    ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f169b011-c387-437d-ae75-eddb3d9b41b1}, ! Handle
  No Cooling ClgSetp Summer Design Day,   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Day,
  {78356e79-aeee-4ee0-bfec-79eae15a2f5e}, ! Handle
  No Cooling ClgSetp Winter Design Day,   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  70;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {37a1ebfd-4d81-46c6-adb9-ea335792d6f7}, ! Handle
  No Heating HtgSetp,                     ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {fa543694-10ad-4851-820c-4799bd1c3d8e}, ! Default Day Schedule Name
  {fb802fa6-2a29-4317-b45a-d33115f378f4}, ! Summer Design Day Schedule Name
  {e4c7161a-9194-4416-ab61-57a333eb123c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa543694-10ad-4851-820c-4799bd1c3d8e}, ! Handle
  No Heating HtgSetp Default Schedule,    ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -20;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fb802fa6-2a29-4317-b45a-d33115f378f4}, ! Handle
  No Heating HtgSetp Summer Design Day,   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -20;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e4c7161a-9194-4416-ab61-57a333eb123c}, ! Handle
  No Heating HtgSetp Winter Design Day,   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -20;                                    !- Value Until Time 1

OS:Surface,
  {c78be2a2-24ee-4a6a-bd43-1ac57ed76892}, !- Handle
  B.P.0-01-NaveB_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612d35cb-f049-40b5-a7ce-ac958dae9833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906452e-15, 0, 3,             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  72.0224539877301, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  72.0224539877301, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ddbb4e7-bda7-4038-b791-773d2bc1a453}, !- Handle
  C.P.0-01-NaveC_Wall_A.P.0-12-Areadedistribuicao_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8cf777c-2b85-40d1-b9fb-22f0c43956b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 0, 3;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8cf777c-2b85-40d1-b9fb-22f0c43956b7}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_C.P.0-01-NaveC_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ddbb4e7-bda7-4038-b791-773d2bc1a453}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.9, 2.19276073619633, 3,             !- X,Y,Z Vertex 1 {m}
  144.9, 2.19276073619633, 1.6643192872994e-29, !- X,Y,Z Vertex 2 {m}
  72.0224539877301, 2.19276073619632, -1.54176769478879e-28, !- X,Y,Z Vertex 3 {m}
  72.0224539877301, 2.19276073619633, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {612d35cb-f049-40b5-a7ce-ac958dae9833}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_B.P.0-01-NaveB_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c78be2a2-24ee-4a6a-bd43-1ac57ed76892}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 2.19276073619633, 3,  !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 2.19276073619632, -1.54176769478879e-28, !- X,Y,Z Vertex 2 {m}
  1.52137373088963e-30, 2.19276073619633, 1.96669239930238e-29, !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-15, 2.19276073619633, 3; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da802c9c-d2ba-46db-bd0b-afa0654b409f}, !- Handle
  C.P.0-01-NaveC_Wall_B.P.0-01-NaveB_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c6f7a1e-7644-4c8a-9de0-5a86a0688b74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 70.2191411042945, 5, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 70.2191411042945, 0, !- X,Y,Z Vertex 2 {m}
  -1.92355843129091e-30, 3.1641259653096e-46, 0, !- X,Y,Z Vertex 3 {m}
  -1.92355843129091e-30, 3.1641259653096e-46, 5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6f7a1e-7644-4c8a-9de0-5a86a0688b74}, !- Handle
  B.P.0-01-NaveB_Wall_C.P.0-01-NaveC_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5504cc04-b993-47c4-bb66-e74230f37571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da802c9c-d2ba-46db-bd0b-afa0654b409f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.0224539877301, 0, 5,                 !- X,Y,Z Vertex 1 {m}
  72.0224539877301, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  72.0224539877301, 70.2191411042945, 0,  !- X,Y,Z Vertex 3 {m}
  72.0224539877301, 70.2191411042945, 5;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83898111-0b42-4f23-9671-a182853c4c4c}, !- Handle
  D.P.0-01-NaveD_Wall_E.P.0-01-NaveE_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8dd1332-08d1-4f70-869b-f03cc4519262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33325767595169e-31, -5.77247138977557e-15, 5, !- X,Y,Z Vertex 1 {m}
  -4.63974921317141e-34, 2.81996648256008e-18, 3.25722561033336e-33, !- X,Y,Z Vertex 2 {m}
  70.1683435582822, 1.15477627460337e-14, -3.25722561033354e-33, !- X,Y,Z Vertex 3 {m}
  70.1683435582822, 5.77247138977556e-15, 5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8dd1332-08d1-4f70-869b-f03cc4519262}, !- Handle
  E.P.0-01-NaveE_Wall_D.P.0-01-NaveD_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83898111-0b42-4f23-9671-a182853c4c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.3526380368098, 3.85019331954756e-15, 5, !- X,Y,Z Vertex 1 {m}
  72.3526380368098, 1.15505799586427e-14, -4.24117817287722e-36, !- X,Y,Z Vertex 2 {m}
  2.18429447852762, 3.85019331954757e-15, 4.74367719956003e-30, !- X,Y,Z Vertex 3 {m}
  2.18429447852762, -3.85019331954756e-15, 5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75bea2f4-3fa4-456a-84f5-94219b7a8de6}, !- Handle
  E.P.0-01-NaveE_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {58f929c7-10d8-4ea3-99bd-f9d93d660238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34508e1a-0fc1-4bc5-8ec7-5828dfba4368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.18429447852762, 3.68757984217649e-15, 13.9, !- X,Y,Z Vertex 1 {m}
  2.18429447852762, -3.68757984217649e-15, 5, !- X,Y,Z Vertex 2 {m}
  5.10766441213664e-30, -7.21254896085544e-15, 5, !- X,Y,Z Vertex 3 {m}
  -2.62417812401035e-31, 1.62610723497542e-16, 13.9; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f82a2495-8de5-4fe3-9338-2ec189ea256b}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_E.P.0-01-NaveE_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {adc8ae72-d732-469b-9092-0e9b9726ba94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.44282208589, -24.3743558282209, 5,  !- X,Y,Z Vertex 1 {m}
  144.44282208589, -24.3743558282209, 1.24109106795836e-31, !- X,Y,Z Vertex 2 {m}
  146.627116564417, -24.3743558282209, 7.85278839522786e-32, !- X,Y,Z Vertex 3 {m}
  146.627116564417, -24.3743558282209, 5; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3244467e-c212-488c-ad0f-8e0369c3cdec}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_D.P.0-01-NaveD_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3523761-d246-4323-a80d-2f7e64e2b2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  146.627116564417, -24.3743558282209, 3, !- X,Y,Z Vertex 1 {m}
  146.627116564417, -24.3743558282209, 7.85278839522786e-32, !- X,Y,Z Vertex 2 {m}
  146.627116564417, 36.4133742331288, 3.35266530617255e-31, !- X,Y,Z Vertex 3 {m}
  146.627116564417, 36.4133742331288, 3;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3523761-d246-4323-a80d-2f7e64e2b2a4}, !- Handle
  D.P.0-01-NaveD_Wall_A.P.0-12-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19e55c5d-f170-4556-8f09-1392d8e7208d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3244467e-c212-488c-ad0f-8e0369c3cdec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 60.7877300613497, 3,                 !- X,Y,Z Vertex 1 {m}
  0, 60.7877300613497, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8554b95-b44d-4d08-bf17-3754cb2d5f23}, !- Handle
  A.P.0-12-Areadedistribuicao_Wall_C.P.0-01-NaveC_4, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {87669c48-c17f-4f52-a84e-a6fdf3606b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390a3088-6c8c-4836-a5ca-8026624dbf54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  144.9, 36.4133742331288, 13.9,          !- X,Y,Z Vertex 1 {m}
  144.9, 36.4133742331288, 3,             !- X,Y,Z Vertex 2 {m}
  144.9, 2.19276073619633, 3,             !- X,Y,Z Vertex 3 {m}
  144.9, 2.19276073619631, 13.9;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390a3088-6c8c-4836-a5ca-8026624dbf54}, !- Handle
  C.P.0-01-NaveC_Wall_A.P.0-12-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {a5bdad7d-be68-4ed2-87e1-8ce86874d078}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8554b95-b44d-4d08-bf17-3754cb2d5f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.8775460122699, 0, 13.9,              !- X,Y,Z Vertex 1 {m}
  72.8775460122699, 0, 3,                 !- X,Y,Z Vertex 2 {m}
  72.8775460122699, 34.2206134969325, 3,  !- X,Y,Z Vertex 3 {m}
  72.8775460122699, 34.2206134969325, 13.9; !- X,Y,Z Vertex 4 {m}

OS:DefaultConstructionSet,
  {858f631f-d20c-46f1-b7b6-2b5edc8c5f13}, !- Handle
  VGP-Montijo,                            !- Name
  {9bf8cc05-0271-4dba-b90a-b75f9b36cb04}, !- Default Exterior Surface Constructions Name
  {84822966-3e63-4b89-8a30-98ed88d6d91f}, !- Default Interior Surface Constructions Name
  {754a3626-2b3a-400c-8d27-910bd96360fb}, !- Default Ground Contact Surface Constructions Name
  {a59528fd-4cc7-48f4-859d-4959f3ec3ae0}, !- Default Exterior SubSurface Constructions Name
  {a68ce29f-8c5e-484f-bc4b-77c8fc78f526}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9bf8cc05-0271-4dba-b90a-b75f9b36cb04}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {3fa92646-cbe7-4b65-9dcd-7e52474b88ac}, !- Wall Construction Name
  {cf2e38b1-862d-4798-b51b-e3cb9b1ad928}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84822966-3e63-4b89-8a30-98ed88d6d91f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {29ada942-7553-4e7c-a718-7410b469d298}, !- Floor Construction Name
  {a3b539a5-ec24-441a-89b7-881bd4d1248b}, !- Wall Construction Name
  {c3ba284b-694e-4120-91ec-76d702f2f350}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {754a3626-2b3a-400c-8d27-910bd96360fb}, !- Handle
  Default Surface Constructions 3,        !- Name
  {16272933-7448-4675-99dc-ef244d6298c3}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a59528fd-4cc7-48f4-859d-4959f3ec3ae0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f28fee16-d6f7-42b4-a2df-6419e4010352}, !- Fixed Window Construction Name
  {f28fee16-d6f7-42b4-a2df-6419e4010352}, !- Operable Window Construction Name
  {770ac8da-023c-45fe-a8f4-96fbdb9d1997}, !- Door Construction Name
  {9b907560-31e1-4dd1-b3ae-a064206fdd82}, !- Glass Door Construction Name
  {7b48698b-0171-47df-a18b-5b66f5f0a72a}, !- Overhead Door Construction Name
  {3c36e0da-3b04-4186-8c8b-4d4754028d67}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a68ce29f-8c5e-484f-bc4b-77c8fc78f526}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirGap,
  {1426b8ed-1b82-48cd-a902-1133f7b7732e}, !- Handle
  Air-cavity_18cm,                        !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {9d9d3fe1-282e-406c-8399-93cbc4e8b65d}, !- Handle
  {1426b8ed-1b82-48cd-a902-1133f7b7732e}; !- Material Name

OS:Material,
  {452694b4-71d8-4bf9-af93-c9cc01e4dcd2}, !- Handle
  Filling-mortar_5cm,                     !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2000,                                   !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {458e767e-cf69-4a68-b47c-72a58180e101}, !- Handle
  {452694b4-71d8-4bf9-af93-c9cc01e4dcd2}; !- Material Name

OS:Material,
  {510aefca-e79f-4c4f-9d10-835f3fa0d380}, !- Handle
  Floor-slab_20cm,                        !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.3,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {a520ec47-297a-4669-9301-f59187baa721}, !- Handle
  {510aefca-e79f-4c4f-9d10-835f3fa0d380}; !- Material Name

OS:Material,
  {0ce01582-beb7-4c47-ad1a-1c32c41beb5f}, !- Handle
  Gypsum-boards_1.25cm,                   !- Name
  Smooth,                                 !- Roughness
  0.0125,                                 !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f00cd615-4e3a-4f7d-8eab-4b22c134130b}, !- Handle
  {0ce01582-beb7-4c47-ad1a-1c32c41beb5f}; !- Material Name

OS:Material,
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}, !- Handle
  Gypsum-boards_2.5cm,                    !- Name
  Smooth,                                 !- Roughness
  0.0125,                                 !- Thickness {m}
  0.2,                                    !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {447f217b-a274-48aa-b014-166f438aa020}, !- Handle
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}; !- Material Name

OS:Material,
  {a6e2411e-b5a8-4a9d-9b62-509246f49828}, !- Handle
  Hollow-core-slab_35cm,                  !- Name
  MediumRough,                            !- Roughness
  0.35,                                   !- Thickness {m}
  0.62,                                   !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d71401ca-5510-4db3-b133-b11b8a8077b1}, !- Handle
  {a6e2411e-b5a8-4a9d-9b62-509246f49828}; !- Material Name

OS:Material,
  {35d32876-d648-4098-802d-7ac520c8fdb4}, !- Handle
  Impactodan_0.5cm,                       !- Name
  Smooth,                                 !- Roughness
  0.005,                                  !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  25,                                     !- Density {kg/m3}
  2500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {16babb52-cd7a-4164-8cff-c9520ac9d919}, !- Handle
  {35d32876-d648-4098-802d-7ac520c8fdb4}; !- Material Name

OS:Material,
  {8d276626-6338-4c77-96b4-9de7611a2f2f}, !- Handle
  Insulation-panel_10cm,                  !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6cf58469-99b7-49d6-99a1-47dd76ad7a6f}, !- Handle
  {8d276626-6338-4c77-96b4-9de7611a2f2f}; !- Material Name

OS:Material,
  {34b436cc-6939-40eb-b310-f13a51e46840}, !- Handle
  Lightweight-concrete-screed_5cm,        !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.55,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1100,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {abee9b72-9135-427e-94de-5e11057d3a4f}, !- Handle
  {34b436cc-6939-40eb-b310-f13a51e46840}; !- Material Name

OS:Material,
  {3101d83c-d734-44fe-86b1-de6bbf748753}, !- Handle
  Mineral-wool_4cm,                       !- Name
  MediumRough,                            !- Roughness
  0.04,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04394f7d-1f91-4b8e-9f63-7e65c96db4a8}, !- Handle
  {3101d83c-d734-44fe-86b1-de6bbf748753}; !- Material Name

OS:Material,
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}, !- Handle
  Mineral-wool_5cm,                       !- Name
  MediumRough,                            !- Roughness
  0.04,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a8cfd35-ce69-47fe-9272-e76d23ba4d76}, !- Handle
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}; !- Material Name

OS:Material,
  {4befa338-84ed-4dd0-9bc1-7610c5c73569}, !- Handle
  Normal-concrete-blocks_20cm,            !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.55,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {26a44c3d-463d-4f69-8e9e-2667c2587c41}, !- Handle
  {4befa338-84ed-4dd0-9bc1-7610c5c73569}; !- Material Name

OS:Material,
  {3d2385c9-dece-43b8-8259-90dc9729cd57}, !- Handle
  Precast-concrete_16cm,                  !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thickness {m}
  1.55,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8d925f50-d066-447a-ab78-b3067115d986}, !- Handle
  {3d2385c9-dece-43b8-8259-90dc9729cd57}; !- Material Name

OS:Material,
  {723c271b-aa13-44d6-9a0a-540dbb335f4b}, !- Handle
  Sandwich-panel-(HI-PIR-STM)_8cm,        !- Name
  MediumSmooth,                           !- Roughness
  0.08,                                   !- Thickness {m}
  0.022,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcad3728-ddcd-4b2d-8689-72193a7f7b64}, !- Handle
  {723c271b-aa13-44d6-9a0a-540dbb335f4b}; !- Material Name

OS:Construction,
  {3fa92646-cbe7-4b65-9dcd-7e52474b88ac}, !- Handle
  Parede Exterior (ParE1),                !- Name
  {713b22b8-f6d2-4d75-8134-64abbb455f4d}, !- Surface Rendering Name
  {723c271b-aa13-44d6-9a0a-540dbb335f4b}, !- Layer 1
  {1426b8ed-1b82-48cd-a902-1133f7b7732e}, !- Layer 2
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}, !- Layer 3
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}; !- Layer 4

OS:StandardsInformation:Construction,
  {16a10e04-8319-4e9d-b9d8-12c1d12d8b4f}, !- Handle
  {3fa92646-cbe7-4b65-9dcd-7e52474b88ac}; !- Construction Name

OS:Construction,
  {a3b539a5-ec24-441a-89b7-881bd4d1248b}, !- Handle
  Parede Interior (ParI1),              !- Name
  {cc43e000-0425-4326-800a-5bd9f32a084a}, !- Surface Rendering Name
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}, !- Layer 1
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}, !- Layer 2
  {3d2385c9-dece-43b8-8259-90dc9729cd57}, !- Layer 3
  {8d276626-6338-4c77-96b4-9de7611a2f2f}; !- Layer 4

OS:StandardsInformation:Construction,
  {887a5840-c952-40e3-af75-cfdc3da2bc28}, !- Handle
  {a3b539a5-ec24-441a-89b7-881bd4d1248b}; !- Construction Name

OS:Construction,
  {6521a71b-57b4-4033-baed-611f053d4bd7}, !- Handle
  Parede Interior (ParI2),              !- Name
  {4ff978eb-52c9-4adf-a154-6c1f48dcc1ea}, !- Surface Rendering Name
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}, !- Layer 1
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}, !- Layer 2
  {3d2385c9-dece-43b8-8259-90dc9729cd57}; !- Layer 3

OS:StandardsInformation:Construction,
  {3cd2ee1c-9650-4c31-a95a-4272cd03d583}, !- Handle
  {6521a71b-57b4-4033-baed-611f053d4bd7}; !- Construction Name

OS:Construction,
  {985fee91-8400-4396-8efd-91eb3ef31070}, !- Handle
  Parede Interior (ParI3),              !- Name
  {1a239ebc-cd13-4abd-aa4a-22776a7b51e7}, !- Surface Rendering Name
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}, !- Layer 1
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}, !- Layer 2
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}; !- Layer 3

OS:StandardsInformation:Construction,
  {fbd397c0-5137-4a6b-8f5e-165318a1181b}, !- Handle
  {985fee91-8400-4396-8efd-91eb3ef31070}; !- Construction Name

OS:Construction,
  {238800bf-bea5-406a-8e5e-2ec3fe2e8505}, !- Handle
  Parede Interior (ParI4),              !- Name
  {5787ca7c-0faa-4943-bff3-26f1f583c974}, !- Surface Rendering Name
  {130c4e9e-2f74-4780-91da-6feaa6f4bbe0}, !- Layer 1
  {f91101a9-4156-4acf-9cd4-3afdcc84083d}, !- Layer 2
  {4befa338-84ed-4dd0-9bc1-7610c5c73569}; !- Layer 3

OS:StandardsInformation:Construction,
  {6474fccb-9551-4617-82d7-be0855def4c1}, !- Handle
  {238800bf-bea5-406a-8e5e-2ec3fe2e8505}; !- Construction Name

OS:Construction,
  {cf2e38b1-862d-4798-b51b-e3cb9b1ad928}, !- Handle
  Cobertura Interior (CobI1),             !- Name
  {51c30b21-b3bf-40b4-991a-57d00705a14d}, !- Surface Rendering Name
  {3101d83c-d734-44fe-86b1-de6bbf748753}, !- Layer 1
  {0ce01582-beb7-4c47-ad1a-1c32c41beb5f}; !- Layer 2

OS:StandardsInformation:Construction,
  {202f5b5b-5c54-40a5-9ebd-74f7b4f7d828}, !- Handle
  {cf2e38b1-862d-4798-b51b-e3cb9b1ad928}; !- Construction Name

OS:Construction,
  {29ada942-7553-4e7c-a718-7410b469d298}, !- Handle
  Pavimento Interior (PavI1),             !- Name
  {fe2bb418-9dd3-4839-8b33-e09842d4ee65}, !- Surface Rendering Name
  {a6e2411e-b5a8-4a9d-9b62-509246f49828}, !- Layer 1
  {35d32876-d648-4098-802d-7ac520c8fdb4}, !- Layer 2
  {34b436cc-6939-40eb-b310-f13a51e46840}, !- Layer 3
  {452694b4-71d8-4bf9-af93-c9cc01e4dcd2}; !- Layer 4

OS:StandardsInformation:Construction,
  {e16b088b-60a3-4381-bb89-ac429f379906}, !- Handle
  {29ada942-7553-4e7c-a718-7410b469d298}; !- Construction Name

OS:Construction,
  {16272933-7448-4675-99dc-ef244d6298c3}, !- Handle
  Pavimento em contacto com o terreno (PavS1), !- Name
  {6182fe4a-d36d-4216-935c-b297598688ad}, !- Surface Rendering Name
  {510aefca-e79f-4c4f-9d10-835f3fa0d380}, !- Layer 1
  {452694b4-71d8-4bf9-af93-c9cc01e4dcd2}; !- Layer 2

OS:StandardsInformation:Construction,
  {30564d46-7734-4b69-9c3c-66f17e9bbada}, !- Handle
  {16272933-7448-4675-99dc-ef244d6298c3}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fc7c5327-a85e-4635-9019-aebbecfd00e0}, !- Handle
  Exterior Window (6+16+55.1),            !- Name
  1.15,                                   !- U-Factor {W/m2-K}
  0.28;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {134bb36a-261d-476c-8acf-b492edd7e9e8}, !- Handle
  {fc7c5327-a85e-4635-9019-aebbecfd00e0}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {e60e9ed9-98f3-4e6a-b6a4-bebccf1d458a}, !- Handle
  Glass Door (6+16+55.1),                 !- Name
  1.15,                                   !- U-Factor {W/m2-K}
  0.28;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {042c3174-48c3-44ac-afd3-cefbc89db8e5}, !- Handle
  {e60e9ed9-98f3-4e6a-b6a4-bebccf1d458a}; !- Material Name

OS:Construction,
  {f28fee16-d6f7-42b4-a2df-6419e4010352}, !- Handle
  Exterior Window,                        !- Name
  {fac7ac3b-4a77-4195-8f14-3694a2286a4f}, !- Surface Rendering Name
  {fc7c5327-a85e-4635-9019-aebbecfd00e0}; !- Layer 1

OS:StandardsInformation:Construction,
  {1ef472da-0aeb-4b64-8837-23e47ea2e483}, !- Handle
  {f28fee16-d6f7-42b4-a2df-6419e4010352}; !- Construction Name

OS:Construction,
  {9b907560-31e1-4dd1-b3ae-a064206fdd82}, !- Handle
  Glass Door,                             !- Name
  {8fa48d36-d219-41dd-bd97-e4ebd02bb20e}, !- Surface Rendering Name
  {e60e9ed9-98f3-4e6a-b6a4-bebccf1d458a}; !- Layer 1

OS:StandardsInformation:Construction,
  {32c67686-29e0-4744-9fbc-5ca58846a488}, !- Handle
  {9b907560-31e1-4dd1-b3ae-a064206fdd82}; !- Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {23ae3e18-8a38-4b78-ba7a-a6631b288ab2}, !- Handle
  Skylight (6+16+55.1),                   !- Name
  1.15,                                   !- U-Factor {W/m2-K}
  0.28;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {32250919-1bb6-44b6-82ce-72f8c0d488dc}, !- Handle
  {23ae3e18-8a38-4b78-ba7a-a6631b288ab2}; !- Material Name

OS:Construction,
  {3c36e0da-3b04-4186-8c8b-4d4754028d67}, !- Handle
  Skylight,                               !- Name
  {2be5bb1a-a9b4-4057-bd6a-76855fbced70}, !- Surface Rendering Name
  {23ae3e18-8a38-4b78-ba7a-a6631b288ab2}; !- Layer 1

OS:StandardsInformation:Construction,
  {38881bb1-b1ca-45c6-ba85-87a342eeb5d2}, !- Handle
  {3c36e0da-3b04-4186-8c8b-4d4754028d67}; !- Construction Name

OS:Rendering:Color,
  {713b22b8-f6d2-4d75-8134-64abbb455f4d}, !- Handle
  Rendering Color 123,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc43e000-0425-4326-800a-5bd9f32a084a}, !- Handle
  Rendering Color 124,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4ff978eb-52c9-4adf-a154-6c1f48dcc1ea}, !- Handle
  Rendering Color 125,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a239ebc-cd13-4abd-aa4a-22776a7b51e7}, !- Handle
  Rendering Color 126,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5787ca7c-0faa-4943-bff3-26f1f583c974}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51c30b21-b3bf-40b4-991a-57d00705a14d}, !- Handle
  Rendering Color 128,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe2bb418-9dd3-4839-8b33-e09842d4ee65}, !- Handle
  Rendering Color 129,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6182fe4a-d36d-4216-935c-b297598688ad}, !- Handle
  Rendering Color 130,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fac7ac3b-4a77-4195-8f14-3694a2286a4f}, !- Handle
  Rendering Color 131,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fa48d36-d219-41dd-bd97-e4ebd02bb20e}, !- Handle
  Rendering Color 132,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2be5bb1a-a9b4-4057-bd6a-76855fbced70}, !- Handle
  Rendering Color 133,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Construction,
  {7b48698b-0171-47df-a18b-5b66f5f0a72a}, !- Handle
  Gate Overhead Door,                     !- Name
  {1e77a56c-1083-44ee-986f-232205eca896}, !- Surface Rendering Name
  {64ed606f-cd72-4838-b365-fcbc79a78d10}; !- Layer 1

OS:StandardsInformation:Construction,
  {caf22571-0647-4739-b41b-85232e09e0a9}, !- Handle
  {7b48698b-0171-47df-a18b-5b66f5f0a72a}; !- Construction Name

OS:Material:NoMass,
  {64ed606f-cd72-4838-b365-fcbc79a78d10}, !- Handle
  Gate Overhead Door,                     !- Name
  Smooth,                                 !- Roughness
  0.555556;                               !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {76abaeb8-afa1-46ba-8a11-39dae0145979}, !- Handle
  {64ed606f-cd72-4838-b365-fcbc79a78d10}; !- Material Name

OS:Material:NoMass,
  {b0ad4a06-71c9-4a0d-b5b1-a8c017f415ad}, !- Handle
  Opaque Door,                            !- Name
  Smooth,                                 !- Roughness
  0.555556;                               !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8ffb8565-c4e2-4840-b40a-07252e116404}, !- Handle
  {b0ad4a06-71c9-4a0d-b5b1-a8c017f415ad}; !- Material Name

OS:Construction,
  {770ac8da-023c-45fe-a8f4-96fbdb9d1997}, !- Handle
  Exterior Opaque Door,                   !- Name
  {a211a13e-573d-4390-a0dc-b6de93865087}, !- Surface Rendering Name
  {b0ad4a06-71c9-4a0d-b5b1-a8c017f415ad}; !- Layer 1

OS:StandardsInformation:Construction,
  {c3a03ed0-4087-4780-b02e-a9fa8e2842f4}, !- Handle
  {770ac8da-023c-45fe-a8f4-96fbdb9d1997}; !- Construction Name

OS:Construction,
  {c3ba284b-694e-4120-91ec-76d702f2f350}, !- Handle
  Pavimento Interior (PavI1) - Inverse,   !- Name
  {fe2bb418-9dd3-4839-8b33-e09842d4ee65}, !- Surface Rendering Name
  {452694b4-71d8-4bf9-af93-c9cc01e4dcd2}, !- Layer 1
  {34b436cc-6939-40eb-b310-f13a51e46840}, !- Layer 2
  {35d32876-d648-4098-802d-7ac520c8fdb4}, !- Layer 3
  {a6e2411e-b5a8-4a9d-9b62-509246f49828}; !- Layer 4

OS:StandardsInformation:Construction,
  {951f39a9-dee8-4121-b32b-e990fc40ee4e}, !- Handle
  {c3ba284b-694e-4120-91ec-76d702f2f350}; !- Construction Name

OS:Rendering:Color,
  {1e77a56c-1083-44ee-986f-232205eca896}, !- Handle
  Rendering Color 134,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a211a13e-573d-4390-a0dc-b6de93865087}, !- Handle
  Rendering Color 135,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {bb088c89-cda0-4751-8f9b-77ba3e293475}, !- Handle
  A.A.0-05-OpenSpace Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1950,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0083e4b7-5fdc-4a21-ac92-2788e6bb124c}, !- Handle
  A.A.0-05-OpenSpace Electric Equipment,  !- Name
  {bb088c89-cda0-4751-8f9b-77ba3e293475}, !- Electric Equipment Definition Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0d933215-aa98-4830-8c26-8b1a0cd8a455}, !- Handle
  A.A.0-06-Escritorio Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  150,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {4f1b4f50-651f-48dc-a5fe-f4989639a1d3}, !- Handle
  A.A.0-16-GabineteMedico Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  150,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {dd922cae-c220-4220-b4ee-81367b9a6eed}, !- Handle
  A.A.1-03-AreaTrabalho Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1200,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {3158047e-dcdd-41cf-89c9-5b50c2d9bd41}, !- Handle
  A.A.1-04-AreadeTrabalho Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  600,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {8669b7e4-0743-46ac-8243-249eccc1270f}, !- Handle
  A.A.1-05-Escritorio Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  150,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {33b3d9ae-0633-4943-acdd-7b98534a7676}, !- Handle
  A.A.1-06-AreadeTrabalho Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2700,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {5d2ff7e4-cb0d-4d6e-bcd1-0baf5c230fda}, !- Handle
  A.A.1-07-SaladeReunioes Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  900,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {9920d744-9b82-4d96-bf42-d9146d72c3b1}, !- Handle
  A.A.1-08-SaladeReunioes Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  900,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {111a1115-2e71-49c0-a570-5c05de088483}, !- Handle
  B.A.0-01-AdministrativoB Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4650,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {ab46c374-8c6d-4cc5-8d6e-ba10e981d3d2}, !- Handle
  C.A.0-01-AdministrativoC Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4650,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {28f001ba-bb13-4974-95e1-8d2785c6468c}, !- Handle
  D.A.0-01-AdministrativoD Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4650,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {229b0f77-0e1f-4df3-ad9f-9ccbd6d6fcea}, !- Handle
  E.A.0-01-AdministrativoE Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  4650,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {84441618-c7f5-4001-8b89-146ca37a6dd8}, !- Handle
  A.A.0-06-Escritorio Electric Equipment, !- Name
  {0d933215-aa98-4830-8c26-8b1a0cd8a455}, !- Electric Equipment Definition Name
  {d341234b-67b0-4132-97eb-f50437a68d0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {27b0b554-d2a5-4781-b99a-de327be40750}, !- Handle
  A.A.0-16-GabineteMedico Electric Equipment, !- Name
  {4f1b4f50-651f-48dc-a5fe-f4989639a1d3}, !- Electric Equipment Definition Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
