  {f934dd7d-0c60-4340-af38-e070c4429dee}, !- Handle
  A.A.1-03-AreaTrabalho Electric Equipment, !- Name
  {dd922cae-c220-4220-b4ee-81367b9a6eed}, !- Electric Equipment Definition Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {8bb0cccd-5b82-42b8-8a7d-a2cd6933d2dc}, !- Handle
  A.A.1-04-AreadeTrabalho Electric Equipment, !- Name
  {3158047e-dcdd-41cf-89c9-5b50c2d9bd41}, !- Electric Equipment Definition Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {fbbbd5a7-2d9a-4175-89d4-39dbdd071dbb}, !- Handle
  A.A.1-05-Escritorio Electric Equipment, !- Name
  {8669b7e4-0743-46ac-8243-249eccc1270f}, !- Electric Equipment Definition Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {29fd8d41-92f6-4d92-a744-a2fa1b5ec5ac}, !- Handle
  A.A.1-06-AreadeTrabalho Electric Equipment, !- Name
  {33b3d9ae-0633-4943-acdd-7b98534a7676}, !- Electric Equipment Definition Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {1641531f-62e3-4a2e-a9c3-29ad98f57f0c}, !- Handle
  A.A.1-07-SaladeReunioes Electric Equipment, !- Name
  {5d2ff7e4-cb0d-4d6e-bcd1-0baf5c230fda}, !- Electric Equipment Definition Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {690e1da6-6c0f-4c7d-b9ca-177779ffcc06}, !- Handle
  A.A.1-08-SaladeReunioes Electric Equipment, !- Name
  {9920d744-9b82-4d96-bf42-d9146d72c3b1}, !- Electric Equipment Definition Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  A-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {6d539ec2-c32c-4ae8-86cc-7428724efb39}, !- Handle
  B.A.0-01-AdministrativoB Electric Equipment, !- Name
  {111a1115-2e71-49c0-a570-5c05de088483}, !- Electric Equipment Definition Name
  {1087fbe7-3435-4962-80e6-112566c43e2d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  B-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {81096044-07ea-4f28-b769-f282cea633dd}, !- Handle
  C.A.0-01-AdministrativoC Electric Equipment, !- Name
  {ab46c374-8c6d-4cc5-8d6e-ba10e981d3d2}, !- Electric Equipment Definition Name
  {371862ea-2fee-4702-9413-793e63820349}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  C-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {57b36e18-c7e0-42e6-903c-29f78924a537}, !- Handle
  D.A.0-01-AdministrativoD Electric Equipment, !- Name
  {28f001ba-bb13-4974-95e1-8d2785c6468c}, !- Electric Equipment Definition Name
  {c8b443de-04ec-4d93-859c-5bca586e97aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  D-Office;                               !- End-Use Subcategory

OS:ElectricEquipment,
  {9e661047-4513-497c-abe2-e220379f9b74}, !- Handle
  E.A.0-01-AdministrativoE Electric Equipment, !- Name
  {229b0f77-0e1f-4df3-ad9f-9ccbd6d6fcea}, !- Electric Equipment Definition Name
  {68fa3a91-b6c3-4d56-8066-aaba40327f20}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  E-Office;                               !- End-Use Subcategory

OS:Schedule:Rule,
  {1291fc9b-6f9f-45f3-bb44-cf3bffd4aa94}, !- Handle
  Office Number Of People Schedule Weekend, !- Name
  {71c1b42b-5ed4-46e0-ba84-1e845dfc8ecd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cf72a0da-e26c-484f-874d-32b7678e58e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {cf72a0da-e26c-484f-874d-32b7678e58e9}, !- Handle
  Office Number Of People Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d42d88a-0446-4cdc-890f-3ce6af70f78b}, !- Handle
  Cantine Number Of People Schedule Weekend, !- Name
  {e4a9f1d4-c67a-4c49-89e1-5eb4ee8b415c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb227ad3-d8cd-45b0-8801-0feb2edc6235}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {fb227ad3-d8cd-45b0-8801-0feb2edc6235}, !- Handle
  Cantine Number Of People Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3c3ab9d-6d7f-4842-a70b-c16c104aaf68}, !- Handle
  MeetingRoom Number Of People Schedule Weekend, !- Name
  {25bda01e-c9ff-4f0e-aa35-ec637775e713}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44de2e62-ce3a-47db-816c-f6490d905bb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {44de2e62-ce3a-47db-816c-f6490d905bb2}, !- Handle
  Schedule Day 1,                         !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b3d8e2c-765c-46ed-93ab-bf480156848c}, !- Handle
  Warehouse Number Of People Schedule Weekend, !- Name
  {3856ea88-b712-4882-b042-94ed180989ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0502bbc2-877f-407b-9e9d-7ac31f4734d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0502bbc2-877f-407b-9e9d-7ac31f4734d6}, !- Handle
  Warehouse Number Of People Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad231d56-0aca-4740-af75-5165350c41f3}, !- Handle
  Office Electric Equipment Schedule Weekend, !- Name
  {79525662-0b52-4869-a8f6-410dc7bd8e0a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1d90f3a-a917-41ba-938c-a314a9568c61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {d1d90f3a-a917-41ba-938c-a314a9568c61}, !- Handle
  Office Electric Equipment Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {30c12690-dc86-4b17-97cc-3e111e69703a}, !- Handle
  MeetingRoom Electric Equipment Schedule Weekend, !- Name
  {9b33a1eb-63f0-4662-808f-b0ffada29a6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f540df5e-d9dd-4a6f-b158-7d57e11e515e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {f540df5e-d9dd-4a6f-b158-7d57e11e515e}, !- Handle
  MeetingRoom Electric Equipment Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c362fa0-acd4-4f6e-937c-cc5e9669787c}, !- Handle
  SHW Shower Fraction Schedule,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f16d7fb9-1026-4a53-9f93-5f4a4ca0de4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f16d7fb9-1026-4a53-9f93-5f4a4ca0de4a}, !- Handle
  SHW Shower Fraction Schedule Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  30,                                     !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  30,                                     !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bde75700-9efc-4c8c-9096-374921583301}, !- Handle
  SHW Shower Fraction Schedule Weekend,   !- Name
  {9c362fa0-acd4-4f6e-937c-cc5e9669787c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b59dce9-8d3a-4abb-a0cb-8dc249339123}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8b59dce9-8d3a-4abb-a0cb-8dc249339123}, !- Handle
  SHW Shower Fraction Schedule Weekend,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25babe58-54aa-4afc-838a-7c9316511ed1}, !- Handle
  SHW Sink Fraction Schedule,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {26fc358b-c8ce-4066-8f1f-4f54805ad474}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26fc358b-c8ce-4066-8f1f-4f54805ad474}, !- Handle
  SHW Sink Fraction Schedule Default,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.025,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51c395ee-7129-4666-813e-8b1de29c45ed}, !- Handle
  SHW Sink Fraction Schedule Weekend,     !- Name
  {25babe58-54aa-4afc-838a-7c9316511ed1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {685fcbeb-b1fe-484f-b8ae-97e055055454}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {685fcbeb-b1fe-484f-b8ae-97e055055454}, !- Handle
  SHW Sink Fraction Schedule Weekend,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de46e090-6c0a-474a-9270-d6432a581169}, !- Handle
  Cantine Lighting Schedule Weekend,      !- Name
  {3fa2a198-1be6-4a76-9460-3f719702fdcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99e08641-6f89-4f5b-9ff7-90047cc71daf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {99e08641-6f89-4f5b-9ff7-90047cc71daf}, !- Handle
  Cantine Lighting Schedule Weekend,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bc53ab16-3286-45c9-897c-ba7a635284ec}, !- Handle
  ChangingRoom Lighting Schedule Weekend, !- Name
  {b739f047-1a17-4c86-ae59-fa1138835699}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2da1a30a-ee12-4002-a16e-45039718b0cd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {2da1a30a-ee12-4002-a16e-45039718b0cd}, !- Handle
  ChangingRoom Lighting Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5762d5a3-62d1-497c-92e9-53d5d60c0d91}, !- Handle
  Circulations Lighting Schedule Weekend, !- Name
  {363ca38d-e2f7-4118-b21a-9c8cb8a7a284}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a49b8540-43a2-4152-b303-33a3a3763a0f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a49b8540-43a2-4152-b303-33a3a3763a0f}, !- Handle
  Circulations Lighting Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d45a44b6-9dda-443a-8eaa-63dd0284cf43}, !- Handle
  Office Lighting Schedule Weekend,       !- Name
  {26825ac2-9679-476d-9a28-b43e5300bd5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44e2e9f2-1dcf-408e-83a0-4b8b43b7bece}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {44e2e9f2-1dcf-408e-83a0-4b8b43b7bece}, !- Handle
  Office Lighting Schedule Weekend,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e8643881-952b-4ed0-a42f-3688587688d6}, !- Handle
  MeetingRoom Lighting Schedule Weekend,  !- Name
  {d554a495-1b1a-4e7d-b9d1-3a2c581dcc90}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5ea5989-3d27-47a4-b998-5031e93ebb86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {a5ea5989-3d27-47a4-b998-5031e93ebb86}, !- Handle
  MeetingRoom Lighting Schedule Weekend,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {94175673-9405-4b97-aa40-2d26f602cce1}, !- Handle
  Stairs Lighting Schedule Weekend,       !- Name
  {5ae7496e-8dbb-4fcc-9100-eabdd7ea7b11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {941a5b62-b3aa-4757-b5cb-d2833af3f847}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {941a5b62-b3aa-4757-b5cb-d2833af3f847}, !- Handle
  Stairs Lighting Schedule Weekend,       !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {06baa2cd-7c12-4f71-a16d-1fd80c806d44}, !- Handle
  Warehouse Lighting Schedule Weekend,    !- Name
  {3a601a44-cd21-42ef-acb9-6ce4be50a50e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4326b4e-7525-4526-80d2-5c3804fff828}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {e4326b4e-7525-4526-80d2-5c3804fff828}, !- Handle
  Warehouse Lighting Schedule Weekend,    !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {081fb2ac-0c50-49be-b8a3-fabd51d49612}, !- Handle
  WC Lighting Schedule Weekend,           !- Name
  {24fa1bec-1281-4038-887e-2498cc87c54b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ac9209c-1a25-467e-ac23-21954d874767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {4ac9209c-1a25-467e-ac23-21954d874767}, !- Handle
  WC Lighting Schedule Weekend,           !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc26090d-d4c0-48d1-948b-14b75f0a9c30}, ! Handle
  ChangingRoom ClgSetp,                   ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {54eaf51e-e8cc-4592-9668-13420c5dc656}, ! Default Day Schedule Name
  {088c6f07-c30f-4c27-8cd3-1cb944c0bddd}, ! Summer Design Day Schedule Name
  {132d4a70-554a-4838-a132-eb7cf2c3af99}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {54eaf51e-e8cc-4592-9668-13420c5dc656}, ! Handle
  ChangingRoom ClgSetp Default Schedule,  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  28,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28;                                     !- Value Until Time 3

OS:Schedule:Day,
  {088c6f07-c30f-4c27-8cd3-1cb944c0bddd}, ! Handle
  ChangingRoom ClgSetp Summer Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  28,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  28;                                     !- Value Until Time 3

OS:Schedule:Day,
  {132d4a70-554a-4838-a132-eb7cf2c3af99}, ! Handle
  ChangingRoom ClgSetp Winter Design Day, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {78dce008-5f03-426e-a8fa-6bec4e3e5d56}, !- Handle
  ChangingRoom ClgSetp Rule,              !- Name
  {dc26090d-d4c0-48d1-948b-14b75f0a9c30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d25e753-5ef0-42e2-bcb1-551d4a39a86f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d25e753-5ef0-42e2-bcb1-551d4a39a86f}, ! Handle
  ChangingRoom ClgSetp Rule Day Schedule, ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  28;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc0c5e73-900f-4fd8-9b31-4dbd1c3ada21}, ! Handle
  ChangingRoom HtgSetp,                   ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {52e635bd-8a0c-44c4-b74e-9131c4c39d4f}, ! Default Day Schedule Name
  {eec8545e-c79d-49aa-a41c-8335f26456a7}, ! Summer Design Day Schedule Name
  {1369f959-0623-4561-b375-d797e9a7c61c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {52e635bd-8a0c-44c4-b74e-9131c4c39d4f}, ! Handle
  ChangingRoom HtgSetp Default Schedule,  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  22,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18;                                     !- Value Until Time 3

OS:Schedule:Day,
  {eec8545e-c79d-49aa-a41c-8335f26456a7}, ! Handle
  ChangingRoom HtgSetp Summer Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1369f959-0623-4561-b375-d797e9a7c61c}, ! Handle
  ChangingRoom HtgSetp Winter Design Day, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2ff3e1d9-0d58-4930-883f-f60683ee7dc5}, !- Handle
  Office HtgSetp Rule 2,                  !- Name
  {bc0c5e73-900f-4fd8-9b31-4dbd1c3ada21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4e64dbf6-7967-47e3-a30c-1cecbbbc192d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e64dbf6-7967-47e3-a30c-1cecbbbc192d}, ! Handle
  ChangingRoom HtgSetp Rule Day Schedule, ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Surface,
  {3039de62-00b3-4d49-b253-dc0d8e561b0a}, !- Handle
  A.A.1-08-SaladeReunioes_Wall_A.A.1-12-Arquivo_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de75f6af-1a59-455c-8c5d-a1c0df600b6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.23915526933574, 3.6,               !- X,Y,Z Vertex 1 {m}
  0, 3.23915526933574, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 3.23915526933574, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 3.23915526933574, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec88b899-0741-478e-995a-3d70b31d363f}, !- Handle
  A.A.1-08-SaladeReunioes_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {457c98e0-a21e-40f0-b28e-1cf0740fcf45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-14, 2.88764567812905e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  0, 3.23915526933574, 3.6,               !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 3.23915526933574, 3.6, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 9.24046617001295e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d6939ae-e86a-44ab-8b8a-5fc49b8014fb}, !- Handle
  A.A.1-16-Caixadeescadas_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {413bf5b4-fcc0-43f2-966a-676c24d35583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-15, 0, 3.6,          !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-15, 2.5398773006135, 3.6, !- X,Y,Z Vertex 2 {m}
  -6.07104294478538, 2.53987730061359, 3.6, !- X,Y,Z Vertex 3 {m}
  -6.07104294478527, 4.62023308500648e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5d3e6b-dc2d-4634-8fde-49d41aaa69d2}, !- Handle
  A.A.1-16-Caixadeescadas_Wall_A.A.1-01-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eda16cf-a7f9-43fb-963d-d9444b4e06e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478538, 2.53987730061359, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478538, 2.53987730061359, 7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -6.07104294478527, 4.62023308500648e-14, 7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -6.07104294478527, 4.62023308500648e-14, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff91666c-eba4-44a7-bd57-eec6cc5994e2}, !- Handle
  A.A.1-06-AreadeTrabalho_Wall_A.A.1-01-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b14cbf9-66fa-43fb-836b-a4dcf0f704b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797553, 9.68312883435584, 3.6, !- X,Y,Z Vertex 1 {m}
  6.73840490797553, 9.68312883435584, -1.36789778927213e-16, !- X,Y,Z Vertex 2 {m}
  6.73840490797556, 8.07933940945808, -9.47361727235626e-17, !- X,Y,Z Vertex 3 {m}
  6.73840490797556, 8.07933940945808, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dd7733a-57a3-46ef-9fd0-db8bf1438e40}, !- Handle
  A.A.1-12-Arquivo_Wall_A.A.1-01-Areadedistribuicao_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b906a7a-0191-4fd5-97bf-49e3e3a57e77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.4425153374233, 2.1837895159404, 3.6, !- X,Y,Z Vertex 1 {m}
  -4.4425153374233, 2.1837895159404, 0,   !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 2.1837895159404, 0,  !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 2.1837895159404, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {159f2d68-8d18-4c0c-bd54-b896212e5c25}, !- Handle
  A.A.1-06-AreadeTrabalho_RoofCeiling_A.A.2-01-AdministrativoATetoIntermedio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d601c440-a71c-4137-9625-1c5aef7933b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, -7.94102561485488e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 9.68312883435579, 3.6, !- X,Y,Z Vertex 2 {m}
  6.73840490797553, 9.68312883435584, 3.6, !- X,Y,Z Vertex 3 {m}
  6.73840490797556, 8.07933940945808, 3.6, !- X,Y,Z Vertex 4 {m}
  -8.66293703438714e-15, 8.07933940945808, 3.6, !- X,Y,Z Vertex 5 {m}
  0, 0, 3.6;                              !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {35ed65fa-3740-4260-82f1-2211911cbf3f}, !- Handle
  A.A.1-16-Caixadeescadas_Wall_A.A.1-06-AreadeTrabalho_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9749d526-3a26-4353-9413-f08dd72d836d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d393e63a-1a85-4b64-875d-4dd2161cb76c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478527, 4.62023308500648e-14, 3.6, !- X,Y,Z Vertex 1 {m}
  -6.07104294478527, 4.62023308500648e-14, 7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-15, 5.64498323149584e-30, 5.16118061213082e-61, !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-15, 5.31583698886391e-30, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39c5534-48c5-4eb9-ab2f-f50f4b97705e}, !- Handle
  A.A.1-01-Areadedistribuicao_Floor_A.A.0-11-BalnearioFeminino_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a6462c-6e94-486c-af39-96637e23c997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564414591, 19.3575317561861, -1.68574521134534e-16, !- X,Y,Z Vertex 1 {m}
  -0.00687116564414109, 15.424832369683, 2.22615017601506e-17, !- X,Y,Z Vertex 2 {m}
  -1.40687116564418, 15.424832369683, -2.62308572177645e-16, !- X,Y,Z Vertex 3 {m}
  -1.40687116564418, 13.274832369683, -1.57978846231213e-16, !- X,Y,Z Vertex 4 {m}
  -1.65916030207833, 13.274832369683, -2.09260230666047e-16, !- X,Y,Z Vertex 5 {m}
  -1.65916030207833, 19.3575317561861, -5.04425979507162e-16; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {836ec9ba-4b0b-409a-86a2-5ff590c8d5e7}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-04-AreadeTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3a41bf7-a9ce-48ec-99dc-0283af8bed3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65916030207833, 10.3077091073866, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.65916030207833, 10.3077091073866, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, 4.32640142129218, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, 4.32640142129218, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d79e8da-9ea6-455d-a5d4-62bf8a439aa8}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-02-Cantina_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19cab4e-7102-4148-8fee-4a9a44db0972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564414109, 19.3575317561861, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.00687116564414591, 19.3575317561861, -1.79319611776456e-16, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, 19.3575317561861, -5.44226111736867e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, 19.3575317561861, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b8b3d28-db91-4d4a-a28b-a02efac5d7ea}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-03-AreaTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c0bff25-74f3-4d0c-9f47-831b0c3261af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65916030207833, 19.3575317561861, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.65916030207833, 19.3575317561861, -5.44226111736867e-16, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, 10.3077091073866, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, 10.3077091073866, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4278cca4-bba6-4e8c-93d1-830739dc4370}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-05-Escritorio_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ee91fd-fe44-4787-a7b9-00ed2b0398c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65916030207833, 4.32640142129218, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.65916030207833, 4.32640142129218, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, -8.66293703438714e-15, -5.43860115027458e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, -8.66293703438714e-15, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec4729e-11d0-454a-9b60-92d01270712c}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-06-AreadeTrabalho_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce5e408-f306-4438-ad79-ef72f36a07a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65916030207833, -8.27748286580388e-15, 3.6, !- X,Y,Z Vertex 1 {m}
  -1.65916030207833, -9.0483912029704e-15, -5.43860115027458e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564404291, -1.15636250574981e-15, -1.78953615066905e-16, !- X,Y,Z Vertex 3 {m}
  -0.00687116564404002, -3.85454168583268e-16, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cdeaa5d-0320-42a3-9410-c8e762558817}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-07-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c628f8d0-029a-42ef-90f6-867e6bc4d85d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62165644171784, 15.9925010813395, 3.6, !- X,Y,Z Vertex 1 {m}
  1.6216564417178, 15.9925010813395, 1.80402800168188e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418152, 15.9925010813395, 2.05501015036632e-17, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418441, 15.9925010813395, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0504029-313e-41cd-824f-b2a9bdd9bba2}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-07-SaladeReunioes_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24efcfb-0556-4bda-b15c-ecebcd0b585e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418248, 15.9925010813395, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.00687116564418345, 15.9925010813395, 2.05501015036637e-17, !- X,Y,Z Vertex 2 {m}
  -0.00687116564414398, 19.3575317561861, -1.79319611776457e-16, !- X,Y,Z Vertex 3 {m}
  -0.00687116564414302, 19.3575317561861, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b906a7a-0191-4fd5-97bf-49e3e3a57e77}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-12-Arquivo_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dd7733a-57a3-46ef-9fd0-db8bf1438e40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418441, 9.5666115107873, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.00687116564418152, 9.5666115107873, 1.93881751803608e-17, !- X,Y,Z Vertex 2 {m}
  1.6216564417178, 9.5666115107873, 1.80524295742493e-16, !- X,Y,Z Vertex 3 {m}
  1.62165644171784, 9.5666115107873, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2136104-aae6-4ec5-a3e0-8c0f6eb66682}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-09-10-11-IS_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5886b7d8-edbe-492b-bb75-e60e0444cb7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.62165644171784, 9.5666115107873, 3.6, !- X,Y,Z Vertex 1 {m}
  1.6216564417178, 9.5666115107873, 1.80524295742493e-16, !- X,Y,Z Vertex 2 {m}
  1.6216564417178, 15.9925010813395, 1.80402800168188e-16, !- X,Y,Z Vertex 3 {m}
  1.62165644171784, 15.9925010813395, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e287f2c0-8443-4b93-a0ae-6766bfa6a0db}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-08-SaladeReunioes_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a16484f-feb5-4d3f-b4db-8b4f007da7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418441, 4.14366672551129, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.00687116564418441, 4.14366672551129, 7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418152, 7.38282199484694, -7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418152, 7.38282199484694, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d7593fe-fe14-40b1-9978-a394017da185}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-12-Arquivo_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {744eac2e-077e-4938-871e-9bfcf984f489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418224, 7.38282199484694, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.0068711656441808, 7.38282199484694, -7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418224, 9.5666115107873, 1.93881751803605e-17, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418369, 9.5666115107873, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b14cbf9-66fa-43fb-836b-a4dcf0f704b9}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-06-AreadeTrabalho_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff91666c-eba4-44a7-bd57-eec6cc5994e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564404074, -1.39431879001267e-29, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.00687116564404219, -1.54181667433306e-15, -1.78953615066905e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564407251, 1.60378942489775, 7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -0.00687116564407107, 1.60378942489775, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eda16cf-a7f9-43fb-963d-d9444b4e06e9}, !- Handle
  A.A.1-01-Areadedistribuicao_Wall_A.A.1-16-Caixadeescadas_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d5d3e6b-dc2d-4634-8fde-49d41aaa69d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564407179, 1.60378942489775, 3.6, !- X,Y,Z Vertex 1 {m}
  -0.00687116564407179, 1.60378942489775, 7.21911419532262e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418441, 4.14366672551129, 7.21911419532262e-16, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418441, 4.14366672551129, 3.6; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d601c440-a71c-4137-9625-1c5aef7933b5}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-06-AreadeTrabalho_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {159f2d68-8d18-4c0c-bd54-b896212e5c25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 9.68312883435579, 1.83272235300829e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, -7.94102561485445e-15, 1.07985503326135e-15, !- X,Y,Z Vertex 2 {m}
  -5.19539495540707e-34, -3.36854256530409e-33, 3.64567519019384e-16, !- X,Y,Z Vertex 3 {m}
  1.54230659197857e-32, 8.07933940945808, 9.92739539714102e-16, !- X,Y,Z Vertex 4 {m}
  6.73840490797556, 8.07933940945808, 1.36901624984122e-15, !- X,Y,Z Vertex 5 {m}
  6.73840490797553, 9.68312883435584, 1.49371154889345e-15; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {21724c3a-5c20-4e7a-99e5-3091a27435ef}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Wall_A.P.0-07-ArmazenagemFrio5_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9787dcd0-801a-4ba8-a373-84810df6d019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 36.8120245398773, 4.2, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 36.8120245398773, 1.44382283905739e-15, !- X,Y,Z Vertex 2 {m}
  12.8094478527607, 84.3916564417178, 1.56420015828944e-15, !- X,Y,Z Vertex 3 {m}
  12.8094478527607, 84.3916564417178, 4.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4250bba7-6748-405f-bd74-b564b76e72c4}, !- Handle
  A.A.0-08-Entrada_Wall_A.A.0-11-BalnearioFeminino_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d674ee3-3cab-429a-882d-953d244e15c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73840490797546, 1.00901840490797, 6.1, !- X,Y,Z Vertex 1 {m}
  -6.73840490797546, 1.00901840490797, 0, !- X,Y,Z Vertex 2 {m}
  0, 1.00901840490797, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.00901840490797, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {545d669e-fe9d-49c1-99db-a5fbf139b6dd}, !- Handle
  A.A.0-08-Entrada_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f693ce44-134f-43d2-9bc8-79831817c0c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.60116564417178, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.60116564417178, 0, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea38912d-c04e-4cf5-b154-b08b0f46c8b4}, !- Handle
  A.A.0-08-Entrada_Wall_A.A.0-11-BalnearioFeminino_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46c488a-9ea6-40e5-b0ce-8a08d80b1ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.00901840490797, 6.1,               !- X,Y,Z Vertex 1 {m}
  0, 1.00901840490797, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb988a4e-81dd-4bd1-bf52-20700e333e03}, !- Handle
  A.A.0-08-Entrada_RoofCeiling_A.A.1-15-Caixadeescadas_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11e623ec-1ee2-4dac-8618-c433f8a59062}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07104294478527, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  6.07104294478529, 2.54086922155089, 6.1, !- X,Y,Z Vertex 2 {m}
  -4.04270394938067e-14, 2.54086922155088, 6.1, !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dfa31c-f04c-403a-adc1-15757881f765}, !- Handle
  A.A.0-05-OpenSpace_RoofCeiling_A.A.1-05-Escritorio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {558aa71c-f295-4cf3-9765-8335a939b995}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.06817870698633, 5.83351118859921, 6.1, !- X,Y,Z Vertex 1 {m}
  -4.06817870698633, 7.43730061349697, 6.1, !- X,Y,Z Vertex 2 {m}
  -9.15429447852761, 7.43730061349697, 6.1, !- X,Y,Z Vertex 3 {m}
  -9.15429447852761, 5.83351118859921, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904b7ea8-ef2d-4cda-b65c-818646b3559a}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_A.A.0-11-BalnearioFeminino_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69f6227-eb54-44bf-95c7-ca96957f9b14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40000000000008, 0, 6.1,              !- X,Y,Z Vertex 1 {m}
  -1.40000000000008, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92cace3-0a9b-4bb6-9ca8-525bedb4a84e}, !- Handle
  A.A.0-12-BalnearioMasculino_RoofCeiling_A.A.1-04-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2b2eb1a-9bbd-4ba9-a32c-d7114b2d6039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65228913643423, -7.08625766871165, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.65228913643423, -2.9671232622964, 6.1, !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, -2.96712326229638, 6.1, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, -7.08625766871165, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf3ce2be-fa08-4a65-84c0-2d6005be26e0}, !- Handle
  A.A.0-12-BalnearioMasculino_Wall_A.A.0-09-Areadedistribuicao_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fedc735-6c04-4dfa-b895-528db226c0e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40000000000008, -2.15, 6.1,          !- X,Y,Z Vertex 1 {m}
  -1.40000000000008, -2.15, 0,            !- X,Y,Z Vertex 2 {m}
  -1.40000000000008, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.40000000000008, 0, 6.1;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {558aa71c-f295-4cf3-9765-8335a939b995}, !- Handle
  A.A.1-05-Escritorio_Floor_A.A.0-05-OpenSpace_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09dfa31c-f04c-403a-adc1-15757881f765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 1.60378942489775, -1.52344283022025e-16, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 1.60378942489772, -4.57120973018648e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, -8.66293703438714e-15, -5.13344054764442e-16, !- X,Y,Z Vertex 3 {m}
  -1.44915183537742e-32, -2.5016360449524e-30, -2.0856736476782e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24736590-f866-4c83-a945-4caa1d107f6b}, !- Handle
  A.A.1-07-SaladeReunioes_Floor_A.A.0-09-Areadedistribuicao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c46fe14b-8f53-4cf1-8a3a-23e036325ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.4698773006135, 3.36503067484661, 0,  !- X,Y,Z Vertex 1 {m}
  -2.4698773006135, 1.77337423312879, 0,  !- X,Y,Z Vertex 2 {m}
  -4.44251533742332, 1.7733742331288, 0,  !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  -6.07104294478528, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 5 {m}
  -6.07104294478528, 3.36503067484661, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4c8a71d4-7e30-4134-848e-2d0a73e8a0dc}, !- Handle
  A.A.1-08-SaladeReunioes_Floor_A.A.0-01-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e92320-15a7-46a7-a684-6d25723725e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07104294478528, 2.0449079754602, 0,  !- X,Y,Z Vertex 1 {m}
  -2.46987730061349, 2.04490797546017, 0, !- X,Y,Z Vertex 2 {m}
  -2.4698773006135, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 9.24046617001295e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b865c9-5077-4194-b385-d73a75d6bc75}, !- Handle
  A.A.1-08-SaladeReunioes_Floor_A.A.0-09-Areadedistribuicao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84c89775-4a1a-456b-aba5-c5e98d5c890a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.44251533742332, 3.23915526933574, -1.80477854883067e-16, !- X,Y,Z Vertex 1 {m}
  -4.44251533742331, 2.04490797546017, 1.80477854883065e-16, !- X,Y,Z Vertex 2 {m}
  -6.07104294478528, 2.0449079754602, -1.8047785488307e-16, !- X,Y,Z Vertex 3 {m}
  -6.07104294478528, 3.23915526933574, -5.41433564649191e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3037d681-d085-4fa8-98c7-cf1c179b1229}, !- Handle
  A.A.1-08-SaladeReunioes_Floor_A.A.0-16-GabineteMedico_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {664fffde-addb-437c-975c-76ae462cf0b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.46638800900953e-32, 3.23915526933574, -5.41433564649201e-16, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-14, 2.04490797546013, -1.80477854883059e-16, !- X,Y,Z Vertex 2 {m}
  -4.44251533742331, 2.04490797546017, 1.80477854883066e-16, !- X,Y,Z Vertex 3 {m}
  -4.44251533742332, 3.23915526933574, -1.80477854883067e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b65dac9-951d-499a-9daa-8540f94cac05}, !- Handle
  A.A.1-08-SaladeReunioes_Floor_A.A.0-02-Hall_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6cc6f906-dc81-4071-8243-fac5a992094a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0f15332-d3c2-4b2e-af5f-659656c6779e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.46987730061349, 2.04490797546017, 0, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-14, 2.04490797546013, 0, !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-14, 2.88764567812905e-15, 0, !- X,Y,Z Vertex 3 {m}
  -2.4698773006135, 4.04270394938067e-14, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce281d18-23e9-48d6-a2b5-2d3a52367a0a}, !- Handle
  A.A.1-12-Arquivo_Floor_A.A.0-16-GabineteMedico_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e533510b-9774-40cb-90c6-72f73fa88cd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {594908b1-6ae8-43e7-94d6-59b0a47b0959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.1837895159404, 0,                  !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.44251533742331, 2.88764567812905e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.4425153374233, 2.1837895159404, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec3cc438-2b08-45c1-8dcc-7152b8b5b5ba}, !- Handle
  A.A.1-06-AreadeTrabalho_Floor_A.A.0-18-AcessoCondutores_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec83c5f0-005c-49d6-a288-5d1801b36b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5004294478528, 2.24582822085887, -1.05903818049109e-17, !- X,Y,Z Vertex 1 {m}
  10.5004294478528, -7.21911419532262e-16, 1.05903818049108e-17, !- X,Y,Z Vertex 2 {m}
  6.93555347178873e-33, 8.74095173063979e-32, -2.24917146643392e-16, !- X,Y,Z Vertex 3 {m}
  1.13254773429761e-32, 2.24582822085888, -2.46097910253214e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15a5e273-e55b-424e-915e-12445741ff3d}, !- Handle
  A.A.1-06-AreadeTrabalho_Floor_A.A.0-19-I.S.Condutores_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf56df95-cda8-4740-bea1-fa966a37fb60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 6.30963190184049, -1.46229258417311e-16, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 2.24582822085888, 2.9129882595436e-17, !- X,Y,Z Vertex 2 {m}
  9.15429447852765, 2.24582822085887, 2.03000664515491e-16, !- X,Y,Z Vertex 3 {m}
  9.15429447852758, 6.30963190184049, 2.76415235027468e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6cc3805-5b52-4f2c-b302-6702582f7730}, !- Handle
  A.A.1-06-AreadeTrabalho_Floor_A.A.0-06-Escritorio_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12efb5ac-8e2c-41fd-a5e9-4eb6ce3c0b62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 9.68312883435579, -6.08705397722029e-16, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 6.30963190184049, -2.93835537054742e-16, !- X,Y,Z Vertex 2 {m}
  8.01134969325152, 6.30963190184049, 1.23030559006052e-16, !- X,Y,Z Vertex 3 {m}
  8.01134969325152, 9.6831288343558, -1.91839301661227e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd454243-d4b3-4c6d-a792-28623b31fade}, !- Handle
  A.A.1-06-AreadeTrabalho_Floor_A.A.0-05-OpenSpace_2, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c92c137-eaa3-4a92-a414-d6e17f1d8ac1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8805c4cb-3a43-49a6-8883-b126f4e08ba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.01134969325152, 9.6831288343558, -7.86332798509946e-17, !- X,Y,Z Vertex 1 {m}
  8.01134969325152, 6.30963190184049, 9.8245371958165e-18, !- X,Y,Z Vertex 2 {m}
  9.15429447852758, 6.30963190184049, 6.20417803299428e-17, !- X,Y,Z Vertex 3 {m}
  9.15429447852765, 2.24582822085887, 1.68600407688294e-16, !- X,Y,Z Vertex 4 {m}
  1.14046523474076e-32, 2.24582822085888, -2.49628037521517e-16, !- X,Y,Z Vertex 5 {m}
  -8.66293703438714e-15, 8.07933940945808, -4.02590875723029e-16, !- X,Y,Z Vertex 6 {m}
  6.73840490797556, 8.07933940945808, -9.47361727235626e-17, !- X,Y,Z Vertex 7 {m}
  6.73840490797553, 9.68312883435584, -1.36789778927213e-16; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d6be5eb8-e9f6-49a6-a10a-158de8e61fa6}, !- Handle
  A.A.1-05-Escritorio_Floor_A.A.0-04-07-IS_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658ed0ac-d066-4eee-a6a3-4e6183dfe165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 4.32640142129218, -8.74266718048357e-16, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 1.60378942489772, -4.57154019500865e-16, !- X,Y,Z Vertex 2 {m}
  3.98141104294475, 1.60378942489771, 2.08556349273747e-16, !- X,Y,Z Vertex 3 {m}
  3.98141104294475, 4.32640142129218, -2.08556349273746e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b62821c1-34d3-49d5-8e50-3a3924ca0474}, !- Handle
  A.A.1-05-Escritorio_Floor_A.A.0-01-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {96cc784e-ab96-4108-8325-01bce46d0422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad7d99cd-b61b-4e67-8905-2fda8b2a8782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.98141104294475, 4.32640142129218, -1.80466839388993e-16, !- X,Y,Z Vertex 1 {m}
  3.98141104294475, 1.60378942489771, 1.80466839388993e-16, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 1.60378942489775, -1.80466839388996e-16, !- X,Y,Z Vertex 3 {m}
  -8.66293703438714e-15, 4.32640142129218, -5.41400518166979e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf489d31-9d75-40a4-9935-ca352607d0b6}, !- Handle
  A.A.1-07-SaladeReunioes_Floor_A.A.0-10-Hall_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccfe6091-455e-4bff-9f2e-b6b864dee76f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.93034962750971e-14, 3.3650306748466, -1.2882581759565e-32, !- X,Y,Z Vertex 1 {m}
  1.22724941320485e-14, 1.77337423312882, -3.86477452786933e-32, !- X,Y,Z Vertex 2 {m}
  -2.4698773006135, 1.77337423312879, -1.28825817595649e-32, !- X,Y,Z Vertex 3 {m}
  -2.4698773006135, 3.36503067484661, 1.28825817595646e-32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d17dc29c-7bf6-43f3-ac3c-8ca980dcc45a}, !- Handle
  A.A.1-07-SaladeReunioes_Floor_A.A.0-17-Zonatecnica_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6acafe9a-2d40-4e20-afe1-14d514c10964}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e50564a4-84d3-43dd-90f4-cb3a0fc19ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.22724941320485e-14, 1.77337423312882, -3.86477452786944e-32, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, -4.62023308500648e-14, -1.28825817595641e-32, !- X,Y,Z Vertex 2 {m}
  -4.4425153374233, 1.87169644953123e-64, 1.28825817595646e-32, !- X,Y,Z Vertex 3 {m}
  -4.44251533742332, 1.7733742331288, -1.28825817595646e-32; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2b2eb1a-9bbd-4ba9-a32c-d7114b2d6039}, !- Handle
  A.A.1-04-AreadeTrabalho_Floor_A.A.0-12-BalnearioMasculino_2, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e92cace3-0a9b-4bb6-9ca8-525bedb4a84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 5.98130768609442, -9.00979291174053e-16, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 1.86217327967921, -1.79067871641793e-16, !- X,Y,Z Vertex 2 {m}
  1.29944055515807e-14, 1.86217327967921, 1.79067871641792e-16, !- X,Y,Z Vertex 3 {m}
  4.18708623328712e-14, 5.98130768609442, -5.4284354789047e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fbf43c4-f63a-4770-8178-025aba1325b9}, !- Handle
  A.A.1-04-AreadeTrabalho_Floor_A.A.0-01-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d23e4d60-b6e1-474b-9465-82c048ef3357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f45816e-2e05-451c-8f37-3ba7974ab302}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 1.86217327967921, -9.76254288237652e-17, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 0.26597696066081, -2.71439957536278e-16, !- X,Y,Z Vertex 2 {m}
  3.9814110429448, 0.26597696066081, -2.27120995540339e-16, !- X,Y,Z Vertex 3 {m}
  3.98141104294475, -2.02135197469033e-14, -2.56084011877876e-16, !- X,Y,Z Vertex 4 {m}
  1.00309950814318e-29, -2.00515984144399e-32, -9.63562582665869e-17, !- X,Y,Z Vertex 5 {m}
  1.29944055515807e-14, 1.86217327967921, 1.06421286783462e-16; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {7280033b-1f53-4b37-9dc3-8f25a3de97dc}, !- Handle
  A.A.0-01-Entrada_RoofCeiling_A.A.1-01-Areadedistribuicao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3371f9a5-f7d3-40c6-97f9-f21a947dcdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.75699386503064, 2.98858895705521, 6.1, !- X,Y,Z Vertex 1 {m}
  2.75699386503068, 4.58478527607361, 6.1, !- X,Y,Z Vertex 2 {m}
  1.10470472859647, 4.58478527607361, 6.1, !- X,Y,Z Vertex 3 {m}
  1.10470472859647, 2.98858895705521, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad7d99cd-b61b-4e67-8905-2fda8b2a8782}, !- Handle
  A.A.0-01-Entrada_RoofCeiling_A.A.1-05-Escritorio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b62821c1-34d3-49d5-8e50-3a3924ca0474}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.98141104294479, -2.88764567812905e-15, 6.1, !- X,Y,Z Vertex 1 {m}
  0, 0, 6.1,                              !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-14, 2.72261199639438, 6.1, !- X,Y,Z Vertex 3 {m}
  -3.9814110429448, 2.7226119963944, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f45816e-2e05-451c-8f37-3ba7974ab302}, !- Handle
  A.A.0-01-Entrada_RoofCeiling_A.A.1-04-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {657555f3-a9fc-479d-aad7-0e55bcfa3406}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fbf43c4-f63a-4770-8178-025aba1325b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-14, 2.72261199639438, 6.1, !- X,Y,Z Vertex 1 {m}
  0, 2.98858895705521, 6.1,               !- X,Y,Z Vertex 2 {m}
  1.10470472859647, 2.98858895705521, 6.1, !- X,Y,Z Vertex 3 {m}
  1.10470472859647, 4.58478527607361, 6.1, !- X,Y,Z Vertex 4 {m}
  -3.98141104294479, 4.58478527607361, 6.1, !- X,Y,Z Vertex 5 {m}
  -3.9814110429448, 2.7226119963944, 6.1; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e3ce1a18-eb72-4c23-b1df-29b0038c31ea}, !- Handle
  A.A.0-05-OpenSpace_RoofCeiling_A.A.1-01-Areadedistribuicao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9223abbe-0feb-499c-ad0a-bbcdba8bde74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.41588957055204, 5.83351118859921, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.41588957055207, 7.43730061349697, 6.1, !- X,Y,Z Vertex 2 {m}
  -4.06817870698633, 7.43730061349697, 6.1, !- X,Y,Z Vertex 3 {m}
  -4.06817870698633, 5.83351118859921, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8805c4cb-3a43-49a6-8883-b126f4e08ba7}, !- Handle
  A.A.0-05-OpenSpace_RoofCeiling_A.A.1-06-AreadeTrabalho_2, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8dfd4abf-a54c-4386-9162-ae9f8b6172b9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd454243-d4b3-4c6d-a792-28623b31fade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.1,                              !- X,Y,Z Vertex 1 {m}
  0, 4.06380368098161, 6.1,               !- X,Y,Z Vertex 2 {m}
  -1.14294478527608, 4.06380368098161, 6.1, !- X,Y,Z Vertex 3 {m}
  -1.14294478527608, 7.43730061349697, 6.1, !- X,Y,Z Vertex 4 {m}
  -2.41588957055207, 7.43730061349697, 6.1, !- X,Y,Z Vertex 5 {m}
  -2.41588957055204, 5.83351118859921, 6.1, !- X,Y,Z Vertex 6 {m}
  -9.15429447852761, 5.83351118859921, 6.1, !- X,Y,Z Vertex 7 {m}
  -9.15429447852761, 5.77529135625809e-15, 6.1; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {0b282531-9d9e-462d-a8a4-de4c3d45ddf7}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-13-Expansao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {488f8853-612e-4d1c-a62f-5936e89efea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 60.7830674846626, 1.67884942059436e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 42.4231530780672, 1.67884942059437e-15, !- X,Y,Z Vertex 2 {m}
  5.47386644516414e-33, 42.4231530780672, 1.20879625753466e-15, !- X,Y,Z Vertex 3 {m}
  7.02700502130031e-33, 60.7830674846626, 1.20879625753466e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a7142b-72a9-4a1a-a7e7-98f924ce7b7f}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-02-Cantina_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec4233f9-fd8a-4683-b78f-7b656e302804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 42.4231530780672, 1.6494782801896e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 29.9777403871951, 1.65908888231686e-15, !- X,Y,Z Vertex 2 {m}
  6.73840490797546, 29.9777403871951, 1.4642243931818e-15, !- X,Y,Z Vertex 3 {m}
  6.73840490797542, 27.4368711656442, 1.46618650434294e-15, !- X,Y,Z Vertex 4 {m}
  5.08611577154127, 27.4368711656442, 1.41315237472091e-15, !- X,Y,Z Vertex 5 {m}
  5.08611577154127, 30.1470711668934, 1.41105950286971e-15, !- X,Y,Z Vertex 6 {m}
  3.82259151801975e-33, 30.1470711668934, 1.24780858197901e-15, !- X,Y,Z Vertex 7 {m}
  4.50042179683091e-33, 42.4231530780672, 1.23832874054182e-15; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {457c98e0-a21e-40f0-b28e-1cf0740fcf45}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-08-SaladeReunioes_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec88b899-0741-478e-995a-3d70b31d363f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 15.462161404305, 1.44382283906452e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 12.2230061349693, 1.44382283906452e-15, !- X,Y,Z Vertex 2 {m}
  6.73840490797542, 12.2230061349694, 1.44382283906452e-15, !- X,Y,Z Vertex 3 {m}
  6.73840490797542, 15.462161404305, 1.44382283906452e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ff47888-3c9e-4a5b-ab60-670ff9db868e}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-07-SaladeReunioes_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3536a66-286e-47aa-8c9e-2d75a6f2664d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 27.4368711656442, 1.46441019092892e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 24.0718404907975, 1.4466663981159e-15, !- X,Y,Z Vertex 2 {m}
  6.73840490797542, 24.0718404907975, 1.43959000624441e-15, !- X,Y,Z Vertex 3 {m}
  6.73840490797542, 27.4368711656442, 1.45733379905743e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7745c467-88d0-4667-96d8-69350fe5eb60}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-09-10-11-IS_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb8caa29-bebc-4285-becb-1529cf6c9a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 24.0718404907975, 1.45398931697202e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 17.6459509202454, 1.43365636115701e-15, !- X,Y,Z Vertex 2 {m}
  8.3669325153374, 17.6459509202454, 1.42129423231498e-15, !- X,Y,Z Vertex 3 {m}
  8.3669325153374, 24.0718404907976, 1.44162718813e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c59b89-c2c1-4e3d-b11b-012da566e287}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-15-Caixadeescadas_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21d26a69-ef08-4e05-9fe8-b664062ea175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 29.9777403871951, 1.59031191435356e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 27.4368711656442, 1.50272793591571e-15, !- X,Y,Z Vertex 2 {m}
  6.73840490797542, 27.4368711656442, 1.41901605407064e-15, !- X,Y,Z Vertex 3 {m}
  6.73840490797546, 29.9777403871951, 1.50660003250848e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0c516ea-67eb-4185-8ee0-aa8c0e1e0e99}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-01-Areadedistribuicao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff204622-e072-468f-b458-6eb7161ac97d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797542, 27.4368711656442, 1.44512929284344e-15, !- X,Y,Z Vertex 1 {m}
  6.73840490797542, 24.0718404907975, 1.43292159867192e-15, !- X,Y,Z Vertex 2 {m}
  8.3669325153374, 24.0718404907976, 1.44674197402081e-15, !- X,Y,Z Vertex 3 {m}
  8.3669325153374, 17.6459509202454, 1.42343006330225e-15, !- X,Y,Z Vertex 4 {m}
  6.73840490797542, 17.6459509202454, 1.40960968795335e-15, !- X,Y,Z Vertex 5 {m}
  6.73840490797556, 8.07933940945808, 1.37490383268303e-15, !- X,Y,Z Vertex 6 {m}
  5.08611577154127, 8.07933940945808, 1.36088180692971e-15, !- X,Y,Z Vertex 7 {m}
  5.08611577154127, 27.4368711656442, 1.43110726709012e-15; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {413bf5b4-fcc0-43f2-966a-676c24d35583}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-16-Caixadeescadas_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d6939ae-e86a-44ab-8b8a-5fc49b8014fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 12.2230061349693, 1.5277912614372e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 9.68312883435579, 1.7456747988946e-15, !- X,Y,Z Vertex 2 {m}
  6.73840490797553, 9.68312883435584, 1.57773795414926e-15, !- X,Y,Z Vertex 3 {m}
  6.73840490797542, 12.2230061349694, 1.35985441669184e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf69938-ff4f-4a4a-a739-b5a77d1c3570}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-04-AreadeTrabalho_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77c8bfef-1442-40e5-9e0b-579dd722af6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 18.3870485168447, 1.47172689830271e-15, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 12.4057408307503, 1.4717268983027e-15, !- X,Y,Z Vertex 2 {m}
  2.12521064836588e-34, 12.4057408307503, 1.41591877982634e-15, !- X,Y,Z Vertex 3 {m}
  3.09860331774374e-34, 18.3870485168447, 1.41591877982634e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad53555-a5e7-4a2c-bb3a-749487593c05}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-05-Escritorio_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {036fc9bd-34a2-4d33-9da2-b2a4b5ee6f23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 12.4057408307503, 1.54397930909772e-15, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 8.07933940945808, 1.28243174140456e-15, !- X,Y,Z Vertex 2 {m}
  1.18444859387923e-32, 8.07933940945808, 1.08211880133817e-15, !- X,Y,Z Vertex 3 {m}
  3.4438295603966e-33, 12.4057408307503, 1.34366636903132e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f22a961e-dda8-4b64-9615-7f37f0414b1a}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-12-Arquivo_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98c8f7c-9a53-4fb9-92b7-00bd44f8654c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527608, 17.6459509202454, 1.42871693433454e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 15.462161404305, 1.44974452703391e-15, !- X,Y,Z Vertex 2 {m}
  6.73840490797542, 15.462161404305, 1.43790115109514e-15, !- X,Y,Z Vertex 3 {m}
  6.73840490797542, 17.6459509202454, 1.41687355839577e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32da07c9-db53-4b54-aa04-150cf4f78053}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-03-AreaTrabalho_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94d01931-f43e-4c1e-b806-12375b1d4564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 30.1470711668934, 1.39923517398021e-15, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 18.3870485168447, 1.50080199271602e-15, !- X,Y,Z Vertex 2 {m}
  8.06100363501415e-34, 18.3870485168447, 1.38684368541302e-15, !- X,Y,Z Vertex 3 {m}
  2.77017477113883e-33, 30.1470711668934, 1.28527686667721e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b5cfbb-fdf7-4c7e-9e23-792e7c9959a3}, !- Handle
  A.A.2-01-AdministrativoATetoIntermedio_Floor_A.A.1-14-AreaTecnicaExteriorFrio_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {567b1985-3369-4382-9ea2-8bf71be163b5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bd329c3-15b3-4da9-b76f-cf55d59db235}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 84.3916564417178, 1.56415609631199e-15, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 60.7830674846626, 1.68444529158317e-15, !- X,Y,Z Vertex 2 {m}
  7.23238858028475e-33, 60.7830674846626, 1.20320038654585e-15, !- X,Y,Z Vertex 3 {m}
  3.16198438673235e-34, 84.3916564417178, 1.08291119127468e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb95548-e213-4963-9adc-9b881ddd38eb}, !- Handle
  A.A.0-12-BalnearioMasculino_RoofCeiling_A.A.1-03-AreaTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f133a6c-f656-4db1-b2d7-454f9ad17275}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65228913643423, -2.9671232622964, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.65228913643423, 0, 6.1,              !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, 0, 6.1,              !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, -2.96712326229638, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {489b7e38-6aa0-4ff4-944d-d7d13314c2ae}, !- Handle
  A.A.0-12-BalnearioMasculino_RoofCeiling_A.A.1-01-Areadedistribuicao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {439624cd-379f-48c7-bdb5-f18b8636dfd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84e38313-ab15-424b-bfee-a275345d2ed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.08625766871165, 6.1,              !- X,Y,Z Vertex 1 {m}
  -8.37417246657424e-14, -2.15, 6.1,      !- X,Y,Z Vertex 2 {m}
  -1.40000000000008, -2.15, 6.1,          !- X,Y,Z Vertex 3 {m}
  -1.40000000000008, 0, 6.1,              !- X,Y,Z Vertex 4 {m}
  -1.65228913643423, 0, 6.1,              !- X,Y,Z Vertex 5 {m}
  -1.65228913643423, -7.08625766871165, 6.1; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {84c89775-4a1a-456b-aba5-c5e98d5c890a}, !- Handle
  A.A.0-09-Areadedistribuicao_RoofCeiling_A.A.1-08-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5b865c9-5077-4194-b385-d73a75d6bc75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, -11.5773006134969, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, -10.3830533196214, 6.1, !- X,Y,Z Vertex 2 {m}
  -3.60116564417178, -10.3830533196214, 6.1, !- X,Y,Z Vertex 3 {m}
  -3.60116564417178, -11.5773006134969, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7625308e-3d01-45d2-8bc9-ccba82654d8b}, !- Handle
  A.A.0-09-Areadedistribuicao_RoofCeiling_A.A.1-01-Areadedistribuicao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee789f3-177d-4b23-b9fe-ad3904d66d50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.60116564417178, -8.199263803681, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, -8.19926380368097, 6.1, !- X,Y,Z Vertex 2 {m}
  -1.97263803680982, -1.77337423312882, 6.1, !- X,Y,Z Vertex 3 {m}
  -3.60116564417177, -1.77337423312885, 6.1, !- X,Y,Z Vertex 4 {m}
  -3.60116564417177, -2.3410429447853, 6.1, !- X,Y,Z Vertex 5 {m}
  -5.00116564417177, -2.3410429447853, 6.1, !- X,Y,Z Vertex 6 {m}
  -5.00116564417178, -6.64104294478529, 6.1, !- X,Y,Z Vertex 7 {m}
  -3.60116564417178, -6.6410429447853, 6.1; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {c46fe14b-8f53-4cf1-8a3a-23e036325ccc}, !- Handle
  A.A.0-09-Areadedistribuicao_RoofCeiling_A.A.1-07-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d214e5b3-5b05-4670-87b4-2960c7134c5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24736590-f866-4c83-a945-4caa1d107f6b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.97263803680982, -1.77337423312882, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.97263803680982, 2.53466058193815e-109, 6.1, !- X,Y,Z Vertex 2 {m}
  -3.95761543437344e-218, -2.53466058193815e-109, 6.1, !- X,Y,Z Vertex 3 {m}
  0, 1.59165644171781, 6.1,               !- X,Y,Z Vertex 4 {m}
  -3.60116564417178, 1.59165644171781, 6.1, !- X,Y,Z Vertex 5 {m}
  -3.60116564417177, -1.77337423312885, 6.1; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4acf572d-2b1f-4fc9-bfd7-3a1923ae6d29}, !- Handle
  A.A.1-13-Expansao_Floor_A.P.0-09-Manutencao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {264a804d-6371-4546-a78d-5c0494f8172b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e19c7d3c-fb2a-4d15-b8b0-e22b7b9e3e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 18.3599144065954, -9.02389274415328e-17, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 12.0948837317488, -9.02389274415329e-17, !- X,Y,Z Vertex 2 {m}
  1.27141530523397e-33, 12.0948837317488, 9.02389274415328e-17, !- X,Y,Z Vertex 3 {m}
  3.81424591570193e-33, 18.3599144065954, 9.02389274415328e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664fffde-addb-437c-975c-76ae462cf0b7}, !- Handle
  A.A.0-16-GabineteMedico_RoofCeiling_A.A.1-08-SaladeReunioes_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e44c67d-6eae-4b2b-a4f4-dabbfdd70dcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3037d681-d085-4fa8-98c7-cf1c179b1229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.37803680981593, 6.1,              !- X,Y,Z Vertex 1 {m}
  0, -2.18378951594036, 6.1,              !- X,Y,Z Vertex 2 {m}
  -4.44251533742332, -2.18378951594036, 6.1, !- X,Y,Z Vertex 3 {m}
  -4.44251533742331, -3.37803680981593, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b24c53-d1b4-4368-bc02-4680ec63bd74}, !- Handle
  A.A.0-11-BalnearioFeminino_RoofCeiling_A.A.1-03-AreaTrabalho_2, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d7d376-9390-46ae-a8dc-8bde33d0c41c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 7.09171779141104, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 7.09171779141104, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 0, 6.1;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a6462c-6e94-486c-af39-96637e23c997}, !- Handle
  A.A.0-11-BalnearioFeminino_RoofCeiling_A.A.1-01-Areadedistribuicao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a99b76de-7edf-49fa-a190-086cf55c4999}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39c5534-48c5-4eb9-ab2f-f50f4b97705e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.33840490797542, 0, 6.1,               !- X,Y,Z Vertex 1 {m}
  5.33840490797542, 2.15, 6.1,            !- X,Y,Z Vertex 2 {m}
  6.73840490797546, 2.15, 6.1,            !- X,Y,Z Vertex 3 {m}
  6.73840490797546, 6.08269938650307, 6.1, !- X,Y,Z Vertex 4 {m}
  5.08611577154127, 6.0826993865031, 6.1, !- X,Y,Z Vertex 5 {m}
  5.08611577154127, 0, 6.1;               !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {adb06633-b5a5-414b-a0a7-9832f90a6549}, !- Handle
  A.A.1-02-Cantina_Floor_A.A.0-11-BalnearioFeminino_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a78e0b-5b16-4a46-ae00-2117231b3b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.73840490797544, -1.70118159634123, -6.31414764222875e-16, !- X,Y,Z Vertex 1 {m}
  6.73840490797542, -2.71020000124919, -6.15000776806244e-16, !- X,Y,Z Vertex 2 {m}
  5.08611577154127, -2.7102000012492, -5.78310298536517e-16, !- X,Y,Z Vertex 3 {m}
  5.08611577154127, -1.70118159634123, -5.94724285953148e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7e50764-7eb4-4574-ad51-fff45611dbfe}, !- Handle
  A.A.1-02-Cantina_Floor_A.P.0-08-SaladeBaterias_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6b2189d2-c0c1-4400-8048-ac7cb5a8840c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {423f30e3-c015-41d5-b9ec-89c78cc71234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 12.2760819111738, -7.78570732738514e-16, !- X,Y,Z Vertex 1 {m}
  12.8094478527608, 0.335260121450144, -8.44377901826117e-17, !- X,Y,Z Vertex 2 {m}
  4.18708623328712e-14, 0.335260121450185, 8.44377901826125e-17, !- X,Y,Z Vertex 3 {m}
  4.07204556411741e-33, 12.2760819111738, -6.09695152373288e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee789f3-177d-4b23-b9fe-ad3904d66d50}, !- Handle
  A.A.1-01-Areadedistribuicao_Floor_A.A.0-09-Areadedistribuicao_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7625308e-3d01-45d2-8bc9-ccba82654d8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6216564417178, 15.9925010813395, 1.80815495205146e-16, !- X,Y,Z Vertex 1 {m}
  1.6216564417178, 9.5666115107873, 1.80094921534929e-16, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418152, 9.5666115107873, 1.96348803938359e-17, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418441, 11.124832369683, 1.9809613076521e-17, !- X,Y,Z Vertex 4 {m}
  -1.40687116564418, 11.124832369683, -1.18133432274381e-16, !- X,Y,Z Vertex 5 {m}
  -1.40687116564418, 15.424832369683, -1.17651247395865e-16, !- X,Y,Z Vertex 6 {m}
  -0.00687116564414109, 15.424832369683, 2.02917979550412e-17, !- X,Y,Z Vertex 7 {m}
  -0.00687116564418152, 15.9925010813395, 2.03554540640529e-17; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9223abbe-0feb-499c-ad0a-bbcdba8bde74}, !- Handle
  A.A.1-01-Areadedistribuicao_Floor_A.A.0-05-OpenSpace_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ce1a18-eb72-4c23-b1df-29b0038c31ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564407179, 1.60378942489775, 5.72515592003736e-16, !- X,Y,Z Vertex 1 {m}
  -0.00687116564404291, -1.54181667433307e-15, -2.9557787538381e-17, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, -8.66293703438714e-15, -6.93255942555981e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, 1.60378942489775, -9.11825630138497e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80097503-c104-44e3-a417-cdd922303af3}, !- Handle
  A.A.1-01-Areadedistribuicao_Floor_A.A.0-04-07-IS_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a71bed1-6e6b-4c7a-8cfb-16d24c3f5e14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418152, 4.59237838195301, -2.40622452518679e-16, !- X,Y,Z Vertex 1 {m}
  -0.00687116564407179, 1.60378942489775, 7.21955481508551e-16, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, 1.60378942489775, -2.40622452518665e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, 4.59237838195301, -1.20320038654583e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3371f9a5-f7d3-40c6-97f9-f21a947dcdb5}, !- Handle
  A.A.1-01-Areadedistribuicao_Floor_A.A.0-01-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7280033b-1f53-4b37-9dc3-8f25a3de97dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418152, 6.18857470097135, 5.31984578203429e-16, !- X,Y,Z Vertex 1 {m}
  -0.00687116564418152, 4.59237838195301, -4.50771976583054e-16, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, 4.59237838195301, -9.93050862481456e-16, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, 6.18857470097135, -1.02943076949736e-17; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84e38313-ab15-424b-bfee-a275345d2ed9}, !- Handle
  A.A.1-01-Areadedistribuicao_Floor_A.A.0-12-BalnearioMasculino_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {22c0bd68-7879-402f-9d6b-a1ac81c3bdd9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {489b7e38-6aa0-4ff4-944d-d7d13314c2ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.40687116564418, 13.274832369683, -2.27245989836621e-16, !- X,Y,Z Vertex 1 {m}
  -1.40687116564418, 11.124832369683, -9.38011855442889e-17, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418441, 11.124832369683, 1.61839220685146e-17, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418152, 6.18857470097135, 3.22564358597701e-16, !- X,Y,Z Vertex 4 {m}
  -1.65916030207833, 6.18857470097135, 1.92759216827575e-16, !- X,Y,Z Vertex 5 {m}
  -1.65916030207833, 13.274832369683, -2.47066023993944e-16; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b621e5b8-90d0-410b-aa5e-5eca161f18ef}, !- Handle
  A.A.1-03-AreaTrabalho_Floor_A.A.0-08-Entrada_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6babdf-7346-4b7b-8b69-346e6ab472af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 11.7600226500487, -8.12150346973781e-16, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 10.0588410537075, -9.02389274415455e-17, !- X,Y,Z Vertex 2 {m}
  3.60955709766131e-14, 10.0588410537074, 9.02389274415429e-17, !- X,Y,Z Vertex 3 {m}
  4.18708623328712e-14, 11.7600226500487, -6.31672492090735e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d7d376-9390-46ae-a8dc-8bde33d0c41c}, !- Handle
  A.A.1-03-AreaTrabalho_Floor_A.A.0-11-BalnearioFeminino_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfd6735a-d88a-4abf-9e86-85641b410b2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89b24c53-d1b4-4368-bc02-4680ec63bd74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.08611577154127, 10.0588410537075, -2.40444803911364e-30, !- X,Y,Z Vertex 1 {m}
  5.08611577154127, 2.9671232622964, 7.21911419532265e-16, !- X,Y,Z Vertex 2 {m}
  1.01067598734517e-14, 2.9671232622964, 7.21911419532259e-16, !- X,Y,Z Vertex 3 {m}
  3.60955709766131e-14, 10.0588410537074, 1.92355843129091e-30; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32fcc91b-a7d1-44d5-9ff5-22677986de59}, !- Handle
  A.A.0-08-Entrada_RoofCeiling_A.A.1-02-Cantina_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299ee34e-dae2-4a47-8bf8-2d18f094b7a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.00901840490797, 6.1,               !- X,Y,Z Vertex 1 {m}
  -4.04270394938067e-14, 2.54086922155088, 6.1, !- X,Y,Z Vertex 2 {m}
  6.07104294478529, 2.54086922155089, 6.1, !- X,Y,Z Vertex 3 {m}
  6.07104294478527, 3.04546012269938, 6.1, !- X,Y,Z Vertex 4 {m}
  -6.73840490797546, 3.04546012269938, 6.1, !- X,Y,Z Vertex 5 {m}
  -6.73840490797546, 2.7102000012492, 6.1, !- X,Y,Z Vertex 6 {m}
  -1.65228913643423, 2.7102000012492, 6.1, !- X,Y,Z Vertex 7 {m}
  -1.65228913643423, 1.00901840490797, 6.1; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {3e6babdf-7346-4b7b-8b69-346e6ab472af}, !- Handle
  A.A.0-08-Entrada_RoofCeiling_A.A.1-03-AreaTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03f603e6-91d0-4be7-8a91-7022f49d3c35}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b621e5b8-90d0-410b-aa5e-5eca161f18ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65228913643423, 1.00901840490797, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.65228913643423, 2.7102000012492, 6.1, !- X,Y,Z Vertex 2 {m}
  -6.73840490797546, 2.7102000012492, 6.1, !- X,Y,Z Vertex 3 {m}
  -6.73840490797546, 1.00901840490797, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d08e6214-618e-438f-ae99-87a8284eae10}, !- Handle
  A.P.0-08-SaladeBaterias_RoofCeiling_A.A.1-13-Expansao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {da348dd8-7131-4af0-8840-9cc41b64c27e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bf5affa-6611-4af5-8751-7144f75e2688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.8094478527607, 11.9408217897236, 6.1, !- X,Y,Z Vertex 1 {m}
  12.8094478527607, 24.0357055214724, 6.1, !- X,Y,Z Vertex 2 {m}
  0, 24.0357055214724, 6.1,               !- X,Y,Z Vertex 3 {m}
  0, 11.9408217897236, 6.1;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd27dfe3-d058-4d08-9e17-e314c70f93ab}, !- Handle
  A.A.0-04-07-IS_Floor_Ground_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418152, 0.448711656441812, 0, !- X,Y,Z Vertex 1 {m}
  -0.00687116564407179, -2.53987730061345, 0, !- X,Y,Z Vertex 2 {m}
  -2.7638650306748, -2.5398773006134, 0,  !- X,Y,Z Vertex 3 {m}
  -2.7638650306748, 0.448711656441812, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658ed0ac-d066-4eee-a6a3-4e6183dfe165}, !- Handle
  A.A.0-04-07-IS_RoofCeiling_A.A.1-05-Escritorio_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6be5eb8-e9f6-49a6-a10a-158de8e61fa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65916030207833, -2.53987730061342, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.65916030207833, 0.182734695780982, 6.1, !- X,Y,Z Vertex 2 {m}
  -2.7638650306748, 0.182734695780982, 6.1, !- X,Y,Z Vertex 3 {m}
  -2.7638650306748, -2.5398773006134, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c288f42-4c2b-4924-a666-783e115c9fc5}, !- Handle
  A.A.0-04-07-IS_Wall_A.A.0-05-OpenSpace_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b7b323-3bd2-49c4-920e-1e9654690327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7638650306748, -2.5398773006134, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.7638650306748, -2.5398773006134, 0,  !- X,Y,Z Vertex 2 {m}
  -0.00687116564407179, -2.53987730061345, 0, !- X,Y,Z Vertex 3 {m}
  -0.00687116564407179, -2.53987730061345, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {836fbec1-a8de-4e69-96e8-31b23f714c35}, !- Handle
  A.A.0-04-07-IS_Wall_A.A.0-01-Entrada_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae787a43-4880-41e4-ac0d-3c2f764e3369}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564418152, 0.448711656441812, 6.1, !- X,Y,Z Vertex 1 {m}
  -0.00687116564418152, 0.448711656441812, 0, !- X,Y,Z Vertex 2 {m}
  -2.7638650306748, 0.448711656441812, 0, !- X,Y,Z Vertex 3 {m}
  -2.7638650306748, 0.448711656441812, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d89a5454-8811-4dfa-8fd9-6aebd74fd0b1}, !- Handle
  A.A.0-04-07-IS_Wall_A.A.0-01-Entrada_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d9811ac-21fd-4478-86fb-7cf787b2145f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7638650306748, 0.448711656441812, 6.1, !- X,Y,Z Vertex 1 {m}
  -2.7638650306748, 0.448711656441812, 0, !- X,Y,Z Vertex 2 {m}
  -2.7638650306748, -2.5398773006134, 0,  !- X,Y,Z Vertex 3 {m}
  -2.7638650306748, -2.5398773006134, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a71bed1-6e6b-4c7a-8cfb-16d24c3f5e14}, !- Handle
  A.A.0-04-07-IS_RoofCeiling_A.A.1-01-Areadedistribuicao_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80097503-c104-44e3-a417-cdd922303af3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564407179, -2.53987730061345, 6.1, !- X,Y,Z Vertex 1 {m}
  -0.00687116564418152, 0.448711656441812, 6.1, !- X,Y,Z Vertex 2 {m}
  -1.65916030207833, 0.448711656441812, 6.1, !- X,Y,Z Vertex 3 {m}
  -1.65916030207833, -2.53987730061342, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f704f7-bf95-49e1-b0a6-3ca089121d0a}, !- Handle
  A.A.0-04-07-IS_RoofCeiling_A.A.1-04-AreadeTrabalho_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c95bad70-cdad-45bb-ad65-55abf1665fbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.65916030207833, 0.182734695780982, 6.1, !- X,Y,Z Vertex 1 {m}
  -1.65916030207833, 0.448711656441812, 6.1, !- X,Y,Z Vertex 2 {m}
  -2.7638650306748, 0.448711656441812, 6.1, !- X,Y,Z Vertex 3 {m}
  -2.7638650306748, 0.182734695780982, 6.1; !- X,Y,Z Vertex 4 {m}

OS:AirConditioner:VariableRefrigerantFlow,
  {33aa07b0-291a-490d-83eb-1250366a37c2}, !- Handle
  A-Office VRF System,                    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.55,                                   !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {792b464b-9dd1-4d25-a581-853fdd33e252}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {10e775c6-2b80-4b0c-b03f-d2cc25223176}, !- Cooling Capacity Ratio Boundary Curve Name
  {6084257b-f179-46b4-ae5d-0872f8328ee2}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6adfb290-355d-4c54-b90f-28f1c7573e59}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {5c032ef8-ad5a-4137-9e5c-c6d3a634f417}, !- Cooling Energy Input Ratio Boundary Curve Name
  {8eea02be-9f95-4cfb-9ef1-bb7283b5c4d6}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {e9516768-f272-499d-b9ac-039e147c6745}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6f862a39-31c6-4246-8e8e-011a912bf906}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {60e5097d-c275-4df7-818a-228b824a5cad}, !- Cooling Combination Ratio Correction Factor Curve Name
  {2f431b89-0c02-4204-9727-2c2d379545e1}, !- Cooling Part-Load Fraction Correlation Curve Name
  Autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.72,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {7439daa4-1611-4ae1-bc9d-84788b008e41}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {8dc470db-7b99-4d62-a2b6-836869d4cbc3}, !- Heating Capacity Ratio Boundary Curve Name
  {1042cee5-096c-4385-a91e-b1d480925eb5}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {2f6867f4-6f4c-4e51-b454-ee8b59c00858}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {b7747060-a024-4481-bbf7-4a8e3581d9dc}, !- Heating Energy Input Ratio Boundary Curve Name
  {856c0776-f2d5-4732-93dd-11031b1a58e4}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b10c4265-7cfb-4cdf-8d30-bd03ebc6018d}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {83db2e53-01d9-4c07-aa7d-364d9dda2886}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {60afb155-9408-4f62-ae0e-96d97a50689b}, !- Heating Combination Ratio Correction Factor Curve Name
  {335c97f2-8b67-45b2-a77a-ec5d5fa5abc9}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {5ca9d879-faef-4e0a-8804-7389e7fc6eaa}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {239f5d86-9272-4f7d-8d10-f5552c041155}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {f893e113-6eb3-408f-a56b-36bb6eb409da}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {4404bf06-5983-4561-81c0-e00b03eb450d}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Schedule:Constant,
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Handle
  Always On Discrete,                     !- Name
  {0259bdc5-58ca-4891-85a8-da21d080ea46}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0259bdc5-58ca-4891-85a8-da21d080ea46}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Biquadratic,
  {67c9fbbc-b052-4b4d-8a2c-fd80f7c543b9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3c3bc0d0-bde8-434b-a11e-67e415c3887c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {819b89cd-c93e-438d-88b5-20dd2f2aecc3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0e281749-3ce6-4c85-b92b-fdf0fa7fcb26}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {b939200f-a81e-425d-b580-7495c7acf90f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {711f2a48-6795-4e26-b2df-9002a64ef540}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {010c5ebd-7eb1-4dd6-914a-c74a963beed7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce6e6a3d-d26a-4e64-8abf-cdce2b92838e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {27506876-1e13-48bc-8155-54c8493819cb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bdc9b0e2-0512-40bb-b6fe-45c8526db2cc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8651f51-23aa-45e8-91b5-b687fb1a926c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {900086cc-8643-4bee-ad52-8d057989eb6b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6579f90-e113-491d-bc29-c4e5009afd17}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {378773da-3735-46d9-8e7a-e7cb0fe99bd5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {f37e565a-8c00-4045-9df4-76957c6f6826}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {0983d905-9e83-45ea-9ad8-662b1de9bb67}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e94883ca-3f7e-43ba-8be3-689e2f322c22}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {38c7577e-af08-486c-baee-763c6cbce1e6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4da2083b-e121-4c0a-9b68-3d592c37e58a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f893e113-6eb3-408f-a56b-36bb6eb409da}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {239f5d86-9272-4f7d-8d10-f5552c041155}, !- Handle
  {a5074f8a-73c5-48ad-b116-ed9a46ac6827}, !- Name
  {1b24ebfa-92c0-446b-9537-1806de158070}, !- Model Object 1
  {393c6147-158c-45bc-ade0-08bd731d2713}, !- Model Object 2
  {49e8384a-8fa5-40f5-8a17-9ef3b2fc7b00}, !- Model Object 3
  {b5cd18e9-434d-40fd-a632-4cb2851ca0a3}, !- Model Object 4
  {9e8673c2-a55b-4f31-acb6-73acf1323895}, !- Model Object 5
  {93339bd7-a58a-4e1c-989b-1f89b6c2e968}, !- Model Object 6
  {6eead3fd-83df-4a9d-91de-edf7102152b2}, !- Model Object 7
  {e62defe4-08fb-412c-8c51-732a93688288}, !- Model Object 8
  {404cad4c-f57f-4338-b6c7-7153b12a0120}, !- Model Object 9
  {81345a8a-d24d-4b9d-9e3e-d5aa7f82895d}, !- Model Object 10
  {8a50b34b-ac1d-4219-9199-f94eec019ba8}, !- Model Object 11
  {3e3a453f-a9b3-49cf-a8a7-e5f321d90019}, !- Model Object 12
  {536969d6-88a0-4be8-8c56-cd50d45bcec3}; !- Model Object 13

OS:Curve:Biquadratic,
  {792b464b-9dd1-4d25-a581-853fdd33e252}, !- Handle
  vrf_cool_cap_f_of_low_temp,             !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {10e775c6-2b80-4b0c-b03f-d2cc25223176}, !- Handle
  vrf_cool_cap_ratio_boundary,            !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {6084257b-f179-46b4-ae5d-0872f8328ee2}, !- Handle
  vrf_cool_cap_f_of_high_temp,            !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6adfb290-355d-4c54-b90f-28f1c7573e59}, !- Handle
  vrf_cool_eir_f_of_low_temp,             !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {5c032ef8-ad5a-4137-9e5c-c6d3a634f417}, !- Handle
  vrf_cool_eir_ratio_boundary,            !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {8eea02be-9f95-4cfb-9ef1-bb7283b5c4d6}, !- Handle
  vrf_cool_eir_f_of_high_temp,            !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e9516768-f272-499d-b9ac-039e147c6745}, !- Handle
  vrf_cool_eir_f_of_low_temp 1,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {6f862a39-31c6-4246-8e8e-011a912bf906}, !- Handle
  vrf_cooling_eir_high_plr,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {60e5097d-c275-4df7-818a-228b824a5cad}, !- Handle
  vrf_cooling_comb_ratio,                 !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {2f431b89-0c02-4204-9727-2c2d379545e1}, !- Handle
  vrf_cooling_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7439daa4-1611-4ae1-bc9d-84788b008e41}, !- Handle
  vrf_heat_cap_f_of_low_temp,             !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {8dc470db-7b99-4d62-a2b6-836869d4cbc3}, !- Handle
  vrf_heat_cap_ratio_boundary,            !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1042cee5-096c-4385-a91e-b1d480925eb5}, !- Handle
  vrf_heat_cap_f_of_high_temp,            !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2f6867f4-6f4c-4e51-b454-ee8b59c00858}, !- Handle
  vrf_heat_eir_f_of_low_temp,             !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {b7747060-a024-4481-bbf7-4a8e3581d9dc}, !- Handle
  vrf_heat_eir_boundary,                  !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {856c0776-f2d5-4732-93dd-11031b1a58e4}, !- Handle
  vrf_heat_eir_f_of_high_temp,            !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {b10c4265-7cfb-4cdf-8d30-bd03ebc6018d}, !- Handle
  vrf_heating_eir_low_plr,                !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {83db2e53-01d9-4c07-aa7d-364d9dda2886}, !- Handle
  vrf_heating_eir_hi_plr,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {60afb155-9408-4f62-ae0e-96d97a50689b}, !- Handle
  vrf_heating_comb_ratio,                 !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {335c97f2-8b67-45b2-a77a-ec5d5fa5abc9}, !- Handle
  vrf_heating_cplffplr,                   !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4404bf06-5983-4561-81c0-e00b03eb450d}, !- Handle
  vrf_defrost_eir_f_of_temp,              !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Schedule:Constant,
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Handle
  Always Off Discrete,                    !- Name
  {aaa3aa94-3ccb-4515-87e7-75548cddb48d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {aaa3aa94-3ccb-4515-87e7-75548cddb48d}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1b24ebfa-92c0-446b-9537-1806de158070}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {1f355ee3-4be3-46c0-af87-e7a0b856d0ab}, !- Terminal Unit Air Inlet Node
  {184f9794-b6d1-4d16-9ba1-b18460c158ed}, !- Terminal Unit Air Outlet Node
  0.158,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.158,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {e2ed8d7b-e02f-476f-bda6-5274aab55571}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f10a9b27-633b-4721-87de-cefd2fea4c0f}, !- Cooling Coil
  {964f38e1-2f0d-47d9-9e43-130f7c5a40ec}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f10a9b27-633b-4721-87de-cefd2fea4c0f}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  3600,                                   !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.158,                                  !- Rated Air Flow Rate {m3/s}
  {4734ece1-86e9-4f20-a0cd-3044a02d4142}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {c9bc7750-4cca-423d-bc88-ee1b708372e7}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4734ece1-86e9-4f20-a0cd-3044a02d4142}, !- Handle
  TZ-A.A.1-05-Escritorio VRFTUCoolCapFT Curve, !- Name
  -0.102334267,                           !- Coefficient1 Constant
  0.025427949,                            !- Coefficient2 x
  0.001711796,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.50;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {c9bc7750-4cca-423d-bc88-ee1b708372e7}, !- Handle
  TZ-A.A.1-05-Escritorio VRFACCoolCapFFF Curve, !- Name
  0.598765432,                            !- Coefficient1 Constant
  -0.216049383,                           !- Coefficient2 x
  0.617283951,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {964f38e1-2f0d-47d9-9e43-130f7c5a40ec}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  4000,                                   !- Rated Total Heating Capacity {W}
  0.158,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {34f44050-2455-408a-b4e2-f7d146a64597}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3f1b1d4e-246c-467c-b02e-fc879884e6c3}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {34f44050-2455-408a-b4e2-f7d146a64597}, !- Handle
  TZ-A.A.1-05-Escritorio VRFTUHeatCAPFT Curve, !- Name
  2.889959503,                            !- Coefficient1 Constant
  -0.356933389,                           !- Coefficient2 x
  0.013266304,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.94;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3f1b1d4e-246c-467c-b02e-fc879884e6c3}, !- Handle
  TZ-A.A.1-05-Escritorio VRFACCoolCapFFF Curve 1, !- Name
  0.472222222,                            !- Coefficient1 Constant
  -0.027777778,                           !- Coefficient2 x
  0.555555556,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e2ed8d7b-e02f-476f-bda6-5274aab55571}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  48.7341772151899,                       !- Pressure Rise {Pa}
  0.158,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22973c17-2cfb-4d28-8d92-619b9bf1a525}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9e7f6f7-32f8-4183-8b15-16c01cf3424e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-05-Escritorio VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {22973c17-2cfb-4d28-8d92-619b9bf1a525}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9e7f6f7-32f8-4183-8b15-16c01cf3424e}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {16c8c3b6-f118-45f8-ad7d-06087765c84c}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Terminal Unit Inlet Air Node, !- Name
  {7eb31c3a-1c21-4424-90a7-17fdc7a9cfda}, !- Inlet Port
  {1f355ee3-4be3-46c0-af87-e7a0b856d0ab}; !- Outlet Port

OS:Connection,
  {7eb31c3a-1c21-4424-90a7-17fdc7a9cfda}, !- Handle
  {e283682a-d2e3-4549-a5af-33216e5c8562}, !- Source Object
  2,                                      !- Outlet Port
  {16c8c3b6-f118-45f8-ad7d-06087765c84c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f355ee3-4be3-46c0-af87-e7a0b856d0ab}, !- Handle
  {16c8c3b6-f118-45f8-ad7d-06087765c84c}, !- Source Object
  3,                                      !- Outlet Port
  {1b24ebfa-92c0-446b-9537-1806de158070}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49029263-0d1a-4ef7-9cab-28ed5ccd646a}, !- Handle
  TZ-A.A.1-05-Escritorio VRF Terminal Unit Outlet Air Node, !- Name
  {184f9794-b6d1-4d16-9ba1-b18460c158ed}, !- Inlet Port
  {d8e6b509-cf17-48a2-8e56-a60ce5504260}; !- Outlet Port

OS:Connection,
  {d8e6b509-cf17-48a2-8e56-a60ce5504260}, !- Handle
  {49029263-0d1a-4ef7-9cab-28ed5ccd646a}, !- Source Object
  3,                                      !- Outlet Port
  {eb0eb36e-d1a4-421f-a36c-f9f5a3ca97d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184f9794-b6d1-4d16-9ba1-b18460c158ed}, !- Handle
  {1b24ebfa-92c0-446b-9537-1806de158070}, !- Source Object
  4,                                      !- Outlet Port
  {49029263-0d1a-4ef7-9cab-28ed5ccd646a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {393c6147-158c-45bc-ade0-08bd731d2713}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {63c6d237-f1b9-49a5-a44c-43f07ee30638}, !- Terminal Unit Air Inlet Node
  {5805f084-d4d2-4063-a6d6-eb78aa25353e}, !- Terminal Unit Air Outlet Node
  0.183,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.183,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {66a0527b-a1f2-4a4e-9c2c-3f9896e0d8c8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d6271fd8-00b3-4b82-b3da-89588beab5f7}, !- Cooling Coil
  {fc802b2a-d3dd-490a-bff8-ccddb9b24c52}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d6271fd8-00b3-4b82-b3da-89588beab5f7}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  4500,                                   !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.183,                                  !- Rated Air Flow Rate {m3/s}
  {b51b4b54-ac8e-4cdb-8148-f715f816cfa0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fa3df502-d9ea-42c2-8d05-53b5a167f3cd}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b51b4b54-ac8e-4cdb-8148-f715f816cfa0}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRFTUCoolCapFT Curve, !- Name
  -0.243772176,                           !- Coefficient1 Constant
  0.039389978,                            !- Coefficient2 x
  0.001369437,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.49;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {fa3df502-d9ea-42c2-8d05-53b5a167f3cd}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRFACCoolCapFFF Curve, !- Name
  0.002116402,                            !- Coefficient1 Constant
  1.277777778,                            !- Coefficient2 x
  -0.27989418,                            !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {fc802b2a-d3dd-490a-bff8-ccddb9b24c52}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  5000,                                   !- Rated Total Heating Capacity {W}
  0.183,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f81fbc64-48b0-4be7-b244-15cec6fd2402}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2c77dba4-97ce-414f-9a21-1675cd6996d9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f81fbc64-48b0-4be7-b244-15cec6fd2402}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRFTUHeatCAPFT Curve, !- Name
  3.116644275,                            !- Coefficient1 Constant
  -0.384706673,                           !- Coefficient2 x
  0.014143902,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {2c77dba4-97ce-414f-9a21-1675cd6996d9}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRFACCoolCapFFF Curve 1, !- Name
  0.08,                                   !- Coefficient1 Constant
  0.92,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {66a0527b-a1f2-4a4e-9c2c-3f9896e0d8c8}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  0.183,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f80ac989-5a63-44c3-ab9c-cdc4d3c4ce99}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {364fddfc-a682-4817-9aa2-7d076ab50d94}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-08-SaladeReunioes VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {f80ac989-5a63-44c3-ab9c-cdc4d3c4ce99}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {364fddfc-a682-4817-9aa2-7d076ab50d94}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d057a092-434e-4222-af47-a1f72dd198b2}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Terminal Unit Inlet Air Node, !- Name
  {8a28236b-9dcf-43de-9a65-6485d307b20e}, !- Inlet Port
  {63c6d237-f1b9-49a5-a44c-43f07ee30638}; !- Outlet Port

OS:Connection,
  {8a28236b-9dcf-43de-9a65-6485d307b20e}, !- Handle
  {e5a64d4e-9b13-4eac-b20c-4fc24b8ac1be}, !- Source Object
  2,                                      !- Outlet Port
  {d057a092-434e-4222-af47-a1f72dd198b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c6d237-f1b9-49a5-a44c-43f07ee30638}, !- Handle
  {d057a092-434e-4222-af47-a1f72dd198b2}, !- Source Object
  3,                                      !- Outlet Port
  {393c6147-158c-45bc-ade0-08bd731d2713}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c49aad46-bfe4-4eda-9c51-c57918c5514e}, !- Handle
  TZ-A.A.1-08-SaladeReunioes VRF Terminal Unit Outlet Air Node, !- Name
  {5805f084-d4d2-4063-a6d6-eb78aa25353e}, !- Inlet Port
  {e68923f6-cc39-4998-b915-dff2b742a512}; !- Outlet Port

OS:Connection,
  {e68923f6-cc39-4998-b915-dff2b742a512}, !- Handle
  {c49aad46-bfe4-4eda-9c51-c57918c5514e}, !- Source Object
  3,                                      !- Outlet Port
  {633b0766-a117-4476-bc2b-3f559679b798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5805f084-d4d2-4063-a6d6-eb78aa25353e}, !- Handle
  {393c6147-158c-45bc-ade0-08bd731d2713}, !- Source Object
  4,                                      !- Outlet Port
  {c49aad46-bfe4-4eda-9c51-c57918c5514e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {49e8384a-8fa5-40f5-8a17-9ef3b2fc7b00}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {20f30460-61bf-4d2f-8446-29cdef92faee}, !- Terminal Unit Air Inlet Node
  {64ccab83-2b3e-40b7-ad00-e2eef05f8723}, !- Terminal Unit Air Outlet Node
  0.15,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.15,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {62335fa6-063c-4125-a6a9-96ab858ab40f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e17b4860-e46d-4c9c-97ad-56c989b1d2c8}, !- Cooling Coil
  {86a609c3-1d2c-4c20-89f2-e571e27668da}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e17b4860-e46d-4c9c-97ad-56c989b1d2c8}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  2800,                                   !- Rated Total Cooling Capacity {W}
  0.75,                                   !- Rated Sensible Heat Ratio
  0.15,                                   !- Rated Air Flow Rate {m3/s}
  {e3664bc4-c246-4838-8e16-5cbf24037dbb}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3febd392-28d9-4285-9ae0-a030ae16d9ae}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e3664bc4-c246-4838-8e16-5cbf24037dbb}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRFTUCoolCapFT Curve, !- Name
  -0.230132053,                           !- Coefficient1 Constant
  0.03722489,                             !- Coefficient2 x
  0.00145058,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.50;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3febd392-28d9-4285-9ae0-a030ae16d9ae}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRFACCoolCapFFF Curve, !- Name
  1.064285714,                            !- Coefficient1 Constant
  -1.221428571,                           !- Coefficient2 x
  1.157142857,                            !- Coefficient3 x**2
  0.722222222,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {86a609c3-1d2c-4c20-89f2-e571e27668da}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  3200,                                   !- Rated Total Heating Capacity {W}
  0.15,                                   !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8d14bc3a-c853-4e23-8252-d498c8f65d18}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {96aa01fe-e490-4b6b-a4ec-a88b9336f13b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8d14bc3a-c853-4e23-8252-d498c8f65d18}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRFTUHeatCAPFT Curve, !- Name
  3.207034632,                            !- Coefficient1 Constant
  -0.39044237,                            !- Coefficient2 x
  0.014170725,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.97;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {96aa01fe-e490-4b6b-a4ec-a88b9336f13b}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRFACCoolCapFFF Curve 1, !- Name
  1.69375,                                !- Coefficient1 Constant
  -3.05625,                               !- Coefficient2 x
  2.3625,                                 !- Coefficient3 x**2
  0.722222222,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {62335fa6-063c-4125-a6a9-96ab858ab40f}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  51.3333333333333,                       !- Pressure Rise {Pa}
  0.15,                                   !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5199abdd-9633-4f2c-b25c-2135ef4ce290}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1f576ff9-15c2-401d-9c83-7c200873f741}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.0-11-BalnearioFeminino VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {5199abdd-9633-4f2c-b25c-2135ef4ce290}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1f576ff9-15c2-401d-9c83-7c200873f741}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {513aedb5-1e7b-4cd7-8926-e581b92d24a7}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Terminal Unit Inlet Air Node, !- Name
  {fe5f125b-066d-47ab-be58-9710a3cedf19}, !- Inlet Port
  {20f30460-61bf-4d2f-8446-29cdef92faee}; !- Outlet Port

OS:Connection,
  {fe5f125b-066d-47ab-be58-9710a3cedf19}, !- Handle
  {a99b6733-4ff4-471c-a8f3-1b7555273f8e}, !- Source Object
  2,                                      !- Outlet Port
  {513aedb5-1e7b-4cd7-8926-e581b92d24a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f30460-61bf-4d2f-8446-29cdef92faee}, !- Handle
  {513aedb5-1e7b-4cd7-8926-e581b92d24a7}, !- Source Object
  3,                                      !- Outlet Port
  {49e8384a-8fa5-40f5-8a17-9ef3b2fc7b00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33a00553-ae9f-47c2-8621-e55bf88703b4}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino VRF Terminal Unit Outlet Air Node, !- Name
  {64ccab83-2b3e-40b7-ad00-e2eef05f8723}, !- Inlet Port
  {25eff26c-a929-4d44-a2d5-98e375faada8}; !- Outlet Port

OS:Connection,
  {25eff26c-a929-4d44-a2d5-98e375faada8}, !- Handle
  {33a00553-ae9f-47c2-8621-e55bf88703b4}, !- Source Object
  3,                                      !- Outlet Port
  {ad7293e0-9d53-481c-a1b3-0787abfa4b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ccab83-2b3e-40b7-ad00-e2eef05f8723}, !- Handle
  {49e8384a-8fa5-40f5-8a17-9ef3b2fc7b00}, !- Source Object
  4,                                      !- Outlet Port
  {33a00553-ae9f-47c2-8621-e55bf88703b4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b5cd18e9-434d-40fd-a632-4cb2851ca0a3}, !- Handle
  TZ-A.A.1-02-Cantina VRF Terminal Unit,  !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {14a72020-ff9a-4262-b558-8236cbcb5b51}, !- Terminal Unit Air Inlet Node
  {34853d05-993b-4e83-8353-d187af19440a}, !- Terminal Unit Air Outlet Node
  0.868,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.868,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {37116504-7eda-4878-9f91-abcf0c577ffc}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d9f2c26d-1f99-4431-8e12-d534876cb946}, !- Cooling Coil
  {22dfe7d0-137e-4c8a-b05d-3dbba1da7d67}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d9f2c26d-1f99-4431-8e12-d534876cb946}, !- Handle
  TZ-A.A.1-02-Cantina VRF Cooling Coil,   !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  22400,                                  !- Rated Total Cooling Capacity {W}
  0.678571428571429,                      !- Rated Sensible Heat Ratio
  0.868,                                  !- Rated Air Flow Rate {m3/s}
  {4e76e75b-9a0f-4974-8ce8-1702793032e9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6ffae019-c737-4a75-947d-16b3a6dd1fc3}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4e76e75b-9a0f-4974-8ce8-1702793032e9}, !- Handle
  TZ-A.A.1-02-Cantina VRFTUCoolCapFT Curve, !- Name
  -0.338745498,                           !- Coefficient1 Constant
  0.049509804,                            !- Coefficient2 x
  0.00110044,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.48;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {6ffae019-c737-4a75-947d-16b3a6dd1fc3}, !- Handle
  TZ-A.A.1-02-Cantina VRFACCoolCapFFF Curve, !- Name
  2,                                      !- Coefficient1 Constant
  -3.8,                                   !- Coefficient2 x
  2.8,                                    !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {22dfe7d0-137e-4c8a-b05d-3dbba1da7d67}, !- Handle
  TZ-A.A.1-02-Cantina VRF Heating Coil,   !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  25200,                                  !- Rated Total Heating Capacity {W}
  0.868,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {237af708-e1cd-4d80-ab3b-1a6328e6682d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {089d8fb8-4156-429f-9fec-84abac70c783}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {237af708-e1cd-4d80-ab3b-1a6328e6682d}, !- Handle
  TZ-A.A.1-02-Cantina VRFTUHeatCAPFT Curve, !- Name
  3.401507135,                            !- Coefficient1 Constant
  -0.40988456,                            !- Coefficient2 x
  0.014630431,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.96;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {089d8fb8-4156-429f-9fec-84abac70c783}, !- Handle
  TZ-A.A.1-02-Cantina VRFACCoolCapFFF Curve 1, !- Name
  2,                                      !- Coefficient1 Constant
  -4.111111111,                           !- Coefficient2 x
  3.111111111,                            !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {37116504-7eda-4878-9f91-abcf0c577ffc}, !- Handle
  TZ-A.A.1-02-Cantina VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  53.2258064516129,                       !- Pressure Rise {Pa}
  0.868,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {28ade9f9-8acd-425c-b25b-20d8f660b48e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {47ff1a5a-aabc-4f3c-84e1-2bbe5ad46dc7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-02-Cantina VRF Terminal Unit;  !- End-Use Subcategory

OS:Curve:Exponent,
  {28ade9f9-8acd-425c-b25b-20d8f660b48e}, !- Handle
  TZ-A.A.1-02-Cantina VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {47ff1a5a-aabc-4f3c-84e1-2bbe5ad46dc7}, !- Handle
  TZ-A.A.1-02-Cantina VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {114b9a5e-9a6f-4ef9-8189-aaeb54d20179}, !- Handle
  TZ-A.A.1-02-Cantina VRF Terminal Unit Inlet Air Node, !- Name
  {efdf8e96-4322-4e8a-b7d8-c25894dc3a20}, !- Inlet Port
  {14a72020-ff9a-4262-b558-8236cbcb5b51}; !- Outlet Port

OS:Connection,
  {efdf8e96-4322-4e8a-b7d8-c25894dc3a20}, !- Handle
  {2582e22d-2143-4330-bc26-39d3b163c7a9}, !- Source Object
  2,                                      !- Outlet Port
  {114b9a5e-9a6f-4ef9-8189-aaeb54d20179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a72020-ff9a-4262-b558-8236cbcb5b51}, !- Handle
  {114b9a5e-9a6f-4ef9-8189-aaeb54d20179}, !- Source Object
  3,                                      !- Outlet Port
  {b5cd18e9-434d-40fd-a632-4cb2851ca0a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5672d7e4-8c5d-48a6-bd70-01c34bbde141}, !- Handle
  TZ-A.A.1-02-Cantina VRF Terminal Unit Outlet Air Node, !- Name
  {34853d05-993b-4e83-8353-d187af19440a}, !- Inlet Port
  {81c7ea0f-52da-418b-8c0b-49d26eb10292}; !- Outlet Port

OS:Connection,
  {81c7ea0f-52da-418b-8c0b-49d26eb10292}, !- Handle
  {5672d7e4-8c5d-48a6-bd70-01c34bbde141}, !- Source Object
  3,                                      !- Outlet Port
  {a30b0546-a5d2-43d3-839a-252d18313788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34853d05-993b-4e83-8353-d187af19440a}, !- Handle
  {b5cd18e9-434d-40fd-a632-4cb2851ca0a3}, !- Source Object
  4,                                      !- Outlet Port
  {5672d7e4-8c5d-48a6-bd70-01c34bbde141}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9e8673c2-a55b-4f31-acb6-73acf1323895}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {6c126936-6e19-445e-8054-9966900aa849}, !- Terminal Unit Air Inlet Node
  {fd12a8d6-80dd-4eff-9d24-008c7bde3264}, !- Terminal Unit Air Outlet Node
  0.316,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.316,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {69fc87d1-6169-4e1c-a13d-ad40406bdfd6}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d82c0b61-6e58-4bb2-a22b-2712196f1da8}, !- Cooling Coil
  {99c7ef7a-3739-4e5c-b3d5-cde234f005d7}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d82c0b61-6e58-4bb2-a22b-2712196f1da8}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  7200,                                   !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.316,                                  !- Rated Air Flow Rate {m3/s}
  {f3644835-bee0-4349-83fe-da8969b4dded}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {326e3c8f-a262-4a66-9d47-0188e1d51e0a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f3644835-bee0-4349-83fe-da8969b4dded}, !- Handle
  TZ-A.A.0-05-OpenSpace VRFTUCoolCapFT Curve, !- Name
  -0.102334267,                           !- Coefficient1 Constant
  0.025427949,                            !- Coefficient2 x
  0.001711796,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.50;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {326e3c8f-a262-4a66-9d47-0188e1d51e0a}, !- Handle
  TZ-A.A.0-05-OpenSpace VRFACCoolCapFFF Curve, !- Name
  0.598765432,                            !- Coefficient1 Constant
  -0.216049383,                           !- Coefficient2 x
  0.617283951,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {99c7ef7a-3739-4e5c-b3d5-cde234f005d7}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  8000,                                   !- Rated Total Heating Capacity {W}
  0.316,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f9e9496e-a545-4de2-aa12-781df86c4803}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {86ff8aa1-1f34-4497-a3e3-313b27768104}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f9e9496e-a545-4de2-aa12-781df86c4803}, !- Handle
  TZ-A.A.0-05-OpenSpace VRFTUHeatCAPFT Curve, !- Name
  2.889959503,                            !- Coefficient1 Constant
  -0.356933389,                           !- Coefficient2 x
  0.013266304,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.94;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {86ff8aa1-1f34-4497-a3e3-313b27768104}, !- Handle
  TZ-A.A.0-05-OpenSpace VRFACCoolCapFFF Curve 1, !- Name
  0.472222222,                            !- Coefficient1 Constant
  -0.027777778,                           !- Coefficient2 x
  0.555555556,                            !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {69fc87d1-6169-4e1c-a13d-ad40406bdfd6}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  48.7341772151899,                       !- Pressure Rise {Pa}
  0.316,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34ceb9f4-c9d6-4c6e-aaf4-fd7f652bd748}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1adb4e4d-1a05-4b0d-9d53-040587fd1eb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.0-05-OpenSpace VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {34ceb9f4-c9d6-4c6e-aaf4-fd7f652bd748}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1adb4e4d-1a05-4b0d-9d53-040587fd1eb6}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {71b2e336-efa0-40f3-8116-656277432b79}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Terminal Unit Inlet Air Node, !- Name
  {cb05334f-cce4-45d4-be11-42d038e56f18}, !- Inlet Port
  {6c126936-6e19-445e-8054-9966900aa849}; !- Outlet Port

OS:Connection,
  {cb05334f-cce4-45d4-be11-42d038e56f18}, !- Handle
  {eab61306-81e8-4343-a288-b8621ffa9906}, !- Source Object
  2,                                      !- Outlet Port
  {71b2e336-efa0-40f3-8116-656277432b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c126936-6e19-445e-8054-9966900aa849}, !- Handle
  {71b2e336-efa0-40f3-8116-656277432b79}, !- Source Object
  3,                                      !- Outlet Port
  {9e8673c2-a55b-4f31-acb6-73acf1323895}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06594091-4aae-4236-8d73-3212f5fbe6a7}, !- Handle
  TZ-A.A.0-05-OpenSpace VRF Terminal Unit Outlet Air Node, !- Name
  {fd12a8d6-80dd-4eff-9d24-008c7bde3264}, !- Inlet Port
  {1fbd8444-e993-4437-9c31-6029d81f6d0a}; !- Outlet Port

OS:Connection,
  {1fbd8444-e993-4437-9c31-6029d81f6d0a}, !- Handle
  {06594091-4aae-4236-8d73-3212f5fbe6a7}, !- Source Object
  3,                                      !- Outlet Port
  {1a44d52e-443e-450c-9e12-11b3f7336f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd12a8d6-80dd-4eff-9d24-008c7bde3264}, !- Handle
  {9e8673c2-a55b-4f31-acb6-73acf1323895}, !- Source Object
  4,                                      !- Outlet Port
  {06594091-4aae-4236-8d73-3212f5fbe6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {93339bd7-a58a-4e1c-989b-1f89b6c2e968}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {b55369b0-a5cb-4f09-b698-933cfd6f6b70}, !- Terminal Unit Air Inlet Node
  {2625bc98-8815-4664-a201-a519dbe7052d}, !- Terminal Unit Air Outlet Node
  0.549,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.549,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b58d78b1-3312-4031-ba05-837f4f8b2653}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f5948f19-86db-486d-9dd7-744b33c9585b}, !- Cooling Coil
  {0a4ae5d4-1f89-4690-b36a-6eaf3e7636b9}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f5948f19-86db-486d-9dd7-744b33c9585b}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  13500,                                  !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.549,                                  !- Rated Air Flow Rate {m3/s}
  {1a003e3c-15e3-4c60-ab6a-ce14e1000e3e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {49c44830-c926-4bad-bb3c-b94d70110f03}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1a003e3c-15e3-4c60-ab6a-ce14e1000e3e}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRFTUCoolCapFT Curve, !- Name
  -0.243772176,                           !- Coefficient1 Constant
  0.039389978,                            !- Coefficient2 x
  0.001369437,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.49;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {49c44830-c926-4bad-bb3c-b94d70110f03}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRFACCoolCapFFF Curve, !- Name
  0.002116402,                            !- Coefficient1 Constant
  1.277777778,                            !- Coefficient2 x
  -0.27989418,                            !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0a4ae5d4-1f89-4690-b36a-6eaf3e7636b9}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  15000,                                  !- Rated Total Heating Capacity {W}
  0.549,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c758f15a-e2c8-480d-947a-cfc710445a6c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {239825ea-1bcc-4cfc-866e-e905013cad7e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c758f15a-e2c8-480d-947a-cfc710445a6c}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRFTUHeatCAPFT Curve, !- Name
  3.116644275,                            !- Coefficient1 Constant
  -0.384706673,                           !- Coefficient2 x
  0.014143902,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {239825ea-1bcc-4cfc-866e-e905013cad7e}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRFACCoolCapFFF Curve 1, !- Name
  0.08,                                   !- Coefficient1 Constant
  0.92,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b58d78b1-3312-4031-ba05-837f4f8b2653}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  0.549,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bdd19607-5e20-40c2-a301-9edbb12718c5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d3fbc35-1932-47a4-85f1-e3aef11deadd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-06-AreadeTrabalho VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {bdd19607-5e20-40c2-a301-9edbb12718c5}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d3fbc35-1932-47a4-85f1-e3aef11deadd}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {40ce8fb0-e895-4aa7-99e8-c2e7bdc2a700}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Terminal Unit Inlet Air Node, !- Name
  {cace33fc-d2e8-4f12-8127-202f76d1345a}, !- Inlet Port
  {b55369b0-a5cb-4f09-b698-933cfd6f6b70}; !- Outlet Port

OS:Connection,
  {cace33fc-d2e8-4f12-8127-202f76d1345a}, !- Handle
  {7ef21486-c533-40c9-8f81-a00369b29954}, !- Source Object
  2,                                      !- Outlet Port
  {40ce8fb0-e895-4aa7-99e8-c2e7bdc2a700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55369b0-a5cb-4f09-b698-933cfd6f6b70}, !- Handle
  {40ce8fb0-e895-4aa7-99e8-c2e7bdc2a700}, !- Source Object
  3,                                      !- Outlet Port
  {93339bd7-a58a-4e1c-989b-1f89b6c2e968}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89cfc507-c910-45b3-a5af-03c8ac23c549}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho VRF Terminal Unit Outlet Air Node, !- Name
  {2625bc98-8815-4664-a201-a519dbe7052d}, !- Inlet Port
  {04a92136-b413-4a8a-8b1b-397493fcc815}; !- Outlet Port

OS:Connection,
  {04a92136-b413-4a8a-8b1b-397493fcc815}, !- Handle
  {89cfc507-c910-45b3-a5af-03c8ac23c549}, !- Source Object
  3,                                      !- Outlet Port
  {356c3acb-9b1f-4063-9533-ea9c6cddf231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2625bc98-8815-4664-a201-a519dbe7052d}, !- Handle
  {93339bd7-a58a-4e1c-989b-1f89b6c2e968}, !- Source Object
  4,                                      !- Outlet Port
  {89cfc507-c910-45b3-a5af-03c8ac23c549}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6eead3fd-83df-4a9d-91de-edf7102152b2}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {5935b582-9ded-4559-8d43-04007e52025f}, !- Terminal Unit Air Inlet Node
  {c3dcbe09-65df-4b20-a957-740b7956db17}, !- Terminal Unit Air Outlet Node
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {c460f5a2-b569-4810-b594-5588fedd4fcd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {14816baf-da72-411e-b4eb-61b6686baae5}, !- Cooling Coil
  {126e3551-66d3-48ce-9bed-6575e8a18e93}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {14816baf-da72-411e-b4eb-61b6686baae5}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  1700,                                   !- Rated Total Cooling Capacity {W}
  0.876470588235294,                      !- Rated Sensible Heat Ratio
  0.133,                                  !- Rated Air Flow Rate {m3/s}
  {c74236fc-96ef-4eaa-89f1-be3e46231f6c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {01925186-8a15-43f9-bbaf-149c7e959cab}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c74236fc-96ef-4eaa-89f1-be3e46231f6c}, !- Handle
  TZ-A.A.0-06-Escritorio VRFTUCoolCapFT Curve, !- Name
  -0.270785961,                           !- Coefficient1 Constant
  0.045246334,                            !- Coefficient2 x
  0.001153403,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.47;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {01925186-8a15-43f9-bbaf-149c7e959cab}, !- Handle
  TZ-A.A.0-06-Escritorio VRFACCoolCapFFF Curve, !- Name
  -0.833333333,                           !- Coefficient1 Constant
  3.25,                                   !- Coefficient2 x
  -1.416666667,                           !- Coefficient3 x**2
  0.764705882,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {126e3551-66d3-48ce-9bed-6575e8a18e93}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  1900,                                   !- Rated Total Heating Capacity {W}
  0.133,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1d3048cc-bb09-4056-a001-bf3c4db3ea00}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d9149897-6fdc-4de8-8129-b424cb2cb039}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1d3048cc-bb09-4056-a001-bf3c4db3ea00}, !- Handle
  TZ-A.A.0-06-Escritorio VRFTUHeatCAPFT Curve, !- Name
  3.406598807,                            !- Coefficient1 Constant
  -0.413355563,                           !- Coefficient2 x
  0.014829765,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d9149897-6fdc-4de8-8129-b424cb2cb039}, !- Handle
  TZ-A.A.0-06-Escritorio VRFACCoolCapFFF Curve 1, !- Name
  0.105263158,                            !- Coefficient1 Constant
  0.894736842,                            !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.764705882,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c460f5a2-b569-4810-b594-5588fedd4fcd}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  57.8947368421053,                       !- Pressure Rise {Pa}
  0.133,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d8c7745-7e05-47ca-8c70-9051b0a98936}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b260971d-db46-4841-8d15-67b30a129069}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.0-06-Escritorio VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {6d8c7745-7e05-47ca-8c70-9051b0a98936}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b260971d-db46-4841-8d15-67b30a129069}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {9d22e882-4932-47a0-8988-310ccd264d89}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Terminal Unit Inlet Air Node, !- Name
  {ba18d734-d045-4234-b124-987e77d0fa2e}, !- Inlet Port
  {5935b582-9ded-4559-8d43-04007e52025f}; !- Outlet Port

OS:Connection,
  {ba18d734-d045-4234-b124-987e77d0fa2e}, !- Handle
  {8eba34c5-8db9-46ee-8e0b-d58c40c24173}, !- Source Object
  2,                                      !- Outlet Port
  {9d22e882-4932-47a0-8988-310ccd264d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5935b582-9ded-4559-8d43-04007e52025f}, !- Handle
  {9d22e882-4932-47a0-8988-310ccd264d89}, !- Source Object
  3,                                      !- Outlet Port
  {6eead3fd-83df-4a9d-91de-edf7102152b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0db25063-0342-4a43-bba8-3e44cb88b8d3}, !- Handle
  TZ-A.A.0-06-Escritorio VRF Terminal Unit Outlet Air Node, !- Name
  {c3dcbe09-65df-4b20-a957-740b7956db17}, !- Inlet Port
  {023d132e-fe29-4a43-89b7-91d5c516c255}; !- Outlet Port

OS:Connection,
  {023d132e-fe29-4a43-89b7-91d5c516c255}, !- Handle
  {0db25063-0342-4a43-bba8-3e44cb88b8d3}, !- Source Object
  3,                                      !- Outlet Port
  {4e2189be-341b-42ac-be6c-81cb6407ec30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3dcbe09-65df-4b20-a957-740b7956db17}, !- Handle
  {6eead3fd-83df-4a9d-91de-edf7102152b2}, !- Source Object
  4,                                      !- Outlet Port
  {0db25063-0342-4a43-bba8-3e44cb88b8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e62defe4-08fb-412c-8c51-732a93688288}, !- Handle
  TZ-A.A.0-01-Entrada VRF Terminal Unit,  !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {63517a5f-ddda-48aa-a7c3-1e9ecb36ea1a}, !- Terminal Unit Air Inlet Node
  {b45d3da7-a1a5-402a-bc4f-6a6fd89a2dd3}, !- Terminal Unit Air Outlet Node
  0.142,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.142,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {9a654f74-dd98-428f-82b1-c53327591eb8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3d8c1fd5-6bbd-41b9-9cab-9cb715388079}, !- Cooling Coil
  {b0f4cb58-5c04-4219-a3f2-1e64ec2e75a0}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3d8c1fd5-6bbd-41b9-9cab-9cb715388079}, !- Handle
  TZ-A.A.0-01-Entrada VRF Cooling Coil,   !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  2200,                                   !- Rated Total Cooling Capacity {W}
  0.768181818181818,                      !- Rated Sensible Heat Ratio
  0.142,                                  !- Rated Air Flow Rate {m3/s}
  {c1d64a47-8808-4d88-aaa3-b5d2b3453b5f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ebea922a-ae00-4033-896e-b2dc76abc7d6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c1d64a47-8808-4d88-aaa3-b5d2b3453b5f}, !- Handle
  TZ-A.A.0-01-Entrada VRFTUCoolCapFT Curve, !- Name
  -0.043926662,                           !- Coefficient1 Constant
  0.018334607,                            !- Coefficient2 x
  0.001909855,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.50;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {ebea922a-ae00-4033-896e-b2dc76abc7d6}, !- Handle
  TZ-A.A.0-01-Entrada VRFACCoolCapFFF Curve, !- Name
  0.685433884,                            !- Coefficient1 Constant
  -0.467355372,                           !- Coefficient2 x
  0.781921488,                            !- Coefficient3 x**2
  0.747126437,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {b0f4cb58-5c04-4219-a3f2-1e64ec2e75a0}, !- Handle
  TZ-A.A.0-01-Entrada VRF Heating Coil,   !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  2500,                                   !- Rated Total Heating Capacity {W}
  0.142,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {939c5b7e-48ee-4b44-b0cd-1e526e558299}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {818e9522-61de-4f41-8254-65096ebefef6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {939c5b7e-48ee-4b44-b0cd-1e526e558299}, !- Handle
  TZ-A.A.0-01-Entrada VRFTUHeatCAPFT Curve, !- Name
  3.281929499,                            !- Coefficient1 Constant
  -0.395194805,                           !- Coefficient2 x
  0.01419295,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.60,                                   !- Minimum Curve Output
  1.94;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {818e9522-61de-4f41-8254-65096ebefef6}, !- Handle
  TZ-A.A.0-01-Entrada VRFACCoolCapFFF Curve 1, !- Name
  0.235454545,                            !- Coefficient1 Constant
  0.305818182,                            !- Coefficient2 x
  0.458727273,                            !- Coefficient3 x**2
  0.747126437,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9a654f74-dd98-428f-82b1-c53327591eb8}, !- Handle
  TZ-A.A.0-01-Entrada VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  54.2253521126761,                       !- Pressure Rise {Pa}
  0.142,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32f9dd9b-fcdc-455c-b566-78160b9213f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb9e7d08-2a8b-48de-8007-81df79f61cf6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.0-01-Entrada VRF Terminal Unit;  !- End-Use Subcategory

OS:Curve:Exponent,
  {32f9dd9b-fcdc-455c-b566-78160b9213f8}, !- Handle
  TZ-A.A.0-01-Entrada VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb9e7d08-2a8b-48de-8007-81df79f61cf6}, !- Handle
  TZ-A.A.0-01-Entrada VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {93f66a9d-c341-402d-a52d-8cc57ac81813}, !- Handle
  TZ-A.A.0-01-Entrada VRF Terminal Unit Inlet Air Node, !- Name
  {81a30992-d145-4fd3-a0f9-b512e23b630b}, !- Inlet Port
  {63517a5f-ddda-48aa-a7c3-1e9ecb36ea1a}; !- Outlet Port

OS:Connection,
  {81a30992-d145-4fd3-a0f9-b512e23b630b}, !- Handle
  {930475ee-c161-4c08-b2cb-a7f01b3f4869}, !- Source Object
  2,                                      !- Outlet Port
  {93f66a9d-c341-402d-a52d-8cc57ac81813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63517a5f-ddda-48aa-a7c3-1e9ecb36ea1a}, !- Handle
  {93f66a9d-c341-402d-a52d-8cc57ac81813}, !- Source Object
  3,                                      !- Outlet Port
  {e62defe4-08fb-412c-8c51-732a93688288}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30540781-177b-490d-a41e-7ffab7fc52d1}, !- Handle
  TZ-A.A.0-01-Entrada VRF Terminal Unit Outlet Air Node, !- Name
  {b45d3da7-a1a5-402a-bc4f-6a6fd89a2dd3}, !- Inlet Port
  {013a3ce4-1fa7-4cc6-ba43-8eeb649c9a0c}; !- Outlet Port

OS:Connection,
  {013a3ce4-1fa7-4cc6-ba43-8eeb649c9a0c}, !- Handle
  {30540781-177b-490d-a41e-7ffab7fc52d1}, !- Source Object
  3,                                      !- Outlet Port
  {9b003673-b253-4c46-a0d9-cecfe20be94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45d3da7-a1a5-402a-bc4f-6a6fd89a2dd3}, !- Handle
  {e62defe4-08fb-412c-8c51-732a93688288}, !- Source Object
  4,                                      !- Outlet Port
  {30540781-177b-490d-a41e-7ffab7fc52d1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {404cad4c-f57f-4338-b6c7-7153b12a0120}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {ae33c390-5471-43f4-944b-22abaa9a7d05}, !- Terminal Unit Air Inlet Node
  {a0e41f6e-446a-4a13-953e-efebe0492479}, !- Terminal Unit Air Outlet Node
  0.15,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.15,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {5e6d2639-3053-445a-99bd-ed9b52c49f15}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fdac00f5-5429-4ae1-9723-1e4332a65553}, !- Cooling Coil
  {8e74357c-28aa-4160-b0b8-5a8a9a9db55b}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fdac00f5-5429-4ae1-9723-1e4332a65553}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  2800,                                   !- Rated Total Cooling Capacity {W}
  0.75,                                   !- Rated Sensible Heat Ratio
  0.15,                                   !- Rated Air Flow Rate {m3/s}
  {ac06e9fe-dbb3-4259-86a2-21643fd38a5c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8008e08d-bca6-4074-abf0-910d013973c6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ac06e9fe-dbb3-4259-86a2-21643fd38a5c}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRFTUCoolCapFT Curve, !- Name
  -0.230132053,                           !- Coefficient1 Constant
  0.03722489,                             !- Coefficient2 x
  0.00145058,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.50;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {8008e08d-bca6-4074-abf0-910d013973c6}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRFACCoolCapFFF Curve, !- Name
  1.064285714,                            !- Coefficient1 Constant
  -1.221428571,                           !- Coefficient2 x
  1.157142857,                            !- Coefficient3 x**2
  0.722222222,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {8e74357c-28aa-4160-b0b8-5a8a9a9db55b}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  3200,                                   !- Rated Total Heating Capacity {W}
  0.15,                                   !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {badfd1d1-0ce2-4b8e-92a2-f3d4d53fcc2f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {511c776f-94e6-4f97-b68b-c18c0e9ce8bc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {badfd1d1-0ce2-4b8e-92a2-f3d4d53fcc2f}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRFTUHeatCAPFT Curve, !- Name
  3.207034632,                            !- Coefficient1 Constant
  -0.39044237,                            !- Coefficient2 x
  0.014170725,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.97;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {511c776f-94e6-4f97-b68b-c18c0e9ce8bc}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRFACCoolCapFFF Curve 1, !- Name
  1.69375,                                !- Coefficient1 Constant
  -3.05625,                               !- Coefficient2 x
  2.3625,                                 !- Coefficient3 x**2
  0.722222222,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5e6d2639-3053-445a-99bd-ed9b52c49f15}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  51.3333333333333,                       !- Pressure Rise {Pa}
  0.15,                                   !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d625b060-985c-4923-8a14-49be3b924500}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce4d8527-ad18-49d4-ac84-4937063ecb5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.0-12-BalnearioMasculino VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {d625b060-985c-4923-8a14-49be3b924500}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce4d8527-ad18-49d4-ac84-4937063ecb5a}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {df3f43a2-a71c-4621-952e-bc89782d1a86}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Terminal Unit Inlet Air Node, !- Name
  {4c1414cb-0e30-43c9-9a1e-2283472cdb40}, !- Inlet Port
  {ae33c390-5471-43f4-944b-22abaa9a7d05}; !- Outlet Port

OS:Connection,
  {4c1414cb-0e30-43c9-9a1e-2283472cdb40}, !- Handle
  {45a8898e-6b89-41df-a6d5-29bce0b4a39c}, !- Source Object
  2,                                      !- Outlet Port
  {df3f43a2-a71c-4621-952e-bc89782d1a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae33c390-5471-43f4-944b-22abaa9a7d05}, !- Handle
  {df3f43a2-a71c-4621-952e-bc89782d1a86}, !- Source Object
  3,                                      !- Outlet Port
  {404cad4c-f57f-4338-b6c7-7153b12a0120}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9fc6492-6e1c-4de1-93b5-b71f1d646d9b}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino VRF Terminal Unit Outlet Air Node, !- Name
  {a0e41f6e-446a-4a13-953e-efebe0492479}, !- Inlet Port
  {61c8552b-abf9-4ac6-a451-0c159b5abe4a}; !- Outlet Port

OS:Connection,
  {61c8552b-abf9-4ac6-a451-0c159b5abe4a}, !- Handle
  {c9fc6492-6e1c-4de1-93b5-b71f1d646d9b}, !- Source Object
  3,                                      !- Outlet Port
  {3d77394f-843e-44f1-a3e7-90be1fe37eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e41f6e-446a-4a13-953e-efebe0492479}, !- Handle
  {404cad4c-f57f-4338-b6c7-7153b12a0120}, !- Source Object
  4,                                      !- Outlet Port
  {c9fc6492-6e1c-4de1-93b5-b71f1d646d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {81345a8a-d24d-4b9d-9e3e-d5aa7f82895d}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {50fc76af-bae3-482f-be36-885f0ea01e1b}, !- Terminal Unit Air Inlet Node
  {e5ecb24e-f3b8-4854-8c95-18f2956feedd}, !- Terminal Unit Air Outlet Node
  0.133,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.133,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {edd31119-ff6b-4a40-ac22-455610ee242b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {380e6fd8-9969-4a1f-8ef8-568586a8ffdf}, !- Cooling Coil
  {9873d8a8-4a8f-463e-8624-45db75e50881}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {380e6fd8-9969-4a1f-8ef8-568586a8ffdf}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  1700,                                   !- Rated Total Cooling Capacity {W}
  0.876470588235294,                      !- Rated Sensible Heat Ratio
  0.133,                                  !- Rated Air Flow Rate {m3/s}
  {c06fd02e-f8a1-49e8-ba2a-9b25b95c786e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {27cde006-d389-4d72-bb3d-28a5b46f3bc8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c06fd02e-f8a1-49e8-ba2a-9b25b95c786e}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRFTUCoolCapFT Curve, !- Name
  -0.270785961,                           !- Coefficient1 Constant
  0.045246334,                            !- Coefficient2 x
  0.001153403,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.47;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {27cde006-d389-4d72-bb3d-28a5b46f3bc8}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRFACCoolCapFFF Curve, !- Name
  -0.833333333,                           !- Coefficient1 Constant
  3.25,                                   !- Coefficient2 x
  -1.416666667,                           !- Coefficient3 x**2
  0.764705882,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9873d8a8-4a8f-463e-8624-45db75e50881}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  1900,                                   !- Rated Total Heating Capacity {W}
  0.133,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6241458e-9a11-4247-b1f8-5349643c4d9d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {044e21c5-23f4-4ba2-b34c-7a89bd43049a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6241458e-9a11-4247-b1f8-5349643c4d9d}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRFTUHeatCAPFT Curve, !- Name
  3.406598807,                            !- Coefficient1 Constant
  -0.413355563,                           !- Coefficient2 x
  0.014829765,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {044e21c5-23f4-4ba2-b34c-7a89bd43049a}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRFACCoolCapFFF Curve 1, !- Name
  0.105263158,                            !- Coefficient1 Constant
  0.894736842,                            !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.764705882,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {edd31119-ff6b-4a40-ac22-455610ee242b}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  57.8947368421053,                       !- Pressure Rise {Pa}
  0.133,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e0618788-e895-418b-88dc-65d24137cb51}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25c0ee7d-5eb6-4b25-865a-96beab9fc5e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.0-16-GabineteMedico VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {e0618788-e895-418b-88dc-65d24137cb51}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25c0ee7d-5eb6-4b25-865a-96beab9fc5e8}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f754d495-2398-40dc-b514-14a9438fb8ad}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Terminal Unit Inlet Air Node, !- Name
  {d6731551-53f7-4295-895b-1589100054b9}, !- Inlet Port
  {50fc76af-bae3-482f-be36-885f0ea01e1b}; !- Outlet Port

OS:Connection,
  {d6731551-53f7-4295-895b-1589100054b9}, !- Handle
  {c9d299d5-3f8a-4c09-814d-f999e559102d}, !- Source Object
  2,                                      !- Outlet Port
  {f754d495-2398-40dc-b514-14a9438fb8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50fc76af-bae3-482f-be36-885f0ea01e1b}, !- Handle
  {f754d495-2398-40dc-b514-14a9438fb8ad}, !- Source Object
  3,                                      !- Outlet Port
  {81345a8a-d24d-4b9d-9e3e-d5aa7f82895d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74bdf34a-0fd1-4391-b09f-4a58efd45ccd}, !- Handle
  TZ-A.A.0-16-GabineteMedico VRF Terminal Unit Outlet Air Node, !- Name
  {e5ecb24e-f3b8-4854-8c95-18f2956feedd}, !- Inlet Port
  {c9b217de-d99c-44ed-9b47-b2cc278a634d}; !- Outlet Port

OS:Connection,
  {c9b217de-d99c-44ed-9b47-b2cc278a634d}, !- Handle
  {74bdf34a-0fd1-4391-b09f-4a58efd45ccd}, !- Source Object
  3,                                      !- Outlet Port
  {7ced09ca-4bc3-4b10-ba1c-ed4d79a6506b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ecb24e-f3b8-4854-8c95-18f2956feedd}, !- Handle
  {81345a8a-d24d-4b9d-9e3e-d5aa7f82895d}, !- Source Object
  4,                                      !- Outlet Port
  {74bdf34a-0fd1-4391-b09f-4a58efd45ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8a50b34b-ac1d-4219-9199-f94eec019ba8}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {d0f95d37-2926-4101-a6b0-4243ee387e25}, !- Terminal Unit Air Inlet Node
  {05461cd9-5978-45dd-b2f7-4f7e316263e0}, !- Terminal Unit Air Outlet Node
  0.183,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.183,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {b75a4747-52cc-4186-a3f2-51e486ffe48d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {16811c79-a4b8-4bd5-a8d4-1cb8429f2780}, !- Cooling Coil
  {6f797504-c910-46e8-b73f-616f15db39c6}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {16811c79-a4b8-4bd5-a8d4-1cb8429f2780}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  4500,                                   !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.183,                                  !- Rated Air Flow Rate {m3/s}
  {6294ecd8-3506-4f7a-9cbc-3856230e57b5}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9a94022e-c4ce-4ea1-963c-17c8202b4d45}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6294ecd8-3506-4f7a-9cbc-3856230e57b5}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRFTUCoolCapFT Curve, !- Name
  -0.243772176,                           !- Coefficient1 Constant
  0.039389978,                            !- Coefficient2 x
  0.001369437,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.49;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9a94022e-c4ce-4ea1-963c-17c8202b4d45}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRFACCoolCapFFF Curve, !- Name
  0.002116402,                            !- Coefficient1 Constant
  1.277777778,                            !- Coefficient2 x
  -0.27989418,                            !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6f797504-c910-46e8-b73f-616f15db39c6}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  5000,                                   !- Rated Total Heating Capacity {W}
  0.183,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {dde6d156-3d85-4817-94c9-f0c2b175f4f0}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {60e3adfb-4633-46a0-907e-94ab2638c3e5}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {dde6d156-3d85-4817-94c9-f0c2b175f4f0}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRFTUHeatCAPFT Curve, !- Name
  3.116644275,                            !- Coefficient1 Constant
  -0.384706673,                           !- Coefficient2 x
  0.014143902,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {60e3adfb-4633-46a0-907e-94ab2638c3e5}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRFACCoolCapFFF Curve 1, !- Name
  0.08,                                   !- Coefficient1 Constant
  0.92,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b75a4747-52cc-4186-a3f2-51e486ffe48d}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  0.183,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {967d2638-193b-4ce3-b6f0-daaa4248a5f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a71ce2ad-4922-4480-a492-2e4693ab497f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-07-SaladeReunioes VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {967d2638-193b-4ce3-b6f0-daaa4248a5f3}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a71ce2ad-4922-4480-a492-2e4693ab497f}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {384c7087-aeaf-4f87-966c-3483120c3ed3}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Terminal Unit Inlet Air Node, !- Name
  {df61b8ee-cd9d-4a6a-9ef0-e3e3a6839ddc}, !- Inlet Port
  {d0f95d37-2926-4101-a6b0-4243ee387e25}; !- Outlet Port

OS:Connection,
  {df61b8ee-cd9d-4a6a-9ef0-e3e3a6839ddc}, !- Handle
  {aecd3930-39b5-4c50-9e51-53e12a2c4448}, !- Source Object
  2,                                      !- Outlet Port
  {384c7087-aeaf-4f87-966c-3483120c3ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f95d37-2926-4101-a6b0-4243ee387e25}, !- Handle
  {384c7087-aeaf-4f87-966c-3483120c3ed3}, !- Source Object
  3,                                      !- Outlet Port
  {8a50b34b-ac1d-4219-9199-f94eec019ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {237855db-635f-45ac-82cf-a6d9c02db50a}, !- Handle
  TZ-A.A.1-07-SaladeReunioes VRF Terminal Unit Outlet Air Node, !- Name
  {05461cd9-5978-45dd-b2f7-4f7e316263e0}, !- Inlet Port
  {2c8c46cd-4cfb-4578-8e4c-92238a91812f}; !- Outlet Port

OS:Connection,
  {2c8c46cd-4cfb-4578-8e4c-92238a91812f}, !- Handle
  {237855db-635f-45ac-82cf-a6d9c02db50a}, !- Source Object
  3,                                      !- Outlet Port
  {cefbaa56-c629-4682-807e-068f353244af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05461cd9-5978-45dd-b2f7-4f7e316263e0}, !- Handle
  {8a50b34b-ac1d-4219-9199-f94eec019ba8}, !- Source Object
  4,                                      !- Outlet Port
  {237855db-635f-45ac-82cf-a6d9c02db50a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3e3a453f-a9b3-49cf-a8a7-e5f321d90019}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {142a4f88-1a97-413f-ac66-2872e70ecfdf}, !- Terminal Unit Air Inlet Node
  {6209389b-cbec-4e8b-a485-c8f925c1d162}, !- Terminal Unit Air Outlet Node
  0.183,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.183,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {c151886e-150a-4005-8593-e9da6fe79718}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {88a377e1-24d7-417d-8a59-bff4c9627254}, !- Cooling Coil
  {0b970ea1-c493-4901-91e8-ef255733027c}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {88a377e1-24d7-417d-8a59-bff4c9627254}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  4500,                                   !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.183,                                  !- Rated Air Flow Rate {m3/s}
  {9400f601-75fc-454b-95d7-8838efd88abd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0a7b170f-4c0f-4194-91cf-8e5f8bee9dae}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9400f601-75fc-454b-95d7-8838efd88abd}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRFTUCoolCapFT Curve, !- Name
  -0.243772176,                           !- Coefficient1 Constant
  0.039389978,                            !- Coefficient2 x
  0.001369437,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.49;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {0a7b170f-4c0f-4194-91cf-8e5f8bee9dae}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRFACCoolCapFFF Curve, !- Name
  0.002116402,                            !- Coefficient1 Constant
  1.277777778,                            !- Coefficient2 x
  -0.27989418,                            !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0b970ea1-c493-4901-91e8-ef255733027c}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  5000,                                   !- Rated Total Heating Capacity {W}
  0.183,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2f1f2b49-680d-46d8-8e56-ba8f472a1bcd}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ff70ccd3-3567-43a6-84e2-4a7ef338077b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2f1f2b49-680d-46d8-8e56-ba8f472a1bcd}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRFTUHeatCAPFT Curve, !- Name
  3.116644275,                            !- Coefficient1 Constant
  -0.384706673,                           !- Coefficient2 x
  0.014143902,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {ff70ccd3-3567-43a6-84e2-4a7ef338077b}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRFACCoolCapFFF Curve 1, !- Name
  0.08,                                   !- Coefficient1 Constant
  0.92,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c151886e-150a-4005-8593-e9da6fe79718}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  0.183,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f75a769-b1ad-487c-a35d-b34e07ed2acc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3a29987c-a31d-498c-99cf-dc90ba2d4ab0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-04-AreadeTrabalho VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {5f75a769-b1ad-487c-a35d-b34e07ed2acc}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3a29987c-a31d-498c-99cf-dc90ba2d4ab0}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {f9ae95db-6613-4168-85e2-c5378090acd6}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Terminal Unit Inlet Air Node, !- Name
  {2431eba5-c03e-4861-aee2-f4b680b4c5f6}, !- Inlet Port
  {142a4f88-1a97-413f-ac66-2872e70ecfdf}; !- Outlet Port

OS:Connection,
  {2431eba5-c03e-4861-aee2-f4b680b4c5f6}, !- Handle
  {33767f63-73e8-4689-b0f3-c99f8dc40c7f}, !- Source Object
  2,                                      !- Outlet Port
  {f9ae95db-6613-4168-85e2-c5378090acd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {142a4f88-1a97-413f-ac66-2872e70ecfdf}, !- Handle
  {f9ae95db-6613-4168-85e2-c5378090acd6}, !- Source Object
  3,                                      !- Outlet Port
  {3e3a453f-a9b3-49cf-a8a7-e5f321d90019}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb5d474f-6e3a-4b64-b0cc-870bb218d8c2}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho VRF Terminal Unit Outlet Air Node, !- Name
  {6209389b-cbec-4e8b-a485-c8f925c1d162}, !- Inlet Port
  {74d5b5cf-d7ab-4965-a744-bdb44c4b169f}; !- Outlet Port

OS:Connection,
  {74d5b5cf-d7ab-4965-a744-bdb44c4b169f}, !- Handle
  {eb5d474f-6e3a-4b64-b0cc-870bb218d8c2}, !- Source Object
  3,                                      !- Outlet Port
  {5e00c7bf-92de-4fc8-8087-c992220d03db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6209389b-cbec-4e8b-a485-c8f925c1d162}, !- Handle
  {3e3a453f-a9b3-49cf-a8a7-e5f321d90019}, !- Source Object
  4,                                      !- Outlet Port
  {eb5d474f-6e3a-4b64-b0cc-870bb218d8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {536969d6-88a0-4be8-8c56-cd50d45bcec3}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {4076a459-6bef-4e70-96c8-34e824d3008b}, !- Terminal Unit Air Inlet Node
  {e9d80717-45a9-4947-b2eb-1269fb027aa7}, !- Terminal Unit Air Outlet Node
  0.366,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  0.366,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {aad4d3a9-4573-4b9b-9649-e58a4e7cc07f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3aaddf5f-534d-4829-aff4-faeedd0d76f8}, !- Cooling Coil
  {c36d4459-694c-4df5-abab-4dc4f779f36e}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3aaddf5f-534d-4829-aff4-faeedd0d76f8}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  9000,                                   !- Rated Total Cooling Capacity {W}
  0.688888888888889,                      !- Rated Sensible Heat Ratio
  0.366,                                  !- Rated Air Flow Rate {m3/s}
  {0681a959-2715-4633-85ec-0baaba37d16b}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6f3fdd10-e83f-4902-9708-fe91704bcfbd}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0681a959-2715-4633-85ec-0baaba37d16b}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRFTUCoolCapFT Curve, !- Name
  -0.243772176,                           !- Coefficient1 Constant
  0.039389978,                            !- Coefficient2 x
  0.001369437,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.58,                                   !- Minimum Curve Output
  1.49;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {6f3fdd10-e83f-4902-9708-fe91704bcfbd}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRFACCoolCapFFF Curve, !- Name
  0.002116402,                            !- Coefficient1 Constant
  1.277777778,                            !- Coefficient2 x
  -0.27989418,                            !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c36d4459-694c-4df5-abab-4dc4f779f36e}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  10000,                                  !- Rated Total Heating Capacity {W}
  0.366,                                  !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {13216249-e698-4921-a33a-6e88d3a36631}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {612f23c9-1e23-4380-bccd-a7c84a96cacc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {13216249-e698-4921-a33a-6e88d3a36631}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRFTUHeatCAPFT Curve, !- Name
  3.116644275,                            !- Coefficient1 Constant
  -0.384706673,                           !- Coefficient2 x
  0.014143902,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  2.00;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {612f23c9-1e23-4380-bccd-a7c84a96cacc}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRFACCoolCapFFF Curve 1, !- Name
  0.08,                                   !- Coefficient1 Constant
  0.92,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.695652174,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {aad4d3a9-4573-4b9b-9649-e58a4e7cc07f}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  0.366,                                  !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ead84c27-dc0b-4c13-8286-88290462c7c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59e734e6-02ee-48cb-923d-c354102bc600}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-A.A.1-03-AreaTrabalho VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {ead84c27-dc0b-4c13-8286-88290462c7c3}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59e734e6-02ee-48cb-923d-c354102bc600}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4dd827f5-19c5-4dfd-891f-476f142725d1}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Terminal Unit Inlet Air Node, !- Name
  {bda14909-1032-47a0-845e-b879d2873ecd}, !- Inlet Port
  {4076a459-6bef-4e70-96c8-34e824d3008b}; !- Outlet Port

OS:Connection,
  {bda14909-1032-47a0-845e-b879d2873ecd}, !- Handle
  {e4e5dea9-3621-4683-8780-337410070b71}, !- Source Object
  2,                                      !- Outlet Port
  {4dd827f5-19c5-4dfd-891f-476f142725d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4076a459-6bef-4e70-96c8-34e824d3008b}, !- Handle
  {4dd827f5-19c5-4dfd-891f-476f142725d1}, !- Source Object
  3,                                      !- Outlet Port
  {536969d6-88a0-4be8-8c56-cd50d45bcec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5024eed1-2979-45c0-9cb7-759bbd4c5917}, !- Handle
  TZ-A.A.1-03-AreaTrabalho VRF Terminal Unit Outlet Air Node, !- Name
  {e9d80717-45a9-4947-b2eb-1269fb027aa7}, !- Inlet Port
  {da05eb7b-1fa8-4432-b2ea-e975b0d9132e}; !- Outlet Port

OS:Connection,
  {da05eb7b-1fa8-4432-b2ea-e975b0d9132e}, !- Handle
  {5024eed1-2979-45c0-9cb7-759bbd4c5917}, !- Source Object
  3,                                      !- Outlet Port
  {4f23399a-1fbc-43d3-b5a4-2a64ab26b6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d80717-45a9-4947-b2eb-1269fb027aa7}, !- Handle
  {536969d6-88a0-4be8-8c56-cd50d45bcec3}, !- Source Object
  4,                                      !- Outlet Port
  {5024eed1-2979-45c0-9cb7-759bbd4c5917}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22d015a8-4e72-47c7-b04b-773a68bba9a8}, !- Handle
  A-Office AHU,                           !- Name
  ,                                       !- Controller List Name
  {d11eecca-a621-4e6c-852b-809e281bb8a9}, !- Availability Schedule
  {5ba0f9a9-34a2-4e40-839f-ff8ab1dd638e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3b00d146-f7c5-402c-ae78-112ddcbb0ff3}, !- Supply Side Inlet Node Name
  {4e8addba-18c2-47f4-a5e9-99bbb42dd635}, !- Demand Side Outlet Node Name
  {6b6b81cf-2ba6-4e6e-ba14-a7501833c0d0}, !- Demand Side Inlet Node A
  {868e2587-61b3-4b64-a354-d12a4d4b36c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Demand Mixer Name
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {98e6a734-63ea-4741-b3b8-ce709f0408fc}, !- Handle
  A-Office AHU Supply Inlet Node,         !- Name
  {3b00d146-f7c5-402c-ae78-112ddcbb0ff3}, !- Inlet Port
  {0a92bd5a-c098-4243-8eab-d033046f97ec}; !- Outlet Port

OS:Node,
  {ed71ccd0-494a-4481-a828-cd8f4455833e}, !- Handle
  A-Office AHU Supply Outlet Node,        !- Name
  {221ed829-3c79-43c8-b342-d64b7095a0f0}, !- Inlet Port
  {868e2587-61b3-4b64-a354-d12a4d4b36c8}; !- Outlet Port

OS:Connection,
  {3b00d146-f7c5-402c-ae78-112ddcbb0ff3}, !- Handle
  {22d015a8-4e72-47c7-b04b-773a68bba9a8}, !- Source Object
  9,                                      !- Outlet Port
  {98e6a734-63ea-4741-b3b8-ce709f0408fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868e2587-61b3-4b64-a354-d12a4d4b36c8}, !- Handle
  {ed71ccd0-494a-4481-a828-cd8f4455833e}, !- Source Object
  3,                                      !- Outlet Port
  {22d015a8-4e72-47c7-b04b-773a68bba9a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c324fb66-0f8b-46f8-9953-9c9e91d32b05}, !- Handle
  A-Office AHU Demand Inlet Node,         !- Name
  {6b6b81cf-2ba6-4e6e-ba14-a7501833c0d0}, !- Inlet Port
  {1f7d8b7c-64e7-40a5-a625-ed71903aa1ac}; !- Outlet Port

OS:Node,
  {42fe5cf4-4c3d-4847-8ba4-f538a36390f5}, !- Handle
  A-Office AHU Demand Outlet Node,        !- Name
  {d34e46b1-0b15-4e7a-8dae-9feefbd67fee}, !- Inlet Port
  {4e8addba-18c2-47f4-a5e9-99bbb42dd635}; !- Outlet Port

OS:Node,
  {561dc600-bdba-49fb-9dd2-4ddf68ac44ae}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Air Terminal Outlet Air Node, !- Name
  {782a2771-dd51-45be-a065-b8c2cf22ccf2}, !- Inlet Port
  {4051ccf8-132f-471d-b800-2c126565b423}; !- Outlet Port

OS:Connection,
  {6b6b81cf-2ba6-4e6e-ba14-a7501833c0d0}, !- Handle
  {22d015a8-4e72-47c7-b04b-773a68bba9a8}, !- Source Object
  11,                                     !- Outlet Port
  {c324fb66-0f8b-46f8-9953-9c9e91d32b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8addba-18c2-47f4-a5e9-99bbb42dd635}, !- Handle
  {42fe5cf4-4c3d-4847-8ba4-f538a36390f5}, !- Source Object
  3,                                      !- Outlet Port
  {22d015a8-4e72-47c7-b04b-773a68bba9a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1f7d8b7c-64e7-40a5-a625-ed71903aa1ac}, !- Inlet Node Name
  {07df1da2-9154-4bc7-a1a0-cbf4a85a4757}, !- Outlet Node Name 1
  {63346742-2fd2-4840-b4a6-f33f035f2be2}, !- Outlet Node Name 2
  {9fa60a28-e2b1-4f10-9812-c2117722c3df}, !- Outlet Node Name 3
  {c455a393-ce7c-4b46-8381-edc9ed0bff5c}, !- Outlet Node Name 4
  {c268f16f-5f1b-44e0-9c1f-e684cef94e50}, !- Outlet Node Name 5
  {4ad864cb-a83b-457a-9342-4173f716de28}, !- Outlet Node Name 6
  {fc49c4dd-fc97-4c02-b61d-3fcd0b9acbde}, !- Outlet Node Name 7
  {f98d1d8f-56d3-48d2-a42c-fb7346695937}, !- Outlet Node Name 8
  {6b5de567-44b2-436e-8276-aa2bb1d21adc}, !- Outlet Node Name 9
  {a413a446-a7c8-4df7-8f6a-514411896f19}, !- Outlet Node Name 10
  {b32bcb35-6132-475f-9961-4044c7d366d5}, !- Outlet Node Name 11
  {9a088ab1-a521-4429-a00d-cac774c85464}, !- Outlet Node Name 12
  {4f14e265-a5ea-4d19-9a03-f9fa29708b2c}, !- Outlet Node Name 13
  {ded80afd-ec2d-42aa-8098-53a4acde34a6}, !- Outlet Node Name 14
  {93ba03e1-3f64-4e01-8ad7-0d23b75903af}, !- Outlet Node Name 15
  {e3321e93-b239-4dff-89c3-6ed2bc931b4d}, !- Outlet Node Name 16
  {02b9cfbe-90da-4d5e-8909-32361fcde119}, !- Outlet Node Name 17
  {6823bd9a-dcbf-4751-8b2c-703fa5dfbf5a}, !- Outlet Node Name 18
  {f2982790-1a2b-4342-8ebd-13335ff8643b}, !- Outlet Node Name 19
  {c663b530-74cc-4a20-9dff-20fe5acb72ee}, !- Outlet Node Name 20
  {f1a8e40f-1f2a-46d6-8501-bc6c8ec399d8}, !- Outlet Node Name 21
  {7f969ce1-7558-4870-a873-dabb753e2a54}, !- Outlet Node Name 22
  {f22289a9-0afb-44e6-b62d-af15c80b8c31}, !- Outlet Node Name 23
  {9605ac84-dffb-41a4-be27-4bfd4bc1f15c}, !- Outlet Node Name 24
  {3f003f74-807c-4dac-b6c3-185da8b93bda}, !- Outlet Node Name 25
  {e7244351-dffd-436b-95cc-ced96b82a490}, !- Outlet Node Name 26
  {be23b006-d94c-4d9f-8a55-5fd016dae450}, !- Outlet Node Name 27
  {4f68e7f0-d4b0-47b3-bf23-0567fc913a62}, !- Outlet Node Name 28
  {e29c2315-9caa-4c39-9edc-7bed9f27e585}, !- Outlet Node Name 29
  {a164f547-069b-4496-8e2a-78f59435d18f}, !- Outlet Node Name 30
  {8491ea8b-5078-46c1-b2fd-6d2546ed203f}, !- Outlet Node Name 31
  {45fcb942-215d-405f-819a-a5e2c3baa58a}, !- Outlet Node Name 32
  {0ff150f4-bea2-425f-b954-0f4215bfabd4}, !- Outlet Node Name 33
  {ad79f723-0b6b-4c4c-97aa-575dfd5080b8}; !- Outlet Node Name 34

OS:AirLoopHVAC:ZoneMixer,
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d34e46b1-0b15-4e7a-8dae-9feefbd67fee}, !- Outlet Node Name
  {9aa40ce1-66d0-4196-9d7b-c344f20cb4f1}, !- Inlet Node Name 1
  {013c141b-f3ec-4486-aee6-2bf27b3fab5d}, !- Inlet Node Name 2
  {a712f499-4df5-40ce-9735-96f1dcc3e4a1}, !- Inlet Node Name 3
  {4678c8c9-1cf7-4d67-89fb-7b6fa0d9cdfa}, !- Inlet Node Name 4
  {b6c7c2c7-c57f-474b-9138-e34009d4b693}, !- Inlet Node Name 5
  {d8f60e8c-626c-4117-a3fd-9f46aad0f789}, !- Inlet Node Name 6
  {787270fa-7b2d-402e-b16b-5f7fa7cc6c55}, !- Inlet Node Name 7
  {86a75da8-9468-4dfa-9de2-34557d76bbbf}, !- Inlet Node Name 8
  {e2151008-eede-4086-ae99-fd3118b27fc9}, !- Inlet Node Name 9
  {f0e638b2-a8bd-4243-9b3d-15575d8b1cb5}, !- Inlet Node Name 10
  {5a408873-d370-4517-ac27-294273af818b}, !- Inlet Node Name 11
  {b4a10a98-deb7-476d-a9ac-66c84eb42b5f}, !- Inlet Node Name 12
  {2533bfcf-721c-4942-ad1e-51f6506f87eb}, !- Inlet Node Name 13
  {739b94e5-8e16-48c6-94e6-554191c3b36f}, !- Inlet Node Name 14
  {d8142f39-c3f6-479a-898d-827b1a0f11b8}, !- Inlet Node Name 15
  {68bf9a33-46b5-4bc8-b02b-1ede9134502b}, !- Inlet Node Name 16
  {b0e04a2a-0fc9-4971-a7ac-08cd390c1442}, !- Inlet Node Name 17
  {4675fa56-4710-416a-9b27-55e54829dd77}, !- Inlet Node Name 18
  {29a112ae-f8f9-43f1-9a49-d0fe06c68144}, !- Inlet Node Name 19
  {58fe3059-98e7-4d59-9b34-42969d6d483e}, !- Inlet Node Name 20
  {83802ee6-02e2-4a04-8447-69e616dbadb3}, !- Inlet Node Name 21
  {354ab087-b175-4fbb-9391-b33b539485ab}, !- Inlet Node Name 22
  {e30790a2-570e-45b1-88b9-63b31e6afc25}, !- Inlet Node Name 23
  {cb87391a-f783-48c4-b2d9-a56897341a52}, !- Inlet Node Name 24
  {0eaea131-d5f5-45e0-896f-ab19772b5859}, !- Inlet Node Name 25
  {b470f320-31d4-4af8-90a1-b168c8c7018b}, !- Inlet Node Name 26
  {83bd933c-6f27-42c5-b4aa-5e401594de5b}, !- Inlet Node Name 27
  {fa69b509-70e5-41b1-bc8e-51e9158c62c1}, !- Inlet Node Name 28
  {a08a7956-bdb2-4736-a063-95c7555ef060}, !- Inlet Node Name 29
  {05c4f070-1f5e-4d36-8ca2-337b390c20e7}, !- Inlet Node Name 30
  {a6e3cb18-e33d-4153-80c9-31cb2ded18da}, !- Inlet Node Name 31
  {2ad040bd-1729-4f32-9516-525a910e52f5}, !- Inlet Node Name 32
  {33120f11-94b2-44a4-941b-dcd60fa9c0de}, !- Inlet Node Name 33
  {e9ad4e91-ad22-474e-8107-ac7d74656008}; !- Inlet Node Name 34

OS:Connection,
  {1f7d8b7c-64e7-40a5-a625-ed71903aa1ac}, !- Handle
  {c324fb66-0f8b-46f8-9953-9c9e91d32b05}, !- Source Object
  3,                                      !- Outlet Port
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34e46b1-0b15-4e7a-8dae-9feefbd67fee}, !- Handle
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Source Object
  2,                                      !- Outlet Port
  {42fe5cf4-4c3d-4847-8ba4-f538a36390f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8efd7a46-86e1-4c3c-84bc-2e8138ebc168}, !- Handle
  {22d015a8-4e72-47c7-b04b-773a68bba9a8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5ba0f9a9-34a2-4e40-839f-ff8ab1dd638e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {5979333f-cd79-414e-86a2-452c041448c5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {613e9fc9-830d-4896-ba41-b402388d9ef8}, !- Handle
  A-Office AHU Supply Fan,                !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  727.1875,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fb40dcb0-e370-4559-a9fd-245b5f1a7e76}, !- Air Inlet Node Name
  {221ed829-3c79-43c8-b342-d64b7095a0f0}, !- Air Outlet Node Name
  A-Office AHU;                           !- End-Use Subcategory

OS:Connection,
  {221ed829-3c79-43c8-b342-d64b7095a0f0}, !- Handle
  {613e9fc9-830d-4896-ba41-b402388d9ef8}, !- Source Object
  9,                                      !- Outlet Port
  {ed71ccd0-494a-4481-a828-cd8f4455833e}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {71ea0d20-a2a2-48b8-aa2c-f8d341c01ff1}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {bfa16ebd-c16a-4050-9fe2-ccf723253184}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {aff9d8ed-03c3-4239-be0a-8dcc947d38bb}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7a48906d-6c5f-47f7-9add-e27cb11d5520}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a5135b3a-9457-4a8d-b9f2-df385b312e89}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00dd6be3-12fe-47ee-99f1-09c5411d7174}, !- Handle
  A-Office AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4d6856d0-7e8e-4cf8-8980-b73235ca33a7}, !- Handle
  A-Office AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2c733510-d965-4653-a711-b000e421f5f5}, !- Handle
  A-Office AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1fd932b7-d1c6-4f49-a3f7-fb90a1c5b215}, !- Handle
  A-Office AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1d3d6169-b04e-4bc7-8289-0b8ba22b4236}, !- Handle
  A-Office AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b60e394-153e-403d-b86a-1a850480bc92}, !- Handle
  A-Office AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {c8aa7b2f-1bbc-4b01-8aaa-6ce0f11822c0}, !- Handle
  A-Office AHU Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {97f9a85d-13c0-4af3-8fec-0be389d42fc2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {97f9a85d-13c0-4af3-8fec-0be389d42fc2}, !- Handle
  A-Office AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec3259da-6ab4-4c22-a6aa-eb46438e90e3}, !- Handle
  A-Office AHU OA System,                 !- Name
  {c8aa7b2f-1bbc-4b01-8aaa-6ce0f11822c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3484960f-7ed4-42b1-b51c-820997de228d}, !- Mixed Air Node Name
  {d873a00e-443f-41bd-8cee-0bfd6623e25b}, !- Outdoor Air Stream Node Name
  {e2e4de3d-7cbe-42e7-8774-50e203b73546}, !- Relief Air Stream Node Name
  {923a597c-9f24-41f4-8b47-304ef8ad00cb}; !- Return Air Stream Node Name

OS:Node,
  {9f024b7b-4ef8-4f77-9615-c6f8fae7e166}, !- Handle
  A-Office AHU Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {471a8d06-204b-4a53-bd39-416302c3ae5f}; !- Outlet Port

OS:Node,
  {6ceda923-8f97-4bb0-880b-fc99c647749a}, !- Handle
  A-Office AHU Relief Air Node,           !- Name
  {adeaa031-cb0e-48a9-b6bd-c6883116e5ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {75fe5837-b1a1-46f4-9a5d-e1521eed163f}, !- Handle
  A-Office AHU Mixed Air Node,            !- Name
  {3484960f-7ed4-42b1-b51c-820997de228d}, !- Inlet Port
  {fb40dcb0-e370-4559-a9fd-245b5f1a7e76}; !- Outlet Port

OS:Connection,
  {3484960f-7ed4-42b1-b51c-820997de228d}, !- Handle
  {ec3259da-6ab4-4c22-a6aa-eb46438e90e3}, !- Source Object
  5,                                      !- Outlet Port
  {75fe5837-b1a1-46f4-9a5d-e1521eed163f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4f4f715f-58ee-4c65-8e40-a56541ea238c}, !- Handle
  A-Office AHU Exhaust Fan,               !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  702.8125,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0a92bd5a-c098-4243-8eab-d033046f97ec}, !- Air Inlet Node Name
  {82f4e4b7-bd36-47be-aebb-28202e2a2a69}, !- Air Outlet Node Name
  A-Office AHU;                           !- End-Use Subcategory

OS:Node,
  {5301bf07-2200-4cc8-9633-e9bb8770e537}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {82f4e4b7-bd36-47be-aebb-28202e2a2a69}, !- Inlet Port
  {923a597c-9f24-41f4-8b47-304ef8ad00cb}; !- Outlet Port

OS:Connection,
  {0a92bd5a-c098-4243-8eab-d033046f97ec}, !- Handle
  {98e6a734-63ea-4741-b3b8-ce709f0408fc}, !- Source Object
  3,                                      !- Outlet Port
  {4f4f715f-58ee-4c65-8e40-a56541ea238c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {82f4e4b7-bd36-47be-aebb-28202e2a2a69}, !- Handle
  {4f4f715f-58ee-4c65-8e40-a56541ea238c}, !- Source Object
  9,                                      !- Outlet Port
  {5301bf07-2200-4cc8-9633-e9bb8770e537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923a597c-9f24-41f4-8b47-304ef8ad00cb}, !- Handle
  {5301bf07-2200-4cc8-9633-e9bb8770e537}, !- Source Object
  3,                                      !- Outlet Port
  {ec3259da-6ab4-4c22-a6aa-eb46438e90e3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e2abde03-2886-4894-8a9a-1477ca8b6f5e}, !- Handle
  A-Office AHU SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  22,                                     !- Setpoint at Outdoor Low Temperature {C}
  7,                                      !- Outdoor Low Temperature {C}
  24,                                     !- Setpoint at Outdoor High Temperature {C}
  16,                                     !- Outdoor High Temperature {C}
  {ed71ccd0-494a-4481-a828-cd8f4455833e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {5979333f-cd79-414e-86a2-452c041448c5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1e799428-d753-4966-b794-9a37757960d4}, !- Control Zone or Zone List Name
  {bf524e2a-188d-49a3-b376-4b5384739c26}, !- Cooling Control Zone or Zone List Name
  {d410a7e9-14f6-45ed-b132-ca870ab2c339}, !- Heating Control Zone or Zone List Name
  {aee0c379-bb5d-45b1-ae0a-218503fe4954}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1e799428-d753-4966-b794-9a37757960d4}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {bf524e2a-188d-49a3-b376-4b5384739c26}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d410a7e9-14f6-45ed-b132-ca870ab2c339}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aee0c379-bb5d-45b1-ae0a-218503fe4954}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {91f01602-32d9-4c10-b9fd-9c6a6268d41a}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {725f1c84-cf88-4b2b-a713-8a366c7c89ae}, !- Air Inlet Node Name
  {782a2771-dd51-45be-a065-b8c2cf22ccf2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a1eb79f-a4fc-4be7-ab14-aa59b667dadf}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Return Air Node, !- Name
  {c37538e9-b364-4e5c-9725-e1f822b319cf}, !- Inlet Port
  {9aa40ce1-66d0-4196-9d7b-c344f20cb4f1}; !- Outlet Port

OS:Connection,
  {4051ccf8-132f-471d-b800-2c126565b423}, !- Handle
  {561dc600-bdba-49fb-9dd2-4ddf68ac44ae}, !- Source Object
  3,                                      !- Outlet Port
  {a19efbbd-fb8f-4007-a41b-e9d3e572894a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c37538e9-b364-4e5c-9725-e1f822b319cf}, !- Handle
  {97273deb-07e0-4a4e-bf37-001e0538683f}, !- Source Object
  2,                                      !- Outlet Port
  {4a1eb79f-a4fc-4be7-ab14-aa59b667dadf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa40ce1-66d0-4196-9d7b-c344f20cb4f1}, !- Handle
  {4a1eb79f-a4fc-4be7-ab14-aa59b667dadf}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b80118d-7fe0-407a-ba84-387652335fd9}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Air Terminal Inlet Air Node, !- Name
  {07df1da2-9154-4bc7-a1a0-cbf4a85a4757}, !- Inlet Port
  {725f1c84-cf88-4b2b-a713-8a366c7c89ae}; !- Outlet Port

OS:Connection,
  {07df1da2-9154-4bc7-a1a0-cbf4a85a4757}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  3,                                      !- Outlet Port
  {9b80118d-7fe0-407a-ba84-387652335fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {725f1c84-cf88-4b2b-a713-8a366c7c89ae}, !- Handle
  {9b80118d-7fe0-407a-ba84-387652335fd9}, !- Source Object
  3,                                      !- Outlet Port
  {91f01602-32d9-4c10-b9fd-9c6a6268d41a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {782a2771-dd51-45be-a065-b8c2cf22ccf2}, !- Handle
  {91f01602-32d9-4c10-b9fd-9c6a6268d41a}, !- Source Object
  4,                                      !- Outlet Port
  {561dc600-bdba-49fb-9dd2-4ddf68ac44ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2d7d1d6e-8d64-4921-a88e-202d7b272ff7}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8f0d427c-fc4f-47ba-81e7-b9a79033e3a3}, !- Handle
  TZ-A.A.0-09-Areadedistribuicao Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56764a4f-8575-4685-8534-79fcc08a887d}, !- Handle
  TZ-A.A.1-05-Escritorio Air Terminal,    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {3a0b6084-4f99-4832-8097-d4e5de56efee}, !- Air Inlet Node Name
  {59a4b7bc-a134-4bc7-a678-5c76f4122d62}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1823d983-f7b6-4d78-bd5e-ea4499171e4a}, !- Handle
  TZ-A.A.1-05-Escritorio Air Terminal Outlet Air Node, !- Name
  {59a4b7bc-a134-4bc7-a678-5c76f4122d62}, !- Inlet Port
  {a3258f97-99d5-401a-aaed-969ba184a142}; !- Outlet Port

OS:Node,
  {89fdd31c-28b0-4b7e-aba0-312ddd4536bd}, !- Handle
  TZ-A.A.1-05-Escritorio Return Air Node, !- Name
  {62d29e53-2756-43f9-86da-12dd7c9985fd}, !- Inlet Port
  {013c141b-f3ec-4486-aee6-2bf27b3fab5d}; !- Outlet Port

OS:Connection,
  {a3258f97-99d5-401a-aaed-969ba184a142}, !- Handle
  {1823d983-f7b6-4d78-bd5e-ea4499171e4a}, !- Source Object
  3,                                      !- Outlet Port
  {eb0eb36e-d1a4-421f-a36c-f9f5a3ca97d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62d29e53-2756-43f9-86da-12dd7c9985fd}, !- Handle
  {ab1c5ffb-e96e-426b-9789-532e903ae9ec}, !- Source Object
  2,                                      !- Outlet Port
  {89fdd31c-28b0-4b7e-aba0-312ddd4536bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013c141b-f3ec-4486-aee6-2bf27b3fab5d}, !- Handle
  {89fdd31c-28b0-4b7e-aba0-312ddd4536bd}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {bf32e061-1dc2-44a9-ae3d-92ee8cc94af5}, !- Handle
  TZ-A.A.1-05-Escritorio Air Terminal Inlet Air Node, !- Name
  {63346742-2fd2-4840-b4a6-f33f035f2be2}, !- Inlet Port
  {3a0b6084-4f99-4832-8097-d4e5de56efee}; !- Outlet Port

OS:Connection,
  {63346742-2fd2-4840-b4a6-f33f035f2be2}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  4,                                      !- Outlet Port
  {bf32e061-1dc2-44a9-ae3d-92ee8cc94af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a0b6084-4f99-4832-8097-d4e5de56efee}, !- Handle
  {bf32e061-1dc2-44a9-ae3d-92ee8cc94af5}, !- Source Object
  3,                                      !- Outlet Port
  {56764a4f-8575-4685-8534-79fcc08a887d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59a4b7bc-a134-4bc7-a678-5c76f4122d62}, !- Handle
  {56764a4f-8575-4685-8534-79fcc08a887d}, !- Source Object
  4,                                      !- Outlet Port
  {1823d983-f7b6-4d78-bd5e-ea4499171e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bce6ed18-d213-4ca5-8b26-7a0dd9527d06}, !- Handle
  TZ-A.A.1-05-Escritorio Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {00a2c739-0b8a-4105-9d66-ea5fe563eeaa}, !- Handle
  TZ-A.A.1-05-Escritorio Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbf0682e-2576-4b24-9ec6-83ce6f35bad1}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {cda50f8d-55df-45bf-9651-91d7a29d5978}, !- Air Inlet Node Name
  {9b431c23-44a6-4613-bce2-713eaf8a9c19}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {133d8f92-0d55-4c04-89f4-6cb002fd3505}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Air Terminal Outlet Air Node, !- Name
  {9b431c23-44a6-4613-bce2-713eaf8a9c19}, !- Inlet Port
  {43e5b5b1-9aec-4ecb-875f-292cf1827e82}; !- Outlet Port

OS:Node,
  {8012f8b6-f08c-4006-9d99-5b3a60c970d7}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Return Air Node, !- Name
  {7f52be50-5dfe-44d6-b30f-5bd1f4b85056}, !- Inlet Port
  {a712f499-4df5-40ce-9735-96f1dcc3e4a1}; !- Outlet Port

OS:Connection,
  {43e5b5b1-9aec-4ecb-875f-292cf1827e82}, !- Handle
  {133d8f92-0d55-4c04-89f4-6cb002fd3505}, !- Source Object
  3,                                      !- Outlet Port
  {633b0766-a117-4476-bc2b-3f559679b798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f52be50-5dfe-44d6-b30f-5bd1f4b85056}, !- Handle
  {7a73f220-bd84-4cc5-bbbf-1b24ffb94e8a}, !- Source Object
  2,                                      !- Outlet Port
  {8012f8b6-f08c-4006-9d99-5b3a60c970d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a712f499-4df5-40ce-9735-96f1dcc3e4a1}, !- Handle
  {8012f8b6-f08c-4006-9d99-5b3a60c970d7}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c80149d1-70be-424c-bbdd-98a0043ba9bb}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Air Terminal Inlet Air Node, !- Name
  {9fa60a28-e2b1-4f10-9812-c2117722c3df}, !- Inlet Port
  {cda50f8d-55df-45bf-9651-91d7a29d5978}; !- Outlet Port

OS:Connection,
  {9fa60a28-e2b1-4f10-9812-c2117722c3df}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  5,                                      !- Outlet Port
  {c80149d1-70be-424c-bbdd-98a0043ba9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda50f8d-55df-45bf-9651-91d7a29d5978}, !- Handle
  {c80149d1-70be-424c-bbdd-98a0043ba9bb}, !- Source Object
  3,                                      !- Outlet Port
  {fbf0682e-2576-4b24-9ec6-83ce6f35bad1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b431c23-44a6-4613-bce2-713eaf8a9c19}, !- Handle
  {fbf0682e-2576-4b24-9ec6-83ce6f35bad1}, !- Source Object
  4,                                      !- Outlet Port
  {133d8f92-0d55-4c04-89f4-6cb002fd3505}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b8667937-1fe5-4d00-b9a0-170375b05a35}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ad7ba7ec-d527-4dab-a348-585f1d925a2b}, !- Handle
  TZ-A.A.1-08-SaladeReunioes Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7be8bdc7-d2aa-4cc0-8796-b1041f003618}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {f9292e27-571f-4ce3-988f-d2d085f4703a}, !- Air Inlet Node Name
  {26a81ccf-03de-4f15-9ee2-3afe1e9b5610}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb9a336e-a124-48fc-88c1-dff4879a3724}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Air Terminal Outlet Air Node, !- Name
  {26a81ccf-03de-4f15-9ee2-3afe1e9b5610}, !- Inlet Port
  {23826550-86d8-4e51-9455-4c4866e71b74}; !- Outlet Port

OS:Node,
  {a1307367-d941-41d7-80f8-c20978d64591}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Return Air Node, !- Name
  {492c3f52-b2c1-4a8c-9380-49f037e8dc78}, !- Inlet Port
  {4678c8c9-1cf7-4d67-89fb-7b6fa0d9cdfa}; !- Outlet Port

OS:Connection,
  {23826550-86d8-4e51-9455-4c4866e71b74}, !- Handle
  {fb9a336e-a124-48fc-88c1-dff4879a3724}, !- Source Object
  3,                                      !- Outlet Port
  {ad7293e0-9d53-481c-a1b3-0787abfa4b7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {492c3f52-b2c1-4a8c-9380-49f037e8dc78}, !- Handle
  {4036cffe-f1d7-419f-868f-d40b1981b41c}, !- Source Object
  2,                                      !- Outlet Port
  {a1307367-d941-41d7-80f8-c20978d64591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4678c8c9-1cf7-4d67-89fb-7b6fa0d9cdfa}, !- Handle
  {a1307367-d941-41d7-80f8-c20978d64591}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de1fd6fd-87c7-4ef1-a157-d722d269c924}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Air Terminal Inlet Air Node, !- Name
  {c455a393-ce7c-4b46-8381-edc9ed0bff5c}, !- Inlet Port
  {f9292e27-571f-4ce3-988f-d2d085f4703a}; !- Outlet Port

OS:Connection,
  {c455a393-ce7c-4b46-8381-edc9ed0bff5c}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  6,                                      !- Outlet Port
  {de1fd6fd-87c7-4ef1-a157-d722d269c924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9292e27-571f-4ce3-988f-d2d085f4703a}, !- Handle
  {de1fd6fd-87c7-4ef1-a157-d722d269c924}, !- Source Object
  3,                                      !- Outlet Port
  {7be8bdc7-d2aa-4cc0-8796-b1041f003618}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26a81ccf-03de-4f15-9ee2-3afe1e9b5610}, !- Handle
  {7be8bdc7-d2aa-4cc0-8796-b1041f003618}, !- Source Object
  4,                                      !- Outlet Port
  {fb9a336e-a124-48fc-88c1-dff4879a3724}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3367b240-33c0-4398-9b70-fa8f9d374620}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0edaff89-d124-4b51-890a-255b0b344e04}, !- Handle
  TZ-A.A.0-11-BalnearioFeminino Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e536b5b2-7c7a-46a2-ba1a-7587fe36081c}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {9a86ed50-69f5-4c52-9ae7-bf555b21bd9c}, !- Air Inlet Node Name
  {9b1d2d52-88d4-4225-b883-b55d6c4c0138}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8815f2c8-ef32-4a23-b542-ffba2ee32281}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Air Terminal Outlet Air Node, !- Name
  {9b1d2d52-88d4-4225-b883-b55d6c4c0138}, !- Inlet Port
  {0b11e409-5e5e-4a61-b0bf-5728dc50888d}; !- Outlet Port

OS:Node,
  {c53dd70b-4451-48c2-843e-2733cc1b37c9}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Return Air Node, !- Name
  {ccdc502f-8d3b-42ec-8132-dfd17ca58c4e}, !- Inlet Port
  {b6c7c2c7-c57f-474b-9138-e34009d4b693}; !- Outlet Port

OS:Connection,
  {0b11e409-5e5e-4a61-b0bf-5728dc50888d}, !- Handle
  {8815f2c8-ef32-4a23-b542-ffba2ee32281}, !- Source Object
  3,                                      !- Outlet Port
  {4c9bb863-639c-49cb-a72c-221623ed59b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdc502f-8d3b-42ec-8132-dfd17ca58c4e}, !- Handle
  {3c1f7a65-3c3f-4362-aad9-63e51fd09870}, !- Source Object
  2,                                      !- Outlet Port
  {c53dd70b-4451-48c2-843e-2733cc1b37c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c7c2c7-c57f-474b-9138-e34009d4b693}, !- Handle
  {c53dd70b-4451-48c2-843e-2733cc1b37c9}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fab1449e-ee79-4335-9cec-8af0f7bcfd4e}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Air Terminal Inlet Air Node, !- Name
  {c268f16f-5f1b-44e0-9c1f-e684cef94e50}, !- Inlet Port
  {9a86ed50-69f5-4c52-9ae7-bf555b21bd9c}; !- Outlet Port

OS:Connection,
  {c268f16f-5f1b-44e0-9c1f-e684cef94e50}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  7,                                      !- Outlet Port
  {fab1449e-ee79-4335-9cec-8af0f7bcfd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a86ed50-69f5-4c52-9ae7-bf555b21bd9c}, !- Handle
  {fab1449e-ee79-4335-9cec-8af0f7bcfd4e}, !- Source Object
  3,                                      !- Outlet Port
  {e536b5b2-7c7a-46a2-ba1a-7587fe36081c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b1d2d52-88d4-4225-b883-b55d6c4c0138}, !- Handle
  {e536b5b2-7c7a-46a2-ba1a-7587fe36081c}, !- Source Object
  4,                                      !- Outlet Port
  {8815f2c8-ef32-4a23-b542-ffba2ee32281}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6a7c88ab-2d22-4061-8fda-d924e5c55216}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {699967eb-6f7b-4410-b81a-cbf7f2562fa1}, !- Handle
  TZ-A.A.0-19-I.S.Condutores Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1829f28f-c393-4bcf-aa64-90e0a99561e3}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {27d6e011-5fcb-4a03-8a26-6c1958394de1}, !- Air Inlet Node Name
  {c580daef-68c4-48cf-bcee-6ad25f5371eb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d63555e-f822-431e-92b6-2852cb8ce05c}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Air Terminal Outlet Air Node, !- Name
  {c580daef-68c4-48cf-bcee-6ad25f5371eb}, !- Inlet Port
  {6c11ff34-c6ad-43ed-ae49-4803e65d8ef9}; !- Outlet Port

OS:Node,
  {1ebd9f94-d87d-4178-bb3f-39f7dfb7ef92}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Return Air Node, !- Name
  {7a9f94fa-ea34-4c00-b223-9ed80271b537}, !- Inlet Port
  {d8f60e8c-626c-4117-a3fd-9f46aad0f789}; !- Outlet Port

OS:Connection,
  {6c11ff34-c6ad-43ed-ae49-4803e65d8ef9}, !- Handle
  {5d63555e-f822-431e-92b6-2852cb8ce05c}, !- Source Object
  3,                                      !- Outlet Port
  {f89769c0-3ac9-4806-b204-c6579ffeba96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a9f94fa-ea34-4c00-b223-9ed80271b537}, !- Handle
  {d5d5fcf8-c55a-46cc-9669-a7c88f8ded58}, !- Source Object
  2,                                      !- Outlet Port
  {1ebd9f94-d87d-4178-bb3f-39f7dfb7ef92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f60e8c-626c-4117-a3fd-9f46aad0f789}, !- Handle
  {1ebd9f94-d87d-4178-bb3f-39f7dfb7ef92}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a8337149-8e66-4cab-9146-8f0da0428eed}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Air Terminal Inlet Air Node, !- Name
  {4ad864cb-a83b-457a-9342-4173f716de28}, !- Inlet Port
  {27d6e011-5fcb-4a03-8a26-6c1958394de1}; !- Outlet Port

OS:Connection,
  {4ad864cb-a83b-457a-9342-4173f716de28}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  8,                                      !- Outlet Port
  {a8337149-8e66-4cab-9146-8f0da0428eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27d6e011-5fcb-4a03-8a26-6c1958394de1}, !- Handle
  {a8337149-8e66-4cab-9146-8f0da0428eed}, !- Source Object
  3,                                      !- Outlet Port
  {1829f28f-c393-4bcf-aa64-90e0a99561e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c580daef-68c4-48cf-bcee-6ad25f5371eb}, !- Handle
  {1829f28f-c393-4bcf-aa64-90e0a99561e3}, !- Source Object
  4,                                      !- Outlet Port
  {5d63555e-f822-431e-92b6-2852cb8ce05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b99f1721-0e49-4527-b210-428bfc94cef1}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fedca7a7-bd6a-4e98-aca4-e2529ce12a65}, !- Handle
  TZ-A.A.1-15-Caixadeescadas Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8f44bcaf-7626-4d49-b19b-d99d502a1dd9}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {e2448bd3-d65c-423f-a1da-d6858f16663c}, !- Air Inlet Node Name
  {f0b25f76-f9b4-48ee-9256-946fa68708ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5600872b-1753-437b-a38e-75a376e6051e}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Air Terminal Outlet Air Node, !- Name
  {f0b25f76-f9b4-48ee-9256-946fa68708ee}, !- Inlet Port
  {590baa8b-5ef3-4a69-af32-306a67c12a4c}; !- Outlet Port

OS:Node,
  {db233846-bb37-4fc8-a4e9-0ca304be3906}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Return Air Node, !- Name
  {25bc7f6d-ef52-4f36-a4d3-c3fc2d11a982}, !- Inlet Port
  {787270fa-7b2d-402e-b16b-5f7fa7cc6c55}; !- Outlet Port

OS:Connection,
  {590baa8b-5ef3-4a69-af32-306a67c12a4c}, !- Handle
  {5600872b-1753-437b-a38e-75a376e6051e}, !- Source Object
  3,                                      !- Outlet Port
  {ff0005cf-38b4-42a7-a01e-2243f7d20ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bc7f6d-ef52-4f36-a4d3-c3fc2d11a982}, !- Handle
  {e361dd33-fc0b-45c8-a735-e213929139d9}, !- Source Object
  2,                                      !- Outlet Port
  {db233846-bb37-4fc8-a4e9-0ca304be3906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787270fa-7b2d-402e-b16b-5f7fa7cc6c55}, !- Handle
  {db233846-bb37-4fc8-a4e9-0ca304be3906}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {19134bf1-dfc8-46fe-a610-da124b13dc15}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Air Terminal Inlet Air Node, !- Name
  {fc49c4dd-fc97-4c02-b61d-3fcd0b9acbde}, !- Inlet Port
  {e2448bd3-d65c-423f-a1da-d6858f16663c}; !- Outlet Port

OS:Connection,
  {fc49c4dd-fc97-4c02-b61d-3fcd0b9acbde}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  9,                                      !- Outlet Port
  {19134bf1-dfc8-46fe-a610-da124b13dc15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2448bd3-d65c-423f-a1da-d6858f16663c}, !- Handle
  {19134bf1-dfc8-46fe-a610-da124b13dc15}, !- Source Object
  3,                                      !- Outlet Port
  {8f44bcaf-7626-4d49-b19b-d99d502a1dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0b25f76-f9b4-48ee-9256-946fa68708ee}, !- Handle
  {8f44bcaf-7626-4d49-b19b-d99d502a1dd9}, !- Source Object
  4,                                      !- Outlet Port
  {5600872b-1753-437b-a38e-75a376e6051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a66f1056-7b18-4d3c-910c-ac6b36b01d94}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {aeb8cc2d-e7e5-430b-a6d1-8355283f3c90}, !- Handle
  TZ-A.A.0-18-AcessoCondutores Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5fb0e4f7-6d61-4c9a-99e1-229ed25e69d6}, !- Handle
  TZ-A.A.1-02-Cantina Air Terminal,       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {f7d80e9c-0978-4d89-8334-cb59230a2c29}, !- Air Inlet Node Name
  {154830ae-a519-4763-8ba4-85c873292b3c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {327bd069-ee8e-4d04-94c9-f3b887bedd77}, !- Handle
  TZ-A.A.1-02-Cantina Air Terminal Outlet Air Node, !- Name
  {154830ae-a519-4763-8ba4-85c873292b3c}, !- Inlet Port
  {8c77c55d-5963-4275-adeb-51b5d07aa75d}; !- Outlet Port

OS:Node,
  {a05a67a3-4bb8-4898-804b-6f93f187df88}, !- Handle
  TZ-A.A.1-02-Cantina Return Air Node,    !- Name
  {b30b7af0-29a5-4325-b529-224aa9f4e071}, !- Inlet Port
  {86a75da8-9468-4dfa-9de2-34557d76bbbf}; !- Outlet Port

OS:Connection,
  {8c77c55d-5963-4275-adeb-51b5d07aa75d}, !- Handle
  {327bd069-ee8e-4d04-94c9-f3b887bedd77}, !- Source Object
  3,                                      !- Outlet Port
  {a30b0546-a5d2-43d3-839a-252d18313788}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b30b7af0-29a5-4325-b529-224aa9f4e071}, !- Handle
  {87162554-c1d7-499d-9bd9-3858b6b190f5}, !- Source Object
  2,                                      !- Outlet Port
  {a05a67a3-4bb8-4898-804b-6f93f187df88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86a75da8-9468-4dfa-9de2-34557d76bbbf}, !- Handle
  {a05a67a3-4bb8-4898-804b-6f93f187df88}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7780b4ed-c455-47c5-b771-43cde042e9f6}, !- Handle
  TZ-A.A.1-02-Cantina Air Terminal Inlet Air Node, !- Name
  {f98d1d8f-56d3-48d2-a42c-fb7346695937}, !- Inlet Port
  {f7d80e9c-0978-4d89-8334-cb59230a2c29}; !- Outlet Port

OS:Connection,
  {f98d1d8f-56d3-48d2-a42c-fb7346695937}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  10,                                     !- Outlet Port
  {7780b4ed-c455-47c5-b771-43cde042e9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d80e9c-0978-4d89-8334-cb59230a2c29}, !- Handle
  {7780b4ed-c455-47c5-b771-43cde042e9f6}, !- Source Object
  3,                                      !- Outlet Port
  {5fb0e4f7-6d61-4c9a-99e1-229ed25e69d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {154830ae-a519-4763-8ba4-85c873292b3c}, !- Handle
  {5fb0e4f7-6d61-4c9a-99e1-229ed25e69d6}, !- Source Object
  4,                                      !- Outlet Port
  {327bd069-ee8e-4d04-94c9-f3b887bedd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {21d72116-9f97-447b-af5a-62dc905fc5d2}, !- Handle
  TZ-A.A.1-02-Cantina Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {eeb8914b-d22a-4010-a10b-c289fbed503d}, !- Handle
  TZ-A.A.1-02-Cantina Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d390d381-12e9-4dde-935f-3d7f77d7cfe2}, !- Handle
  TZ-A.A.0-04-07-IS Air Terminal,         !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {39f7f2b5-aadb-4563-834e-d5dc1b34778b}, !- Air Inlet Node Name
  {fb677f4a-9dab-4ffc-b8aa-9bf6f9d7cf1a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e7b4f1b-93ba-4ad7-aa8b-ec8bf697d6d3}, !- Handle
  TZ-A.A.0-04-07-IS Air Terminal Outlet Air Node, !- Name
  {fb677f4a-9dab-4ffc-b8aa-9bf6f9d7cf1a}, !- Inlet Port
  {1d787764-4033-45a8-98d7-190783bb1699}; !- Outlet Port

OS:Node,
  {5e2860f7-0cf6-4f60-8450-9635f7c0036b}, !- Handle
  TZ-A.A.0-04-07-IS Return Air Node,      !- Name
  {934ddbd3-7209-4882-937c-efe148de3c66}, !- Inlet Port
  {e2151008-eede-4086-ae99-fd3118b27fc9}; !- Outlet Port

OS:Connection,
  {1d787764-4033-45a8-98d7-190783bb1699}, !- Handle
  {5e7b4f1b-93ba-4ad7-aa8b-ec8bf697d6d3}, !- Source Object
  3,                                      !- Outlet Port
  {1d0433a7-041b-4825-a2aa-742dd77d9d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934ddbd3-7209-4882-937c-efe148de3c66}, !- Handle
  {4a7adfa7-368b-4d15-a970-397c8ed770e3}, !- Source Object
  2,                                      !- Outlet Port
  {5e2860f7-0cf6-4f60-8450-9635f7c0036b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2151008-eede-4086-ae99-fd3118b27fc9}, !- Handle
  {5e2860f7-0cf6-4f60-8450-9635f7c0036b}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dda0347f-21e5-49ef-ae15-81471c1de468}, !- Handle
  TZ-A.A.0-04-07-IS Air Terminal Inlet Air Node, !- Name
  {6b5de567-44b2-436e-8276-aa2bb1d21adc}, !- Inlet Port
  {39f7f2b5-aadb-4563-834e-d5dc1b34778b}; !- Outlet Port

OS:Connection,
  {6b5de567-44b2-436e-8276-aa2bb1d21adc}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  11,                                     !- Outlet Port
  {dda0347f-21e5-49ef-ae15-81471c1de468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f7f2b5-aadb-4563-834e-d5dc1b34778b}, !- Handle
  {dda0347f-21e5-49ef-ae15-81471c1de468}, !- Source Object
  3,                                      !- Outlet Port
  {d390d381-12e9-4dde-935f-3d7f77d7cfe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb677f4a-9dab-4ffc-b8aa-9bf6f9d7cf1a}, !- Handle
  {d390d381-12e9-4dde-935f-3d7f77d7cfe2}, !- Source Object
  4,                                      !- Outlet Port
  {5e7b4f1b-93ba-4ad7-aa8b-ec8bf697d6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {43c8d6c4-914b-4668-acbb-381b5cfb4c2a}, !- Handle
  TZ-A.A.0-04-07-IS Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {930bdbbb-cf79-4da8-8b29-885ff02d362d}, !- Handle
  TZ-A.A.0-04-07-IS Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {751b752b-10b3-4ab2-855e-68c7171dd0c2}, !- Handle
  TZ-A.A.0-20-Hall Air Terminal,          !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {ee36e692-0251-4113-a136-64883f75e8ea}, !- Air Inlet Node Name
  {59e9e652-0e76-4dab-bd76-67345881c6cb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48cb84b1-e328-4fb7-b807-7e09f836ef76}, !- Handle
  TZ-A.A.0-20-Hall Air Terminal Outlet Air Node, !- Name
  {59e9e652-0e76-4dab-bd76-67345881c6cb}, !- Inlet Port
  {f64277c0-b03d-4d64-9ac2-71ce5b157c23}; !- Outlet Port

OS:Node,
  {3a8c6327-9871-4d1d-8449-d0bb8baf39b5}, !- Handle
  TZ-A.A.0-20-Hall Return Air Node,       !- Name
  {bf85f89b-21e4-4fdd-a4da-1ff29b2f58d2}, !- Inlet Port
  {f0e638b2-a8bd-4243-9b3d-15575d8b1cb5}; !- Outlet Port

OS:Connection,
  {f64277c0-b03d-4d64-9ac2-71ce5b157c23}, !- Handle
  {48cb84b1-e328-4fb7-b807-7e09f836ef76}, !- Source Object
  3,                                      !- Outlet Port
  {fefa3118-b907-4ebd-ae34-12acc02f2f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf85f89b-21e4-4fdd-a4da-1ff29b2f58d2}, !- Handle
  {2996fd4f-6a5f-480d-b8da-a26b4b90af71}, !- Source Object
  2,                                      !- Outlet Port
  {3a8c6327-9871-4d1d-8449-d0bb8baf39b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0e638b2-a8bd-4243-9b3d-15575d8b1cb5}, !- Handle
  {3a8c6327-9871-4d1d-8449-d0bb8baf39b5}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {efd59cd3-633e-4f8c-a5b0-848161062ec9}, !- Handle
  TZ-A.A.0-20-Hall Air Terminal Inlet Air Node, !- Name
  {a413a446-a7c8-4df7-8f6a-514411896f19}, !- Inlet Port
  {ee36e692-0251-4113-a136-64883f75e8ea}; !- Outlet Port

OS:Connection,
  {a413a446-a7c8-4df7-8f6a-514411896f19}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  12,                                     !- Outlet Port
  {efd59cd3-633e-4f8c-a5b0-848161062ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee36e692-0251-4113-a136-64883f75e8ea}, !- Handle
  {efd59cd3-633e-4f8c-a5b0-848161062ec9}, !- Source Object
  3,                                      !- Outlet Port
  {751b752b-10b3-4ab2-855e-68c7171dd0c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59e9e652-0e76-4dab-bd76-67345881c6cb}, !- Handle
  {751b752b-10b3-4ab2-855e-68c7171dd0c2}, !- Source Object
  4,                                      !- Outlet Port
  {48cb84b1-e328-4fb7-b807-7e09f836ef76}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5c892404-55b6-4ccf-91b7-941c934dec42}, !- Handle
  TZ-A.A.0-20-Hall Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9bf54634-497e-49e8-b835-f263a305ed34}, !- Handle
  TZ-A.A.0-20-Hall Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eafac8ab-066e-4f4e-8775-c9fa5715507a}, !- Handle
  TZ-A.A.0-05-OpenSpace Air Terminal,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {974c089c-a901-48da-b86d-2e3ee0711edb}, !- Air Inlet Node Name
  {b8241680-2ffd-43ec-9fe0-6d47b585491f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fef21e6e-3f12-487b-80f7-5868e6c25412}, !- Handle
  TZ-A.A.0-05-OpenSpace Air Terminal Outlet Air Node, !- Name
  {b8241680-2ffd-43ec-9fe0-6d47b585491f}, !- Inlet Port
  {8549f961-b929-4b9a-815b-c87d657d12b4}; !- Outlet Port

OS:Node,
  {6ef1d730-95e8-48bd-a7ee-b8b5c2840d91}, !- Handle
  TZ-A.A.0-05-OpenSpace Return Air Node,  !- Name
  {de4c9c1d-51c0-4cb4-8254-f6f9755c4cba}, !- Inlet Port
  {5a408873-d370-4517-ac27-294273af818b}; !- Outlet Port

OS:Connection,
  {8549f961-b929-4b9a-815b-c87d657d12b4}, !- Handle
  {fef21e6e-3f12-487b-80f7-5868e6c25412}, !- Source Object
  3,                                      !- Outlet Port
  {1a44d52e-443e-450c-9e12-11b3f7336f07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de4c9c1d-51c0-4cb4-8254-f6f9755c4cba}, !- Handle
  {db42590b-55c1-45d1-ad4a-19ce3ff3c09a}, !- Source Object
  2,                                      !- Outlet Port
  {6ef1d730-95e8-48bd-a7ee-b8b5c2840d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a408873-d370-4517-ac27-294273af818b}, !- Handle
  {6ef1d730-95e8-48bd-a7ee-b8b5c2840d91}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {4bd087fa-05eb-4b1e-9891-e7ad9fc1dfde}, !- Handle
  TZ-A.A.0-05-OpenSpace Air Terminal Inlet Air Node, !- Name
  {b32bcb35-6132-475f-9961-4044c7d366d5}, !- Inlet Port
  {974c089c-a901-48da-b86d-2e3ee0711edb}; !- Outlet Port

OS:Connection,
  {b32bcb35-6132-475f-9961-4044c7d366d5}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  13,                                     !- Outlet Port
  {4bd087fa-05eb-4b1e-9891-e7ad9fc1dfde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974c089c-a901-48da-b86d-2e3ee0711edb}, !- Handle
  {4bd087fa-05eb-4b1e-9891-e7ad9fc1dfde}, !- Source Object
  3,                                      !- Outlet Port
  {eafac8ab-066e-4f4e-8775-c9fa5715507a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8241680-2ffd-43ec-9fe0-6d47b585491f}, !- Handle
  {eafac8ab-066e-4f4e-8775-c9fa5715507a}, !- Source Object
  4,                                      !- Outlet Port
  {fef21e6e-3f12-487b-80f7-5868e6c25412}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9c696a42-37a0-4d2e-8ab7-c8fa2cddbfce}, !- Handle
  TZ-A.A.0-05-OpenSpace Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dcbea826-fc58-479d-afa8-8b0d15f04678}, !- Handle
  TZ-A.A.0-05-OpenSpace Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c55ededa-3053-4f23-a7c6-ae944eaa240b}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {b9269346-dea7-46e0-aa56-f8d4b01c2562}, !- Air Inlet Node Name
  {75294b7d-c299-48d5-8d98-be8db6b87683}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {525e79d7-00db-472f-a2f4-12ae1a18c433}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Air Terminal Outlet Air Node, !- Name
  {75294b7d-c299-48d5-8d98-be8db6b87683}, !- Inlet Port
  {80f1e472-b092-4c2e-9c73-35177d540030}; !- Outlet Port

OS:Node,
  {36207bde-a081-4089-8d1a-9a6ae03965ea}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Return Air Node, !- Name
  {a78c51ac-6c67-472b-bfd9-662085406668}, !- Inlet Port
  {b4a10a98-deb7-476d-a9ac-66c84eb42b5f}; !- Outlet Port

OS:Connection,
  {80f1e472-b092-4c2e-9c73-35177d540030}, !- Handle
  {525e79d7-00db-472f-a2f4-12ae1a18c433}, !- Source Object
  3,                                      !- Outlet Port
  {356c3acb-9b1f-4063-9533-ea9c6cddf231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a78c51ac-6c67-472b-bfd9-662085406668}, !- Handle
  {4f169b04-ec43-4dae-8332-855b429c7871}, !- Source Object
  2,                                      !- Outlet Port
  {36207bde-a081-4089-8d1a-9a6ae03965ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a10a98-deb7-476d-a9ac-66c84eb42b5f}, !- Handle
  {36207bde-a081-4089-8d1a-9a6ae03965ea}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {176c3adf-deba-4672-a160-76bcd892f2c1}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Air Terminal Inlet Air Node, !- Name
  {9a088ab1-a521-4429-a00d-cac774c85464}, !- Inlet Port
  {b9269346-dea7-46e0-aa56-f8d4b01c2562}; !- Outlet Port

OS:Connection,
  {9a088ab1-a521-4429-a00d-cac774c85464}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  14,                                     !- Outlet Port
  {176c3adf-deba-4672-a160-76bcd892f2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9269346-dea7-46e0-aa56-f8d4b01c2562}, !- Handle
  {176c3adf-deba-4672-a160-76bcd892f2c1}, !- Source Object
  3,                                      !- Outlet Port
  {c55ededa-3053-4f23-a7c6-ae944eaa240b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75294b7d-c299-48d5-8d98-be8db6b87683}, !- Handle
  {c55ededa-3053-4f23-a7c6-ae944eaa240b}, !- Source Object
  4,                                      !- Outlet Port
  {525e79d7-00db-472f-a2f4-12ae1a18c433}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e2e9d984-82d9-4b7a-a646-2caa3ec7a302}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b9425c39-e38a-4577-81f2-8d9b693707d1}, !- Handle
  TZ-A.A.1-06-AreadeTrabalho Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {467afc1c-15a4-46f4-b4a1-b2d6436deac0}, !- Handle
  TZ-A.A.0-06-Escritorio Air Terminal,    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {7f94dbf0-0367-4ed9-b911-600362f880f4}, !- Air Inlet Node Name
  {51e95a1e-4fce-4810-ae38-1c3ea271fe81}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83614ed9-e15a-4f2b-ae53-868f694e1f53}, !- Handle
  TZ-A.A.0-06-Escritorio Air Terminal Outlet Air Node, !- Name
  {51e95a1e-4fce-4810-ae38-1c3ea271fe81}, !- Inlet Port
  {f518746a-3fe6-4f57-8871-b5851bcc4694}; !- Outlet Port

OS:Node,
  {e79d3ef5-39e5-41b2-9f9a-98f87f700ef1}, !- Handle
  TZ-A.A.0-06-Escritorio Return Air Node, !- Name
  {738b4e7e-0170-406a-ad2d-7504d8012473}, !- Inlet Port
  {2533bfcf-721c-4942-ad1e-51f6506f87eb}; !- Outlet Port

OS:Connection,
  {f518746a-3fe6-4f57-8871-b5851bcc4694}, !- Handle
  {83614ed9-e15a-4f2b-ae53-868f694e1f53}, !- Source Object
  3,                                      !- Outlet Port
  {4e2189be-341b-42ac-be6c-81cb6407ec30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {738b4e7e-0170-406a-ad2d-7504d8012473}, !- Handle
  {21fb3cb4-1fea-4bb3-a037-3fec5d74dfdc}, !- Source Object
  2,                                      !- Outlet Port
  {e79d3ef5-39e5-41b2-9f9a-98f87f700ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2533bfcf-721c-4942-ad1e-51f6506f87eb}, !- Handle
  {e79d3ef5-39e5-41b2-9f9a-98f87f700ef1}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fa0935b6-4b16-45c1-9f5c-fe5027430b4b}, !- Handle
  TZ-A.A.0-06-Escritorio Air Terminal Inlet Air Node, !- Name
  {4f14e265-a5ea-4d19-9a03-f9fa29708b2c}, !- Inlet Port
  {7f94dbf0-0367-4ed9-b911-600362f880f4}; !- Outlet Port

OS:Connection,
  {4f14e265-a5ea-4d19-9a03-f9fa29708b2c}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  15,                                     !- Outlet Port
  {fa0935b6-4b16-45c1-9f5c-fe5027430b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f94dbf0-0367-4ed9-b911-600362f880f4}, !- Handle
  {fa0935b6-4b16-45c1-9f5c-fe5027430b4b}, !- Source Object
  3,                                      !- Outlet Port
  {467afc1c-15a4-46f4-b4a1-b2d6436deac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51e95a1e-4fce-4810-ae38-1c3ea271fe81}, !- Handle
  {467afc1c-15a4-46f4-b4a1-b2d6436deac0}, !- Source Object
  4,                                      !- Outlet Port
  {83614ed9-e15a-4f2b-ae53-868f694e1f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {22bb15f3-c219-4ed5-8237-e43d28377f8b}, !- Handle
  TZ-A.A.0-06-Escritorio Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {96ec7174-ab52-4034-ae64-798c5c216737}, !- Handle
  TZ-A.A.0-06-Escritorio Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00067815-d908-420d-b2c2-f6bc8b8b4c33}, !- Handle
  TZ-A.A.1-13-Expansao Air Terminal,      !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {3e898f90-c784-41fd-845b-8a9e9ac32f69}, !- Air Inlet Node Name
  {412a7534-2b96-4f7d-a00d-1a5de654dec6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a2db2fc-b0e1-4f08-9939-cb1cba65e133}, !- Handle
  TZ-A.A.1-13-Expansao Air Terminal Outlet Air Node, !- Name
  {412a7534-2b96-4f7d-a00d-1a5de654dec6}, !- Inlet Port
  {8c0be1ff-1526-4f6c-b170-bb7614e3f80c}; !- Outlet Port

OS:Node,
  {d42adb0d-73dc-46ce-abd4-9d58c561f670}, !- Handle
  TZ-A.A.1-13-Expansao Return Air Node,   !- Name
  {d2755fca-47ad-4d38-87dd-2f63130b7ec1}, !- Inlet Port
  {739b94e5-8e16-48c6-94e6-554191c3b36f}; !- Outlet Port

OS:Connection,
  {8c0be1ff-1526-4f6c-b170-bb7614e3f80c}, !- Handle
  {2a2db2fc-b0e1-4f08-9939-cb1cba65e133}, !- Source Object
  3,                                      !- Outlet Port
  {1c30dc52-75b4-4674-8298-58cdfbad9181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2755fca-47ad-4d38-87dd-2f63130b7ec1}, !- Handle
  {64020e9f-e0b4-47d4-92fc-4e8e55a02597}, !- Source Object
  2,                                      !- Outlet Port
  {d42adb0d-73dc-46ce-abd4-9d58c561f670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739b94e5-8e16-48c6-94e6-554191c3b36f}, !- Handle
  {d42adb0d-73dc-46ce-abd4-9d58c561f670}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {488d0c84-c7d4-4ed9-90e6-3a7855f0f012}, !- Handle
  TZ-A.A.1-13-Expansao Air Terminal Inlet Air Node, !- Name
  {ded80afd-ec2d-42aa-8098-53a4acde34a6}, !- Inlet Port
  {3e898f90-c784-41fd-845b-8a9e9ac32f69}; !- Outlet Port

OS:Connection,
  {ded80afd-ec2d-42aa-8098-53a4acde34a6}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  16,                                     !- Outlet Port
  {488d0c84-c7d4-4ed9-90e6-3a7855f0f012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e898f90-c784-41fd-845b-8a9e9ac32f69}, !- Handle
  {488d0c84-c7d4-4ed9-90e6-3a7855f0f012}, !- Source Object
  3,                                      !- Outlet Port
  {00067815-d908-420d-b2c2-f6bc8b8b4c33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {412a7534-2b96-4f7d-a00d-1a5de654dec6}, !- Handle
  {00067815-d908-420d-b2c2-f6bc8b8b4c33}, !- Source Object
  4,                                      !- Outlet Port
  {2a2db2fc-b0e1-4f08-9939-cb1cba65e133}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4bc0c716-36d3-4e89-a994-7e5885d535a0}, !- Handle
  TZ-A.A.1-13-Expansao Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9fa6229a-0f67-45da-8823-c9b018282131}, !- Handle
  TZ-A.A.1-13-Expansao Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ae5fda2b-e810-4cbf-aa7f-c3d2e334a9a3}, !- Handle
  TZ-A.A.0-10-Hall Air Terminal,          !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {07b4b38f-1cfd-49c9-bfb5-eaadf334d8ac}, !- Air Inlet Node Name
  {5cd3c0e0-7d86-4895-aac3-64debdbb0d15}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c909414-dcc1-4ca3-b665-73379106cada}, !- Handle
  TZ-A.A.0-10-Hall Air Terminal Outlet Air Node, !- Name
  {5cd3c0e0-7d86-4895-aac3-64debdbb0d15}, !- Inlet Port
  {ec91cb06-a255-4749-bd3d-5b07f5053b31}; !- Outlet Port

OS:Node,
  {2f14b49a-7789-4aee-aa45-66c3bc4450f4}, !- Handle
  TZ-A.A.0-10-Hall Return Air Node,       !- Name
  {9cee526c-e3e9-45d1-9ae3-4dbc61726b66}, !- Inlet Port
  {d8142f39-c3f6-479a-898d-827b1a0f11b8}; !- Outlet Port

OS:Connection,
  {ec91cb06-a255-4749-bd3d-5b07f5053b31}, !- Handle
  {4c909414-dcc1-4ca3-b665-73379106cada}, !- Source Object
  3,                                      !- Outlet Port
  {3870dc0c-1beb-4758-8682-89612f76c60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cee526c-e3e9-45d1-9ae3-4dbc61726b66}, !- Handle
  {537c557b-61e3-4937-82d7-4214f0f2eafd}, !- Source Object
  2,                                      !- Outlet Port
  {2f14b49a-7789-4aee-aa45-66c3bc4450f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8142f39-c3f6-479a-898d-827b1a0f11b8}, !- Handle
  {2f14b49a-7789-4aee-aa45-66c3bc4450f4}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {6f76b1cd-5e00-49f9-b6bb-035d06451f8a}, !- Handle
  TZ-A.A.0-10-Hall Air Terminal Inlet Air Node, !- Name
  {93ba03e1-3f64-4e01-8ad7-0d23b75903af}, !- Inlet Port
  {07b4b38f-1cfd-49c9-bfb5-eaadf334d8ac}; !- Outlet Port

OS:Connection,
  {93ba03e1-3f64-4e01-8ad7-0d23b75903af}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  17,                                     !- Outlet Port
  {6f76b1cd-5e00-49f9-b6bb-035d06451f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07b4b38f-1cfd-49c9-bfb5-eaadf334d8ac}, !- Handle
  {6f76b1cd-5e00-49f9-b6bb-035d06451f8a}, !- Source Object
  3,                                      !- Outlet Port
  {ae5fda2b-e810-4cbf-aa7f-c3d2e334a9a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cd3c0e0-7d86-4895-aac3-64debdbb0d15}, !- Handle
  {ae5fda2b-e810-4cbf-aa7f-c3d2e334a9a3}, !- Source Object
  4,                                      !- Outlet Port
  {4c909414-dcc1-4ca3-b665-73379106cada}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2d179bec-f6be-4a5b-aab4-5b516bd72294}, !- Handle
  TZ-A.A.0-10-Hall Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2172a28b-6267-4c0a-9aeb-8011e74b02ab}, !- Handle
  TZ-A.A.0-10-Hall Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {821644cb-2d82-4f17-a3d8-2c69e0a2b9aa}, !- Handle
  TZ-A.A.0-01-Entrada Air Terminal,       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {b5a9e593-af9b-4125-9429-13eb66397711}, !- Air Inlet Node Name
  {bc793c05-70a6-4dc1-8b5e-6d8b4c0ae712}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a78cd73-bef8-42dc-b805-945a4d4a282f}, !- Handle
  TZ-A.A.0-01-Entrada Air Terminal Outlet Air Node, !- Name
  {bc793c05-70a6-4dc1-8b5e-6d8b4c0ae712}, !- Inlet Port
  {cfda6865-f7f0-47c2-8560-dfc12ee24099}; !- Outlet Port

OS:Node,
  {f35800c5-f36a-43cd-b2f5-46d3cc0d3fbc}, !- Handle
  TZ-A.A.0-01-Entrada Return Air Node,    !- Name
  {fa24fa20-9086-40aa-af7f-32681b34d2c7}, !- Inlet Port
  {68bf9a33-46b5-4bc8-b02b-1ede9134502b}; !- Outlet Port

OS:Connection,
  {cfda6865-f7f0-47c2-8560-dfc12ee24099}, !- Handle
  {6a78cd73-bef8-42dc-b805-945a4d4a282f}, !- Source Object
  3,                                      !- Outlet Port
  {9b003673-b253-4c46-a0d9-cecfe20be94e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa24fa20-9086-40aa-af7f-32681b34d2c7}, !- Handle
  {b3d7b78c-6805-4b4f-9aa6-3858554974bb}, !- Source Object
  2,                                      !- Outlet Port
  {f35800c5-f36a-43cd-b2f5-46d3cc0d3fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bf9a33-46b5-4bc8-b02b-1ede9134502b}, !- Handle
  {f35800c5-f36a-43cd-b2f5-46d3cc0d3fbc}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {1dc26109-3594-45f2-af29-1d07e5cef768}, !- Handle
  TZ-A.A.0-01-Entrada Air Terminal Inlet Air Node, !- Name
  {e3321e93-b239-4dff-89c3-6ed2bc931b4d}, !- Inlet Port
  {b5a9e593-af9b-4125-9429-13eb66397711}; !- Outlet Port

OS:Connection,
  {e3321e93-b239-4dff-89c3-6ed2bc931b4d}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  18,                                     !- Outlet Port
  {1dc26109-3594-45f2-af29-1d07e5cef768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a9e593-af9b-4125-9429-13eb66397711}, !- Handle
  {1dc26109-3594-45f2-af29-1d07e5cef768}, !- Source Object
  3,                                      !- Outlet Port
  {821644cb-2d82-4f17-a3d8-2c69e0a2b9aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc793c05-70a6-4dc1-8b5e-6d8b4c0ae712}, !- Handle
  {821644cb-2d82-4f17-a3d8-2c69e0a2b9aa}, !- Source Object
  4,                                      !- Outlet Port
  {6a78cd73-bef8-42dc-b805-945a4d4a282f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6da1764f-8a39-4b31-86c2-245e56f86efd}, !- Handle
  TZ-A.A.0-01-Entrada Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {afdbd89b-f050-482c-a4d0-d5aa35c6289d}, !- Handle
  TZ-A.A.0-01-Entrada Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c65fb83-72ab-42bf-8fe6-ef82ae194497}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {3771fd25-e536-4962-a11f-e866e46f0eb8}, !- Air Inlet Node Name
  {06c64a4a-a941-4e4e-9db9-dd23e418527c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68c39201-2c16-4c65-b3f0-e269d0fc7a67}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Air Terminal Outlet Air Node, !- Name
  {06c64a4a-a941-4e4e-9db9-dd23e418527c}, !- Inlet Port
  {9c2d55d4-92c7-4a03-8bc4-2b6a09614e83}; !- Outlet Port

OS:Node,
  {b1feb3b8-b885-4994-b257-af7cf081b7e5}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Return Air Node, !- Name
  {2ead3bbe-ba5e-49ea-8057-fab217e456c7}, !- Inlet Port
  {b0e04a2a-0fc9-4971-a7ac-08cd390c1442}; !- Outlet Port

OS:Connection,
  {9c2d55d4-92c7-4a03-8bc4-2b6a09614e83}, !- Handle
  {68c39201-2c16-4c65-b3f0-e269d0fc7a67}, !- Source Object
  3,                                      !- Outlet Port
  {2b61c320-b3d5-4318-a183-91ed5d89be95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ead3bbe-ba5e-49ea-8057-fab217e456c7}, !- Handle
  {328f078e-5898-47b9-8ef7-5dba4cb4f454}, !- Source Object
  2,                                      !- Outlet Port
  {b1feb3b8-b885-4994-b257-af7cf081b7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e04a2a-0fc9-4971-a7ac-08cd390c1442}, !- Handle
  {b1feb3b8-b885-4994-b257-af7cf081b7e5}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {ea18ca8b-0a66-44d0-99ed-00f59f4f47d4}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Air Terminal Inlet Air Node, !- Name
  {02b9cfbe-90da-4d5e-8909-32361fcde119}, !- Inlet Port
  {3771fd25-e536-4962-a11f-e866e46f0eb8}; !- Outlet Port

OS:Connection,
  {02b9cfbe-90da-4d5e-8909-32361fcde119}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  19,                                     !- Outlet Port
  {ea18ca8b-0a66-44d0-99ed-00f59f4f47d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3771fd25-e536-4962-a11f-e866e46f0eb8}, !- Handle
  {ea18ca8b-0a66-44d0-99ed-00f59f4f47d4}, !- Source Object
  3,                                      !- Outlet Port
  {7c65fb83-72ab-42bf-8fe6-ef82ae194497}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06c64a4a-a941-4e4e-9db9-dd23e418527c}, !- Handle
  {7c65fb83-72ab-42bf-8fe6-ef82ae194497}, !- Source Object
  4,                                      !- Outlet Port
  {68c39201-2c16-4c65-b3f0-e269d0fc7a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {55424f31-a49d-40a0-8bbc-42a06934d4ee}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c5e8994d-3573-47a1-bf02-f9fbce87a816}, !- Handle
  TZ-A.A.0-03-Caixadeescadas Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90a8c21e-083a-49f9-b9b6-bdf470495690}, !- Handle
  TZ-A.A.0-13-14-15-IS Air Terminal,      !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {b0c696c9-fd59-48bc-afc0-9591980310e6}, !- Air Inlet Node Name
  {5fd797dd-1db2-46df-a4ba-a6d07f15a4e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da95ff00-25ea-44e2-8526-0fa546265812}, !- Handle
  TZ-A.A.0-13-14-15-IS Air Terminal Outlet Air Node, !- Name
  {5fd797dd-1db2-46df-a4ba-a6d07f15a4e3}, !- Inlet Port
  {b331087c-0246-4a14-83a4-3a569ebbd30e}; !- Outlet Port

OS:Node,
  {f8dff8f4-3a71-4bbb-aaec-7b3b267c8c71}, !- Handle
  TZ-A.A.0-13-14-15-IS Return Air Node,   !- Name
  {3f7e0e56-0a69-408e-b008-0f7f9641beda}, !- Inlet Port
  {4675fa56-4710-416a-9b27-55e54829dd77}; !- Outlet Port

OS:Connection,
  {b331087c-0246-4a14-83a4-3a569ebbd30e}, !- Handle
  {da95ff00-25ea-44e2-8526-0fa546265812}, !- Source Object
  3,                                      !- Outlet Port
  {b646519b-56a1-44a9-84e7-7b55c8f26707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7e0e56-0a69-408e-b008-0f7f9641beda}, !- Handle
  {05da9dc2-4c02-42c3-83d1-8b098d6f0463}, !- Source Object
  2,                                      !- Outlet Port
  {f8dff8f4-3a71-4bbb-aaec-7b3b267c8c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4675fa56-4710-416a-9b27-55e54829dd77}, !- Handle
  {f8dff8f4-3a71-4bbb-aaec-7b3b267c8c71}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {b868ac45-a37d-4d2b-9ad7-451f790e5909}, !- Handle
  TZ-A.A.0-13-14-15-IS Air Terminal Inlet Air Node, !- Name
  {6823bd9a-dcbf-4751-8b2c-703fa5dfbf5a}, !- Inlet Port
  {b0c696c9-fd59-48bc-afc0-9591980310e6}; !- Outlet Port

OS:Connection,
  {6823bd9a-dcbf-4751-8b2c-703fa5dfbf5a}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  20,                                     !- Outlet Port
  {b868ac45-a37d-4d2b-9ad7-451f790e5909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c696c9-fd59-48bc-afc0-9591980310e6}, !- Handle
  {b868ac45-a37d-4d2b-9ad7-451f790e5909}, !- Source Object
  3,                                      !- Outlet Port
  {90a8c21e-083a-49f9-b9b6-bdf470495690}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fd797dd-1db2-46df-a4ba-a6d07f15a4e3}, !- Handle
  {90a8c21e-083a-49f9-b9b6-bdf470495690}, !- Source Object
  4,                                      !- Outlet Port
  {da95ff00-25ea-44e2-8526-0fa546265812}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c9f31b08-69b6-4be5-bc46-100cf4a92680}, !- Handle
  TZ-A.A.0-13-14-15-IS Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5efe3840-7bbf-4141-a741-8ebe522614d5}, !- Handle
  TZ-A.A.0-13-14-15-IS Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4f5c4949-002d-4bb2-b8c9-ce1c49be71e3}, !- Handle
  TZ-A.A.0-02-Hall Air Terminal,          !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {c83a2c69-f4af-4b97-a635-0dbfa14f7f65}, !- Air Inlet Node Name
  {348de132-de03-428c-9109-76c72980510f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99c72a96-d09c-4119-9f94-c1fe709e90b4}, !- Handle
  TZ-A.A.0-02-Hall Air Terminal Outlet Air Node, !- Name
  {348de132-de03-428c-9109-76c72980510f}, !- Inlet Port
  {f63aa922-b01c-4a6d-91b7-3886ec9200af}; !- Outlet Port

OS:Node,
  {86f99de9-2bda-49b5-b4cb-5492a107781f}, !- Handle
  TZ-A.A.0-02-Hall Return Air Node,       !- Name
  {993cc3ab-79f1-453f-9d8a-21a03373560b}, !- Inlet Port
  {29a112ae-f8f9-43f1-9a49-d0fe06c68144}; !- Outlet Port

OS:Connection,
  {f63aa922-b01c-4a6d-91b7-3886ec9200af}, !- Handle
  {99c72a96-d09c-4119-9f94-c1fe709e90b4}, !- Source Object
  3,                                      !- Outlet Port
  {6f065876-e1d8-463c-82dd-4c3d3abc3c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993cc3ab-79f1-453f-9d8a-21a03373560b}, !- Handle
  {bab109eb-d792-41c1-877e-f7053909cdfe}, !- Source Object
  2,                                      !- Outlet Port
  {86f99de9-2bda-49b5-b4cb-5492a107781f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a112ae-f8f9-43f1-9a49-d0fe06c68144}, !- Handle
  {86f99de9-2bda-49b5-b4cb-5492a107781f}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2e29fe9d-df28-47e8-879a-7c960c62bffc}, !- Handle
  TZ-A.A.0-02-Hall Air Terminal Inlet Air Node, !- Name
  {f2982790-1a2b-4342-8ebd-13335ff8643b}, !- Inlet Port
