  {c83a2c69-f4af-4b97-a635-0dbfa14f7f65}; !- Outlet Port

OS:Connection,
  {f2982790-1a2b-4342-8ebd-13335ff8643b}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  21,                                     !- Outlet Port
  {2e29fe9d-df28-47e8-879a-7c960c62bffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c83a2c69-f4af-4b97-a635-0dbfa14f7f65}, !- Handle
  {2e29fe9d-df28-47e8-879a-7c960c62bffc}, !- Source Object
  3,                                      !- Outlet Port
  {4f5c4949-002d-4bb2-b8c9-ce1c49be71e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {348de132-de03-428c-9109-76c72980510f}, !- Handle
  {4f5c4949-002d-4bb2-b8c9-ce1c49be71e3}, !- Source Object
  4,                                      !- Outlet Port
  {99c72a96-d09c-4119-9f94-c1fe709e90b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bae0c827-4b6f-4e84-8196-44c4e2b41c4c}, !- Handle
  TZ-A.A.0-02-Hall Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {125eeda1-a8a4-4e61-a40e-69d75b122b7a}, !- Handle
  TZ-A.A.0-02-Hall Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40a92acd-72ad-4de6-a520-65e4a35d6866}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {e270a1c6-206b-46e1-9c83-049913d9716d}, !- Air Inlet Node Name
  {58a18b9e-25ac-458a-98d7-1a63f3099b31}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d766d042-e316-41da-bd0f-6af0273aa9d4}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Air Terminal Outlet Air Node, !- Name
  {58a18b9e-25ac-458a-98d7-1a63f3099b31}, !- Inlet Port
  {8de7c3d3-29e0-4dd8-8e1c-d6dbdaa2200a}; !- Outlet Port

OS:Node,
  {ee1502be-2d08-401c-a4bb-fc0043553c3d}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Return Air Node, !- Name
  {51c89780-4356-4189-850e-1d17f82191f0}, !- Inlet Port
  {58fe3059-98e7-4d59-9b34-42969d6d483e}; !- Outlet Port

OS:Connection,
  {8de7c3d3-29e0-4dd8-8e1c-d6dbdaa2200a}, !- Handle
  {d766d042-e316-41da-bd0f-6af0273aa9d4}, !- Source Object
  3,                                      !- Outlet Port
  {3d77394f-843e-44f1-a3e7-90be1fe37eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51c89780-4356-4189-850e-1d17f82191f0}, !- Handle
  {23610022-33a5-4b7a-8546-21782153aedb}, !- Source Object
  2,                                      !- Outlet Port
  {ee1502be-2d08-401c-a4bb-fc0043553c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fe3059-98e7-4d59-9b34-42969d6d483e}, !- Handle
  {ee1502be-2d08-401c-a4bb-fc0043553c3d}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {3cca7e80-ef85-4d48-b27b-1f18fa126a62}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Air Terminal Inlet Air Node, !- Name
  {c663b530-74cc-4a20-9dff-20fe5acb72ee}, !- Inlet Port
  {e270a1c6-206b-46e1-9c83-049913d9716d}; !- Outlet Port

OS:Connection,
  {c663b530-74cc-4a20-9dff-20fe5acb72ee}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  22,                                     !- Outlet Port
  {3cca7e80-ef85-4d48-b27b-1f18fa126a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e270a1c6-206b-46e1-9c83-049913d9716d}, !- Handle
  {3cca7e80-ef85-4d48-b27b-1f18fa126a62}, !- Source Object
  3,                                      !- Outlet Port
  {40a92acd-72ad-4de6-a520-65e4a35d6866}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a18b9e-25ac-458a-98d7-1a63f3099b31}, !- Handle
  {40a92acd-72ad-4de6-a520-65e4a35d6866}, !- Source Object
  4,                                      !- Outlet Port
  {d766d042-e316-41da-bd0f-6af0273aa9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {afd9744f-e648-4504-8d52-daf3f8e1f3f2}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7eadd6f6-b5bc-4235-91dc-c325d8dfafe8}, !- Handle
  TZ-A.A.0-12-BalnearioMasculino Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1b760a6-490d-4678-a016-d02ae7f72a96}, !- Handle
  TZ-A.A.0-16-GabineteMedico Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {4aa1e7f1-b0ac-4eb2-afa4-b8044ac53ddb}, !- Air Inlet Node Name
  {0c6ae858-4deb-4075-94be-2f84e845035c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da0916c3-9629-409b-a54d-f426de97542b}, !- Handle
  TZ-A.A.0-16-GabineteMedico Air Terminal Outlet Air Node, !- Name
  {0c6ae858-4deb-4075-94be-2f84e845035c}, !- Inlet Port
  {6300aad1-c993-4aef-966a-134da4463aae}; !- Outlet Port

OS:Node,
  {bd2593bb-0ff6-4869-8010-a99908526e34}, !- Handle
  TZ-A.A.0-16-GabineteMedico Return Air Node, !- Name
  {86e964df-65c5-43fa-a626-8c6b5f21de4f}, !- Inlet Port
  {83802ee6-02e2-4a04-8447-69e616dbadb3}; !- Outlet Port

OS:Connection,
  {6300aad1-c993-4aef-966a-134da4463aae}, !- Handle
  {da0916c3-9629-409b-a54d-f426de97542b}, !- Source Object
  3,                                      !- Outlet Port
  {7ced09ca-4bc3-4b10-ba1c-ed4d79a6506b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86e964df-65c5-43fa-a626-8c6b5f21de4f}, !- Handle
  {73210f7d-f2c9-4b24-b13f-bce1bd7873b6}, !- Source Object
  2,                                      !- Outlet Port
  {bd2593bb-0ff6-4869-8010-a99908526e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83802ee6-02e2-4a04-8447-69e616dbadb3}, !- Handle
  {bd2593bb-0ff6-4869-8010-a99908526e34}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {c0ad2ddb-63a4-4b0c-a393-a1730e094635}, !- Handle
  TZ-A.A.0-16-GabineteMedico Air Terminal Inlet Air Node, !- Name
  {f1a8e40f-1f2a-46d6-8501-bc6c8ec399d8}, !- Inlet Port
  {4aa1e7f1-b0ac-4eb2-afa4-b8044ac53ddb}; !- Outlet Port

OS:Connection,
  {f1a8e40f-1f2a-46d6-8501-bc6c8ec399d8}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  23,                                     !- Outlet Port
  {c0ad2ddb-63a4-4b0c-a393-a1730e094635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa1e7f1-b0ac-4eb2-afa4-b8044ac53ddb}, !- Handle
  {c0ad2ddb-63a4-4b0c-a393-a1730e094635}, !- Source Object
  3,                                      !- Outlet Port
  {f1b760a6-490d-4678-a016-d02ae7f72a96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c6ae858-4deb-4075-94be-2f84e845035c}, !- Handle
  {f1b760a6-490d-4678-a016-d02ae7f72a96}, !- Source Object
  4,                                      !- Outlet Port
  {da0916c3-9629-409b-a54d-f426de97542b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5b1222df-00c7-49a0-b11d-4ea80b0877c4}, !- Handle
  TZ-A.A.0-16-GabineteMedico Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bc6e07e9-2556-4482-9ebb-4d887c5eb2f2}, !- Handle
  TZ-A.A.0-16-GabineteMedico Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {166c37b8-d458-4ee4-bca1-fb1ce751dd4d}, !- Handle
  TZ-A.A.0-17-Zonatecnica Air Terminal,   !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {616b92d1-a5f9-437c-90f5-069f478553d3}, !- Air Inlet Node Name
  {9b1e588a-4f31-44f5-bfe6-cb2a6222b55e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e74c1dfa-f895-410f-b7d2-7578ee7db633}, !- Handle
  TZ-A.A.0-17-Zonatecnica Air Terminal Outlet Air Node, !- Name
  {9b1e588a-4f31-44f5-bfe6-cb2a6222b55e}, !- Inlet Port
  {6d3c0654-a90f-4648-b0b7-7e22a50206e9}; !- Outlet Port

OS:Node,
  {846eabfe-eb39-43d5-abfd-4adf2bc03b2f}, !- Handle
  TZ-A.A.0-17-Zonatecnica Return Air Node, !- Name
  {b5029f63-2dc6-46d4-ac47-756d814dae2b}, !- Inlet Port
  {354ab087-b175-4fbb-9391-b33b539485ab}; !- Outlet Port

OS:Connection,
  {6d3c0654-a90f-4648-b0b7-7e22a50206e9}, !- Handle
  {e74c1dfa-f895-410f-b7d2-7578ee7db633}, !- Source Object
  3,                                      !- Outlet Port
  {f588a0a3-247f-480f-b1ec-82f5c4740dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5029f63-2dc6-46d4-ac47-756d814dae2b}, !- Handle
  {f38c515f-8a44-4af0-97a7-1fed3957441c}, !- Source Object
  2,                                      !- Outlet Port
  {846eabfe-eb39-43d5-abfd-4adf2bc03b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354ab087-b175-4fbb-9391-b33b539485ab}, !- Handle
  {846eabfe-eb39-43d5-abfd-4adf2bc03b2f}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {51896d78-da5e-402a-8dc1-07c70b5e03ac}, !- Handle
  TZ-A.A.0-17-Zonatecnica Air Terminal Inlet Air Node, !- Name
  {7f969ce1-7558-4870-a873-dabb753e2a54}, !- Inlet Port
  {616b92d1-a5f9-437c-90f5-069f478553d3}; !- Outlet Port

OS:Connection,
  {7f969ce1-7558-4870-a873-dabb753e2a54}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  24,                                     !- Outlet Port
  {51896d78-da5e-402a-8dc1-07c70b5e03ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616b92d1-a5f9-437c-90f5-069f478553d3}, !- Handle
  {51896d78-da5e-402a-8dc1-07c70b5e03ac}, !- Source Object
  3,                                      !- Outlet Port
  {166c37b8-d458-4ee4-bca1-fb1ce751dd4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b1e588a-4f31-44f5-bfe6-cb2a6222b55e}, !- Handle
  {166c37b8-d458-4ee4-bca1-fb1ce751dd4d}, !- Source Object
  4,                                      !- Outlet Port
  {e74c1dfa-f895-410f-b7d2-7578ee7db633}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e332935f-0166-4944-8dfa-0e160d9dd2d9}, !- Handle
  TZ-A.A.0-17-Zonatecnica Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b578aa85-3656-43c1-9bd0-6a39f0db9868}, !- Handle
  TZ-A.A.0-17-Zonatecnica Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0196d42c-3d05-4c53-8d39-f47a5ffd75f4}, !- Handle
  TZ-A.A.0-08-Entrada Air Terminal,       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {097b1e1c-085e-46b3-b4b7-ecfee478abbe}, !- Air Inlet Node Name
  {f0e9cec0-a791-4919-a8b1-982171cea2d1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c89d6090-7654-46d5-8ac5-a8c6c507c33c}, !- Handle
  TZ-A.A.0-08-Entrada Air Terminal Outlet Air Node, !- Name
  {f0e9cec0-a791-4919-a8b1-982171cea2d1}, !- Inlet Port
  {e606ce48-d08f-4963-b2a6-49c966f0678c}; !- Outlet Port

OS:Node,
  {c3d013f1-b601-412b-820f-cfa2eb582291}, !- Handle
  TZ-A.A.0-08-Entrada Return Air Node,    !- Name
  {83f0f7db-0804-4f2d-8546-f9ec41484edc}, !- Inlet Port
  {e30790a2-570e-45b1-88b9-63b31e6afc25}; !- Outlet Port

OS:Connection,
  {e606ce48-d08f-4963-b2a6-49c966f0678c}, !- Handle
  {c89d6090-7654-46d5-8ac5-a8c6c507c33c}, !- Source Object
  3,                                      !- Outlet Port
  {26798d5b-15f0-4179-9f49-b84d9dffa165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83f0f7db-0804-4f2d-8546-f9ec41484edc}, !- Handle
  {d6bb2320-8067-4497-829d-fe1b59bf1af0}, !- Source Object
  2,                                      !- Outlet Port
  {c3d013f1-b601-412b-820f-cfa2eb582291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30790a2-570e-45b1-88b9-63b31e6afc25}, !- Handle
  {c3d013f1-b601-412b-820f-cfa2eb582291}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {1e3c9e22-6c45-4306-aff5-69f7fea64ce5}, !- Handle
  TZ-A.A.0-08-Entrada Air Terminal Inlet Air Node, !- Name
  {f22289a9-0afb-44e6-b62d-af15c80b8c31}, !- Inlet Port
  {097b1e1c-085e-46b3-b4b7-ecfee478abbe}; !- Outlet Port

OS:Connection,
  {f22289a9-0afb-44e6-b62d-af15c80b8c31}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  25,                                     !- Outlet Port
  {1e3c9e22-6c45-4306-aff5-69f7fea64ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {097b1e1c-085e-46b3-b4b7-ecfee478abbe}, !- Handle
  {1e3c9e22-6c45-4306-aff5-69f7fea64ce5}, !- Source Object
  3,                                      !- Outlet Port
  {0196d42c-3d05-4c53-8d39-f47a5ffd75f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0e9cec0-a791-4919-a8b1-982171cea2d1}, !- Handle
  {0196d42c-3d05-4c53-8d39-f47a5ffd75f4}, !- Source Object
  4,                                      !- Outlet Port
  {c89d6090-7654-46d5-8ac5-a8c6c507c33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {32b13906-9946-41dc-85f4-48d64fec454f}, !- Handle
  TZ-A.A.0-08-Entrada Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2377b73c-731c-4ae8-8174-7e867ca5a0af}, !- Handle
  TZ-A.A.0-08-Entrada Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1df0262-17de-4c98-b902-90a5bb9129e6}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {e9c1b2d7-3fbc-427b-85e9-f03d0df79af7}, !- Air Inlet Node Name
  {db1ec6f9-e564-4117-a0d4-ee80b40e5e87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da0fd46f-5d1c-4578-9028-fa673f17ac3e}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Air Terminal Outlet Air Node, !- Name
  {db1ec6f9-e564-4117-a0d4-ee80b40e5e87}, !- Inlet Port
  {53cf1c34-8150-48e1-955c-0f8104a10fab}; !- Outlet Port

OS:Node,
  {7073fe50-198f-4f5a-9346-81bfe83f056e}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Return Air Node, !- Name
  {53c2d211-08cb-48bb-b473-a60d97a0c4b6}, !- Inlet Port
  {cb87391a-f783-48c4-b2d9-a56897341a52}; !- Outlet Port

OS:Connection,
  {53cf1c34-8150-48e1-955c-0f8104a10fab}, !- Handle
  {da0fd46f-5d1c-4578-9028-fa673f17ac3e}, !- Source Object
  3,                                      !- Outlet Port
  {c7b5ea7a-95ac-467d-b493-7572ba648039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53c2d211-08cb-48bb-b473-a60d97a0c4b6}, !- Handle
  {2e87a405-3128-4e4a-aa40-afce5287543e}, !- Source Object
  2,                                      !- Outlet Port
  {7073fe50-198f-4f5a-9346-81bfe83f056e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb87391a-f783-48c4-b2d9-a56897341a52}, !- Handle
  {7073fe50-198f-4f5a-9346-81bfe83f056e}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {155509cb-cc32-40f0-846c-97829863e485}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Air Terminal Inlet Air Node, !- Name
  {9605ac84-dffb-41a4-be27-4bfd4bc1f15c}, !- Inlet Port
  {e9c1b2d7-3fbc-427b-85e9-f03d0df79af7}; !- Outlet Port

OS:Connection,
  {9605ac84-dffb-41a4-be27-4bfd4bc1f15c}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  26,                                     !- Outlet Port
  {155509cb-cc32-40f0-846c-97829863e485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c1b2d7-3fbc-427b-85e9-f03d0df79af7}, !- Handle
  {155509cb-cc32-40f0-846c-97829863e485}, !- Source Object
  3,                                      !- Outlet Port
  {f1df0262-17de-4c98-b902-90a5bb9129e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db1ec6f9-e564-4117-a0d4-ee80b40e5e87}, !- Handle
  {f1df0262-17de-4c98-b902-90a5bb9129e6}, !- Source Object
  4,                                      !- Outlet Port
  {da0fd46f-5d1c-4578-9028-fa673f17ac3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {417e5192-4487-441a-a15e-c2c7aa1a9b64}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a40195bf-62e3-4edb-b933-0af1ca331e0e}, !- Handle
  TZ-A.A.1-14-AreaTecnicaExteriorFrio Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {84e0a2ef-67d8-4d28-8be4-a286f480719f}, !- Handle
  TZ-A.A.1-12-Arquivo Air Terminal,       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {1472f0cd-f474-451f-9cdc-cdbf0f20ad0c}, !- Air Inlet Node Name
  {bd73686b-9960-47fd-9c54-859dd91f417f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8a41893e-5f9e-48b1-861e-8593e2b7065e}, !- Handle
  TZ-A.A.1-12-Arquivo Air Terminal Outlet Air Node, !- Name
  {bd73686b-9960-47fd-9c54-859dd91f417f}, !- Inlet Port
  {e737232f-92dc-4153-921c-3b95927ad497}; !- Outlet Port

OS:Node,
  {6feed369-48f2-4e27-9c08-9960d7f35a7f}, !- Handle
  TZ-A.A.1-12-Arquivo Return Air Node,    !- Name
  {3c02dc43-28e8-4d6f-bd99-54daa0eb0e59}, !- Inlet Port
  {0eaea131-d5f5-45e0-896f-ab19772b5859}; !- Outlet Port

OS:Connection,
  {e737232f-92dc-4153-921c-3b95927ad497}, !- Handle
  {8a41893e-5f9e-48b1-861e-8593e2b7065e}, !- Source Object
  3,                                      !- Outlet Port
  {bf1f2b55-bb7b-4e85-91f1-881981bee2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c02dc43-28e8-4d6f-bd99-54daa0eb0e59}, !- Handle
  {6302601a-d196-4e9c-a881-7aa88c22335a}, !- Source Object
  2,                                      !- Outlet Port
  {6feed369-48f2-4e27-9c08-9960d7f35a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eaea131-d5f5-45e0-896f-ab19772b5859}, !- Handle
  {6feed369-48f2-4e27-9c08-9960d7f35a7f}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {5583b488-fb59-4675-a9cc-7009337d9f4d}, !- Handle
  TZ-A.A.1-12-Arquivo Air Terminal Inlet Air Node, !- Name
  {3f003f74-807c-4dac-b6c3-185da8b93bda}, !- Inlet Port
  {1472f0cd-f474-451f-9cdc-cdbf0f20ad0c}; !- Outlet Port

OS:Connection,
  {3f003f74-807c-4dac-b6c3-185da8b93bda}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  27,                                     !- Outlet Port
  {5583b488-fb59-4675-a9cc-7009337d9f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1472f0cd-f474-451f-9cdc-cdbf0f20ad0c}, !- Handle
  {5583b488-fb59-4675-a9cc-7009337d9f4d}, !- Source Object
  3,                                      !- Outlet Port
  {84e0a2ef-67d8-4d28-8be4-a286f480719f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd73686b-9960-47fd-9c54-859dd91f417f}, !- Handle
  {84e0a2ef-67d8-4d28-8be4-a286f480719f}, !- Source Object
  4,                                      !- Outlet Port
  {8a41893e-5f9e-48b1-861e-8593e2b7065e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c0cb2cf4-91b7-41b4-8a1e-47222059eb23}, !- Handle
  TZ-A.A.1-12-Arquivo Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {def0df42-ff1e-4ef2-b4bc-faeb50e81c72}, !- Handle
  TZ-A.A.1-12-Arquivo Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {09956f0e-1eff-484e-abbe-570ef6268e82}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {7f83e2aa-3619-495f-b1cc-ba81afee2d84}, !- Air Inlet Node Name
  {905220c2-cb3a-4654-ab0b-f6602a7e1cd9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a261a1b-d874-4681-aa7f-d191d3830f7d}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Air Terminal Outlet Air Node, !- Name
  {905220c2-cb3a-4654-ab0b-f6602a7e1cd9}, !- Inlet Port
  {4c7c991c-773c-492b-9e36-cb7f1ace051f}; !- Outlet Port

OS:Node,
  {7706346a-414f-40b0-9409-dc2c8ab860a6}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Return Air Node, !- Name
  {e97cb58e-9ebf-498a-b9fc-3cd5b8397646}, !- Inlet Port
  {b470f320-31d4-4af8-90a1-b168c8c7018b}; !- Outlet Port

OS:Connection,
  {4c7c991c-773c-492b-9e36-cb7f1ace051f}, !- Handle
  {2a261a1b-d874-4681-aa7f-d191d3830f7d}, !- Source Object
  3,                                      !- Outlet Port
  {9aeb1cf6-10ee-4cb3-a0f0-55bc7ff00033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97cb58e-9ebf-498a-b9fc-3cd5b8397646}, !- Handle
  {2078eedd-27d9-42c9-948b-06744dec6ac1}, !- Source Object
  2,                                      !- Outlet Port
  {7706346a-414f-40b0-9409-dc2c8ab860a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b470f320-31d4-4af8-90a1-b168c8c7018b}, !- Handle
  {7706346a-414f-40b0-9409-dc2c8ab860a6}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {f67ec62a-8e16-4bd4-8f5b-fc6e1e8a2792}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Air Terminal Inlet Air Node, !- Name
  {e7244351-dffd-436b-95cc-ced96b82a490}, !- Inlet Port
  {7f83e2aa-3619-495f-b1cc-ba81afee2d84}; !- Outlet Port

OS:Connection,
  {e7244351-dffd-436b-95cc-ced96b82a490}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  28,                                     !- Outlet Port
  {f67ec62a-8e16-4bd4-8f5b-fc6e1e8a2792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f83e2aa-3619-495f-b1cc-ba81afee2d84}, !- Handle
  {f67ec62a-8e16-4bd4-8f5b-fc6e1e8a2792}, !- Source Object
  3,                                      !- Outlet Port
  {09956f0e-1eff-484e-abbe-570ef6268e82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {905220c2-cb3a-4654-ab0b-f6602a7e1cd9}, !- Handle
  {09956f0e-1eff-484e-abbe-570ef6268e82}, !- Source Object
  4,                                      !- Outlet Port
  {2a261a1b-d874-4681-aa7f-d191d3830f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {06996109-6113-434d-88ab-9530194f2248}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c95b3447-38fe-4097-adcb-49698c69726f}, !- Handle
  TZ-A.P.0-08-SaladeBaterias Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fe20d429-1828-469c-8027-961178d6989a}, !- Handle
  TZ-A.P.0-09-Manutencao Air Terminal,    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {27214077-0fd1-4862-8470-ccc66614bf69}, !- Air Inlet Node Name
  {832f8c42-a651-45d8-8151-35073a86cac9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b65c44ee-fc0b-4796-9335-57c7aa7532bb}, !- Handle
  TZ-A.P.0-09-Manutencao Air Terminal Outlet Air Node, !- Name
  {832f8c42-a651-45d8-8151-35073a86cac9}, !- Inlet Port
  {57ea773d-612b-4803-81cc-4aa53ecf80b4}; !- Outlet Port

OS:Node,
  {64047842-99ca-4515-a3eb-45102a9e94f4}, !- Handle
  TZ-A.P.0-09-Manutencao Return Air Node, !- Name
  {4b03ca6d-1a2b-428f-bf76-6ee288b93937}, !- Inlet Port
  {83bd933c-6f27-42c5-b4aa-5e401594de5b}; !- Outlet Port

OS:Connection,
  {57ea773d-612b-4803-81cc-4aa53ecf80b4}, !- Handle
  {b65c44ee-fc0b-4796-9335-57c7aa7532bb}, !- Source Object
  3,                                      !- Outlet Port
  {97f10396-c87e-468e-859f-5202cb008e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b03ca6d-1a2b-428f-bf76-6ee288b93937}, !- Handle
  {9ee2827d-8418-4170-8c15-c0a4009043b2}, !- Source Object
  2,                                      !- Outlet Port
  {64047842-99ca-4515-a3eb-45102a9e94f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bd933c-6f27-42c5-b4aa-5e401594de5b}, !- Handle
  {64047842-99ca-4515-a3eb-45102a9e94f4}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {1adcbd5a-1119-483f-ab6f-30624284d229}, !- Handle
  TZ-A.P.0-09-Manutencao Air Terminal Inlet Air Node, !- Name
  {be23b006-d94c-4d9f-8a55-5fd016dae450}, !- Inlet Port
  {27214077-0fd1-4862-8470-ccc66614bf69}; !- Outlet Port

OS:Connection,
  {be23b006-d94c-4d9f-8a55-5fd016dae450}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  29,                                     !- Outlet Port
  {1adcbd5a-1119-483f-ab6f-30624284d229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27214077-0fd1-4862-8470-ccc66614bf69}, !- Handle
  {1adcbd5a-1119-483f-ab6f-30624284d229}, !- Source Object
  3,                                      !- Outlet Port
  {fe20d429-1828-469c-8027-961178d6989a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {832f8c42-a651-45d8-8151-35073a86cac9}, !- Handle
  {fe20d429-1828-469c-8027-961178d6989a}, !- Source Object
  4,                                      !- Outlet Port
  {b65c44ee-fc0b-4796-9335-57c7aa7532bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b981e2c6-6f99-4c9d-b1ac-ca8d4cae79a3}, !- Handle
  TZ-A.P.0-09-Manutencao Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5ac6ecd6-321f-4dbc-bdbe-292c0f843413}, !- Handle
  TZ-A.P.0-09-Manutencao Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0a1b9b15-fe83-45f3-bfca-158faf913343}, !- Handle
  TZ-A.A.1-09-10-11-IS Air Terminal,      !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {cf641a29-d859-479a-a343-711194ef5515}, !- Air Inlet Node Name
  {e770ba54-e879-4fcd-b85c-7d5c23dc06f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16c926b1-e460-430d-8fdf-e40794c30f12}, !- Handle
  TZ-A.A.1-09-10-11-IS Air Terminal Outlet Air Node, !- Name
  {e770ba54-e879-4fcd-b85c-7d5c23dc06f1}, !- Inlet Port
  {f013fd32-2af3-46d6-8228-bdc06dab4ad8}; !- Outlet Port

OS:Node,
  {6d628793-926b-489a-95dc-a64d283b8fae}, !- Handle
  TZ-A.A.1-09-10-11-IS Return Air Node,   !- Name
  {65282212-a2c2-41c9-83ec-64e49391e887}, !- Inlet Port
  {fa69b509-70e5-41b1-bc8e-51e9158c62c1}; !- Outlet Port

OS:Connection,
  {f013fd32-2af3-46d6-8228-bdc06dab4ad8}, !- Handle
  {16c926b1-e460-430d-8fdf-e40794c30f12}, !- Source Object
  3,                                      !- Outlet Port
  {b6393b42-7e4c-44ee-88ad-1947a3022c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65282212-a2c2-41c9-83ec-64e49391e887}, !- Handle
  {965472b3-e331-43bc-9059-24acb876e80a}, !- Source Object
  2,                                      !- Outlet Port
  {6d628793-926b-489a-95dc-a64d283b8fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa69b509-70e5-41b1-bc8e-51e9158c62c1}, !- Handle
  {6d628793-926b-489a-95dc-a64d283b8fae}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {8bc68e65-263f-4847-a9c3-bc41582e827a}, !- Handle
  TZ-A.A.1-09-10-11-IS Air Terminal Inlet Air Node, !- Name
  {4f68e7f0-d4b0-47b3-bf23-0567fc913a62}, !- Inlet Port
  {cf641a29-d859-479a-a343-711194ef5515}; !- Outlet Port

OS:Connection,
  {4f68e7f0-d4b0-47b3-bf23-0567fc913a62}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  30,                                     !- Outlet Port
  {8bc68e65-263f-4847-a9c3-bc41582e827a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf641a29-d859-479a-a343-711194ef5515}, !- Handle
  {8bc68e65-263f-4847-a9c3-bc41582e827a}, !- Source Object
  3,                                      !- Outlet Port
  {0a1b9b15-fe83-45f3-bfca-158faf913343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e770ba54-e879-4fcd-b85c-7d5c23dc06f1}, !- Handle
  {0a1b9b15-fe83-45f3-bfca-158faf913343}, !- Source Object
  4,                                      !- Outlet Port
  {16c926b1-e460-430d-8fdf-e40794c30f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c48c23a9-cd37-4284-9a81-d562249cd3c6}, !- Handle
  TZ-A.A.1-09-10-11-IS Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a45c20e1-87ed-46f2-9467-6d22b7ff6edf}, !- Handle
  TZ-A.A.1-09-10-11-IS Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9eff7544-4e57-40ca-9e8f-93e4f85499f3}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {01a45d1f-0ff7-4ce5-a2f1-cbe936127a42}, !- Air Inlet Node Name
  {65624f69-a7a0-4dd0-8008-7c478b411340}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d41c4f72-0edb-4e5b-9f39-0920f0ec9aed}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Air Terminal Outlet Air Node, !- Name
  {65624f69-a7a0-4dd0-8008-7c478b411340}, !- Inlet Port
  {b782e1fd-a270-4b9f-ad89-911704af9ec5}; !- Outlet Port

OS:Node,
  {f7936b74-db2d-40fc-9d12-0c5d8a4090a2}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Return Air Node, !- Name
  {be26f7e6-d7cf-4d5f-8863-f15bf669290f}, !- Inlet Port
  {a08a7956-bdb2-4736-a063-95c7555ef060}; !- Outlet Port

OS:Connection,
  {b782e1fd-a270-4b9f-ad89-911704af9ec5}, !- Handle
  {d41c4f72-0edb-4e5b-9f39-0920f0ec9aed}, !- Source Object
  3,                                      !- Outlet Port
  {f2128129-bf1d-4530-a399-7870afb4ad9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be26f7e6-d7cf-4d5f-8863-f15bf669290f}, !- Handle
  {79651476-7922-4054-b49f-d6e206470c1e}, !- Source Object
  2,                                      !- Outlet Port
  {f7936b74-db2d-40fc-9d12-0c5d8a4090a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08a7956-bdb2-4736-a063-95c7555ef060}, !- Handle
  {f7936b74-db2d-40fc-9d12-0c5d8a4090a2}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {e87d67e1-ee00-4308-a79e-68ad8b128c34}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Air Terminal Inlet Air Node, !- Name
  {e29c2315-9caa-4c39-9edc-7bed9f27e585}, !- Inlet Port
  {01a45d1f-0ff7-4ce5-a2f1-cbe936127a42}; !- Outlet Port

OS:Connection,
  {e29c2315-9caa-4c39-9edc-7bed9f27e585}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  31,                                     !- Outlet Port
  {e87d67e1-ee00-4308-a79e-68ad8b128c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a45d1f-0ff7-4ce5-a2f1-cbe936127a42}, !- Handle
  {e87d67e1-ee00-4308-a79e-68ad8b128c34}, !- Source Object
  3,                                      !- Outlet Port
  {9eff7544-4e57-40ca-9e8f-93e4f85499f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65624f69-a7a0-4dd0-8008-7c478b411340}, !- Handle
  {9eff7544-4e57-40ca-9e8f-93e4f85499f3}, !- Source Object
  4,                                      !- Outlet Port
  {d41c4f72-0edb-4e5b-9f39-0920f0ec9aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5ee0c8e9-5771-4903-bb4f-50aac14f240e}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d2a78261-1453-443b-b358-ee10b9d1c39f}, !- Handle
  TZ-A.P.0-10-11-AreaTecnica Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdb97da7-a049-4ecc-aa14-98d3601aeb72}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {2873bd57-1a7a-4093-9b7a-3f04ade70039}, !- Air Inlet Node Name
  {befb2bc5-faf3-4777-bed6-02a00981d455}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4297a702-4bed-46be-94d9-46bb3d34bf9c}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Air Terminal Outlet Air Node, !- Name
  {befb2bc5-faf3-4777-bed6-02a00981d455}, !- Inlet Port
  {28a7088c-66d0-4bc4-998b-e2069bde2669}; !- Outlet Port

OS:Node,
  {c39c876d-5614-4659-ac7d-171309e80250}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Return Air Node, !- Name
  {e26fec9c-09a2-4945-bac2-841bda20f810}, !- Inlet Port
  {05c4f070-1f5e-4d36-8ca2-337b390c20e7}; !- Outlet Port

OS:Connection,
  {28a7088c-66d0-4bc4-998b-e2069bde2669}, !- Handle
  {4297a702-4bed-46be-94d9-46bb3d34bf9c}, !- Source Object
  3,                                      !- Outlet Port
  {cefbaa56-c629-4682-807e-068f353244af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e26fec9c-09a2-4945-bac2-841bda20f810}, !- Handle
  {0b7421b8-3ea6-444a-8aaa-2505145f9d1b}, !- Source Object
  2,                                      !- Outlet Port
  {c39c876d-5614-4659-ac7d-171309e80250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c4f070-1f5e-4d36-8ca2-337b390c20e7}, !- Handle
  {c39c876d-5614-4659-ac7d-171309e80250}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {94e3fb20-3801-4560-8999-44faff208f5d}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Air Terminal Inlet Air Node, !- Name
  {a164f547-069b-4496-8e2a-78f59435d18f}, !- Inlet Port
  {2873bd57-1a7a-4093-9b7a-3f04ade70039}; !- Outlet Port

OS:Connection,
  {a164f547-069b-4496-8e2a-78f59435d18f}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  32,                                     !- Outlet Port
  {94e3fb20-3801-4560-8999-44faff208f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2873bd57-1a7a-4093-9b7a-3f04ade70039}, !- Handle
  {94e3fb20-3801-4560-8999-44faff208f5d}, !- Source Object
  3,                                      !- Outlet Port
  {bdb97da7-a049-4ecc-aa14-98d3601aeb72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {befb2bc5-faf3-4777-bed6-02a00981d455}, !- Handle
  {bdb97da7-a049-4ecc-aa14-98d3601aeb72}, !- Source Object
  4,                                      !- Outlet Port
  {4297a702-4bed-46be-94d9-46bb3d34bf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {47158bc0-89e9-452d-8c12-f9c9a379882e}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bf1bb4b2-9d43-436a-998b-28d6b86990cc}, !- Handle
  TZ-A.A.1-07-SaladeReunioes Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f41614f8-0c65-49ce-a6f4-810c15428d08}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {416c56c8-1837-41f7-b79d-019216b42d14}, !- Air Inlet Node Name
  {676d8474-06ce-4bcb-b914-b81d85591597}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fdd9c67-0bd8-4130-a689-9514bfe4f655}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Air Terminal Outlet Air Node, !- Name
  {676d8474-06ce-4bcb-b914-b81d85591597}, !- Inlet Port
  {9cea7682-0732-425f-9564-28f3bc2a9417}; !- Outlet Port

OS:Node,
  {10973fa1-7fb3-477a-99b6-fd8c6699c678}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Return Air Node, !- Name
  {b0e2fa41-c2de-437f-97b2-b03fef0d90f5}, !- Inlet Port
  {a6e3cb18-e33d-4153-80c9-31cb2ded18da}; !- Outlet Port

OS:Connection,
  {9cea7682-0732-425f-9564-28f3bc2a9417}, !- Handle
  {1fdd9c67-0bd8-4130-a689-9514bfe4f655}, !- Source Object
  3,                                      !- Outlet Port
  {0eae94d2-dfc3-4c5c-b580-292a408b0e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e2fa41-c2de-437f-97b2-b03fef0d90f5}, !- Handle
  {7af7ce9a-e4c1-47fc-a89b-ac49e234200d}, !- Source Object
  2,                                      !- Outlet Port
  {10973fa1-7fb3-477a-99b6-fd8c6699c678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e3cb18-e33d-4153-80c9-31cb2ded18da}, !- Handle
  {10973fa1-7fb3-477a-99b6-fd8c6699c678}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {3e464f0b-df8e-4b6c-b879-7fdfaab13d31}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Air Terminal Inlet Air Node, !- Name
  {8491ea8b-5078-46c1-b2fd-6d2546ed203f}, !- Inlet Port
  {416c56c8-1837-41f7-b79d-019216b42d14}; !- Outlet Port

OS:Connection,
  {8491ea8b-5078-46c1-b2fd-6d2546ed203f}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  33,                                     !- Outlet Port
  {3e464f0b-df8e-4b6c-b879-7fdfaab13d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416c56c8-1837-41f7-b79d-019216b42d14}, !- Handle
  {3e464f0b-df8e-4b6c-b879-7fdfaab13d31}, !- Source Object
  3,                                      !- Outlet Port
  {f41614f8-0c65-49ce-a6f4-810c15428d08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {676d8474-06ce-4bcb-b914-b81d85591597}, !- Handle
  {f41614f8-0c65-49ce-a6f4-810c15428d08}, !- Source Object
  4,                                      !- Outlet Port
  {1fdd9c67-0bd8-4130-a689-9514bfe4f655}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4aba6e32-b37a-4ce1-b294-429bf102b3db}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c42edf99-c204-462d-957b-6680a218e034}, !- Handle
  TZ-A.A.1-16-Caixadeescadas Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3cc01705-1705-4a55-8f25-d9a17afce774}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {1425f1b7-3a58-41b8-b2ee-311799bdda7b}, !- Air Inlet Node Name
  {9b381005-81fd-4264-b775-867ec6069d2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {30ee4bd2-d513-4d03-871a-8fd511bb4122}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Air Terminal Outlet Air Node, !- Name
  {9b381005-81fd-4264-b775-867ec6069d2e}, !- Inlet Port
  {54670797-431d-4aa2-9d13-7ef5d020fdaa}; !- Outlet Port

OS:Node,
  {23fa43bd-13bf-434c-b3d6-1b29f33406db}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Return Air Node, !- Name
  {6d575b27-057a-4a8a-993f-4803a9698aef}, !- Inlet Port
  {2ad040bd-1729-4f32-9516-525a910e52f5}; !- Outlet Port

OS:Connection,
  {54670797-431d-4aa2-9d13-7ef5d020fdaa}, !- Handle
  {30ee4bd2-d513-4d03-871a-8fd511bb4122}, !- Source Object
  3,                                      !- Outlet Port
  {5e00c7bf-92de-4fc8-8087-c992220d03db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d575b27-057a-4a8a-993f-4803a9698aef}, !- Handle
  {a5ba8ec2-ffbf-46ab-9584-e39a0b3aa1c1}, !- Source Object
  2,                                      !- Outlet Port
  {23fa43bd-13bf-434c-b3d6-1b29f33406db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ad040bd-1729-4f32-9516-525a910e52f5}, !- Handle
  {23fa43bd-13bf-434c-b3d6-1b29f33406db}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {b3ce4995-e548-43c9-97a8-c0b530f02c18}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Air Terminal Inlet Air Node, !- Name
  {45fcb942-215d-405f-819a-a5e2c3baa58a}, !- Inlet Port
  {1425f1b7-3a58-41b8-b2ee-311799bdda7b}; !- Outlet Port

OS:Connection,
  {45fcb942-215d-405f-819a-a5e2c3baa58a}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  34,                                     !- Outlet Port
  {b3ce4995-e548-43c9-97a8-c0b530f02c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1425f1b7-3a58-41b8-b2ee-311799bdda7b}, !- Handle
  {b3ce4995-e548-43c9-97a8-c0b530f02c18}, !- Source Object
  3,                                      !- Outlet Port
  {3cc01705-1705-4a55-8f25-d9a17afce774}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b381005-81fd-4264-b775-867ec6069d2e}, !- Handle
  {3cc01705-1705-4a55-8f25-d9a17afce774}, !- Source Object
  4,                                      !- Outlet Port
  {30ee4bd2-d513-4d03-871a-8fd511bb4122}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {76c5787b-c0bf-432e-85a1-0fa0ada9baba}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c89e4a1a-1d7e-4843-8fd1-76b402eba889}, !- Handle
  TZ-A.A.1-04-AreadeTrabalho Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7465484-0621-4d44-b5b7-e151d90a4106}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Air Terminal,  !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {beb79c19-2395-48f4-93ca-fad7e34b1619}, !- Air Inlet Node Name
  {091573f2-bc3a-46b6-b159-2d73211de2f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ce5b485-4865-4ce0-be12-4adc4f1a59b0}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Air Terminal Outlet Air Node, !- Name
  {091573f2-bc3a-46b6-b159-2d73211de2f1}, !- Inlet Port
  {ddd33dbe-7908-4d1d-9551-0be38f930ff6}; !- Outlet Port

OS:Node,
  {88f07dc8-53fe-459d-bf13-425513bfe1ef}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Return Air Node, !- Name
  {a35e8e98-f89e-4dc9-9ff2-270d50022f35}, !- Inlet Port
  {33120f11-94b2-44a4-941b-dcd60fa9c0de}; !- Outlet Port

OS:Connection,
  {ddd33dbe-7908-4d1d-9551-0be38f930ff6}, !- Handle
  {0ce5b485-4865-4ce0-be12-4adc4f1a59b0}, !- Source Object
  3,                                      !- Outlet Port
  {4f23399a-1fbc-43d3-b5a4-2a64ab26b6ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a35e8e98-f89e-4dc9-9ff2-270d50022f35}, !- Handle
  {4faf1202-4709-4aac-bbc8-03d7c76bb913}, !- Source Object
  2,                                      !- Outlet Port
  {88f07dc8-53fe-459d-bf13-425513bfe1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33120f11-94b2-44a4-941b-dcd60fa9c0de}, !- Handle
  {88f07dc8-53fe-459d-bf13-425513bfe1ef}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {a7a5afa7-93fb-4306-b962-0ff53d2795e2}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Air Terminal Inlet Air Node, !- Name
  {0ff150f4-bea2-425f-b954-0f4215bfabd4}, !- Inlet Port
  {beb79c19-2395-48f4-93ca-fad7e34b1619}; !- Outlet Port

OS:Connection,
  {0ff150f4-bea2-425f-b954-0f4215bfabd4}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  35,                                     !- Outlet Port
  {a7a5afa7-93fb-4306-b962-0ff53d2795e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb79c19-2395-48f4-93ca-fad7e34b1619}, !- Handle
  {a7a5afa7-93fb-4306-b962-0ff53d2795e2}, !- Source Object
  3,                                      !- Outlet Port
  {b7465484-0621-4d44-b5b7-e151d90a4106}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {091573f2-bc3a-46b6-b159-2d73211de2f1}, !- Handle
  {b7465484-0621-4d44-b5b7-e151d90a4106}, !- Source Object
  4,                                      !- Outlet Port
  {0ce5b485-4865-4ce0-be12-4adc4f1a59b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a9c2d8d4-46c2-42a4-8e99-0fb1fb9b1107}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {af285bf0-0f6e-4149-9bc1-62a195fa6d76}, !- Handle
  TZ-A.A.1-03-AreaTrabalho Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6b458fc-b0d1-432d-a811-d9e9587ae10e}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {eb7215a5-3224-49ec-afb5-724ecc811593}, !- Air Inlet Node Name
  {536e19bb-bd0e-4df7-b349-6dbe9f294962}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {588e1d61-87d0-4c1b-85b1-35c223b37ea0}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Air Terminal Outlet Air Node, !- Name
  {536e19bb-bd0e-4df7-b349-6dbe9f294962}, !- Inlet Port
  {36f0c57f-c656-4db4-8fcd-0e3c8c84f33b}; !- Outlet Port

OS:Node,
  {cd930534-5c68-4c8d-875e-3da487dd8f35}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Return Air Node, !- Name
  {cf37c697-26b6-4058-be4c-f968d1d9a7ed}, !- Inlet Port
  {e9ad4e91-ad22-474e-8107-ac7d74656008}; !- Outlet Port

OS:Connection,
  {36f0c57f-c656-4db4-8fcd-0e3c8c84f33b}, !- Handle
  {588e1d61-87d0-4c1b-85b1-35c223b37ea0}, !- Source Object
  3,                                      !- Outlet Port
  {caa7fbd3-7591-4ace-a68d-1abade632ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf37c697-26b6-4058-be4c-f968d1d9a7ed}, !- Handle
  {88fc8bfa-ac99-4a6c-b339-acb34c2d5c2c}, !- Source Object
  2,                                      !- Outlet Port
  {cd930534-5c68-4c8d-875e-3da487dd8f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ad4e91-ad22-474e-8107-ac7d74656008}, !- Handle
  {cd930534-5c68-4c8d-875e-3da487dd8f35}, !- Source Object
  3,                                      !- Outlet Port
  {141f150d-9d07-4d25-8db5-c5c0f40ed4c1}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {bc3ff023-4c05-4c23-8e59-4ab1d87e8448}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Air Terminal Inlet Air Node, !- Name
  {ad79f723-0b6b-4c4c-97aa-575dfd5080b8}, !- Inlet Port
  {eb7215a5-3224-49ec-afb5-724ecc811593}; !- Outlet Port

OS:Connection,
  {ad79f723-0b6b-4c4c-97aa-575dfd5080b8}, !- Handle
  {f3d7a041-5562-4286-81b9-62b40281816d}, !- Source Object
  36,                                     !- Outlet Port
  {bc3ff023-4c05-4c23-8e59-4ab1d87e8448}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7215a5-3224-49ec-afb5-724ecc811593}, !- Handle
  {bc3ff023-4c05-4c23-8e59-4ab1d87e8448}, !- Source Object
  3,                                      !- Outlet Port
  {e6b458fc-b0d1-432d-a811-d9e9587ae10e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {536e19bb-bd0e-4df7-b349-6dbe9f294962}, !- Handle
  {e6b458fc-b0d1-432d-a811-d9e9587ae10e}, !- Source Object
  4,                                      !- Outlet Port
  {588e1d61-87d0-4c1b-85b1-35c223b37ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f0797c5f-b64a-428c-ac78-ece8c3ba964e}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3a541f33-49b9-4f23-8d5e-faa3058eadbd}, !- Handle
  TZ-A.A.1-01-Areadedistribuicao Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {2fc453d7-3043-4d77-ae39-2584941bb174}, !- Handle
  B-Office VRF System,                    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.55,                                   !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {e8f177f3-e6bc-4f2e-9e24-bd364dfe2d02}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {393c9cd1-de9b-47d5-9817-dab163d6ef21}, !- Cooling Capacity Ratio Boundary Curve Name
  {ee0871ba-0580-429f-9dff-092ef110f3f6}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {b00b5a8a-97b4-408d-a850-7a6be4339df4}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {f6f402d8-faf5-4edb-9ab8-12dc4175864a}, !- Cooling Energy Input Ratio Boundary Curve Name
  {52e6a77f-77a1-4e35-bc80-12d89cc1003c}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {500e5fb3-f216-4fc6-ad4a-b37782989f1d}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {03c42264-886d-4b7b-9912-9ffd6e09e383}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {ccaddb59-49cf-4e0e-9500-1b9b93412903}, !- Cooling Combination Ratio Correction Factor Curve Name
  {b89d5657-5d2f-43fa-b8f7-fada8d43c010}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.72,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {6c01ce97-8084-4d4b-b882-d2bfb40dcf81}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {060e2278-344d-4dd5-914a-4685c072b0ee}, !- Heating Capacity Ratio Boundary Curve Name
  {fb65653d-7413-4aac-8700-9a84fcbb4414}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {76a0178d-e374-4c05-9022-9275bfce4a7d}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {e98da5ff-b70d-4b6a-bc2d-6dbeaaf6f20e}, !- Heating Energy Input Ratio Boundary Curve Name
  {bf413e71-851a-4863-b7d0-6e24a8ca415f}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {0b5dcfaa-58a2-47ba-828c-b06c570ea118}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {08f0ee9a-ccb3-45a3-b467-63652dffa1d7}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {22715763-4f34-4380-82ae-4934148d862f}, !- Heating Combination Ratio Correction Factor Curve Name
  {06c8c6a0-cb5f-49b3-b338-2b7bf8a03c38}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {db7236ff-bb98-4e49-882d-f824907a1181}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {7f9f2e3c-e2bc-4603-941b-31d367bbba7e}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {2b8d13f5-2e1f-482a-bf0a-490aadec31db}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {f8cc7f49-b6fe-4553-bafd-6e6b7b820680}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {8b805d36-d437-4899-be07-23eb78b9b64d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {906b598a-ea3f-4e84-bc1d-4cfd7fc5c51e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {70fe5810-af1e-4245-be29-068a179d1d59}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a8ce9371-3428-4317-8224-1ef46b7aeeb4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {856fd004-4ba2-40b4-a0a4-25e7c67986c2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf232f40-1131-45eb-9b56-11099718a8e4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a0d347eb-32d4-4517-9db9-8d63f75928ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a57a8c0-83fb-4574-a2de-8499fb82d7ee}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {677e8f4d-2b02-438c-aae4-423f26fdb63c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {05df864a-f422-4a64-bf70-2bdefbcfc5a4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca7adbf4-51df-44af-8f19-c47707da137f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d92a6979-79b7-475e-ad04-0edeed4ec08c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {56842241-c02d-4e5e-b96c-7d1b1a2738c8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1c3c274b-38d1-4aae-aadb-f19eb0735530}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {7ae61674-42b1-4d3d-8816-cbfb489298ee}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3a97cde-961f-47ee-9067-10f7614d936d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {18eaa387-7a23-46b6-a7de-0b146f991e8e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a78f328-69f0-48ca-bd4d-5cf4f26e99ee}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4bb6828c-ba90-49aa-a151-b1a0034e889b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2b8d13f5-2e1f-482a-bf0a-490aadec31db}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {7f9f2e3c-e2bc-4603-941b-31d367bbba7e}, !- Handle
  {33681825-9aae-49cf-9d3a-69e0d4500383}, !- Name
  {af9d09ed-1acb-4ef8-907a-b7337dd7089f}; !- Model Object 1

OS:Curve:Biquadratic,
  {e8f177f3-e6bc-4f2e-9e24-bd364dfe2d02}, !- Handle
  vrf_cool_cap_f_of_low_temp 1,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {393c9cd1-de9b-47d5-9817-dab163d6ef21}, !- Handle
  vrf_cool_cap_ratio_boundary 1,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee0871ba-0580-429f-9dff-092ef110f3f6}, !- Handle
  vrf_cool_cap_f_of_high_temp 1,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b00b5a8a-97b4-408d-a850-7a6be4339df4}, !- Handle
  vrf_cool_eir_f_of_low_temp 2,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {f6f402d8-faf5-4edb-9ab8-12dc4175864a}, !- Handle
  vrf_cool_eir_ratio_boundary 1,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {52e6a77f-77a1-4e35-bc80-12d89cc1003c}, !- Handle
  vrf_cool_eir_f_of_high_temp 1,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {500e5fb3-f216-4fc6-ad4a-b37782989f1d}, !- Handle
  vrf_cool_eir_f_of_low_temp 3,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {03c42264-886d-4b7b-9912-9ffd6e09e383}, !- Handle
  vrf_cooling_eir_high_plr 1,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ccaddb59-49cf-4e0e-9500-1b9b93412903}, !- Handle
  vrf_cooling_comb_ratio 1,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {b89d5657-5d2f-43fa-b8f7-fada8d43c010}, !- Handle
  vrf_cooling_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c01ce97-8084-4d4b-b882-d2bfb40dcf81}, !- Handle
  vrf_heat_cap_f_of_low_temp 1,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {060e2278-344d-4dd5-914a-4685c072b0ee}, !- Handle
  vrf_heat_cap_ratio_boundary 1,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb65653d-7413-4aac-8700-9a84fcbb4414}, !- Handle
  vrf_heat_cap_f_of_high_temp 1,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {76a0178d-e374-4c05-9022-9275bfce4a7d}, !- Handle
  vrf_heat_eir_f_of_low_temp 1,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {e98da5ff-b70d-4b6a-bc2d-6dbeaaf6f20e}, !- Handle
  vrf_heat_eir_boundary 1,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf413e71-851a-4863-b7d0-6e24a8ca415f}, !- Handle
  vrf_heat_eir_f_of_high_temp 1,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {0b5dcfaa-58a2-47ba-828c-b06c570ea118}, !- Handle
  vrf_heating_eir_low_plr 1,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {08f0ee9a-ccb3-45a3-b467-63652dffa1d7}, !- Handle
  vrf_heating_eir_hi_plr 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {22715763-4f34-4380-82ae-4934148d862f}, !- Handle
  vrf_heating_comb_ratio 1,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {06c8c6a0-cb5f-49b3-b338-2b7bf8a03c38}, !- Handle
  vrf_heating_cplffplr 1,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8cc7f49-b6fe-4553-bafd-6e6b7b820680}, !- Handle
  vrf_defrost_eir_f_of_temp 1,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {af9d09ed-1acb-4ef8-907a-b7337dd7089f}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {48dcd7f7-0b57-424c-9a1e-90b61eca7ebe}, !- Terminal Unit Air Inlet Node
  {6f9b94d9-0cd1-4ece-972b-ce09f1b79067}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {21806d0f-0172-4155-a2f0-6cfaa59026a7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7604aee9-8213-4ba6-9c3e-299e1b76f14f}, !- Cooling Coil
  {9766143c-9c0d-4ee4-85f8-b3f0be5e87ce}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7604aee9-8213-4ba6-9c3e-299e1b76f14f}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {996d5312-ba0e-429b-95e9-b23978537783}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {734c4d29-b103-4239-aca9-be17cdb17f78}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {996d5312-ba0e-429b-95e9-b23978537783}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRFTUCoolCapFT Curve, !- Name
  -0.338745498,                           !- Coefficient1 Constant
  0.049509804,                            !- Coefficient2 x
  0.00110044,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.48;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {734c4d29-b103-4239-aca9-be17cdb17f78}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRFACCoolCapFFF Curve, !- Name
  2,                                      !- Coefficient1 Constant
  -3.8,                                   !- Coefficient2 x
  2.8,                                    !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9766143c-9c0d-4ee4-85f8-b3f0be5e87ce}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {da1fc22d-25bb-4115-90b4-fa0de52d7340}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {93629186-7849-45b8-90ac-dbd68770d7cc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {da1fc22d-25bb-4115-90b4-fa0de52d7340}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRFTUHeatCAPFT Curve, !- Name
  3.401507135,                            !- Coefficient1 Constant
  -0.40988456,                            !- Coefficient2 x
  0.014630431,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.96;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {93629186-7849-45b8-90ac-dbd68770d7cc}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRFACCoolCapFFF Curve 1, !- Name
  2,                                      !- Coefficient1 Constant
  -4.111111111,                           !- Coefficient2 x
  3.111111111,                            !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {21806d0f-0172-4155-a2f0-6cfaa59026a7}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9132a9ec-3c0f-4732-a288-006ce76089e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d9c375d-e1f4-40a0-a9bd-a83deaf3aa82}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-B.A.0-01-AdministrativoB VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {9132a9ec-3c0f-4732-a288-006ce76089e9}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d9c375d-e1f4-40a0-a9bd-a83deaf3aa82}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {0ac1f354-b752-4cb5-a7e2-68e7777254e2}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Terminal Unit Inlet Air Node, !- Name
  {819e3683-9253-41e6-a550-93432709f16e}, !- Inlet Port
  {48dcd7f7-0b57-424c-9a1e-90b61eca7ebe}; !- Outlet Port

OS:Connection,
  {819e3683-9253-41e6-a550-93432709f16e}, !- Handle
  {529b4093-bbad-44a6-b2d8-1695d34327ff}, !- Source Object
  2,                                      !- Outlet Port
  {0ac1f354-b752-4cb5-a7e2-68e7777254e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48dcd7f7-0b57-424c-9a1e-90b61eca7ebe}, !- Handle
  {0ac1f354-b752-4cb5-a7e2-68e7777254e2}, !- Source Object
  3,                                      !- Outlet Port
  {af9d09ed-1acb-4ef8-907a-b7337dd7089f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {339bb449-5000-4669-bb53-fdfcd5d11c59}, !- Handle
  TZ-B.A.0-01-AdministrativoB VRF Terminal Unit Outlet Air Node, !- Name
  {6f9b94d9-0cd1-4ece-972b-ce09f1b79067}, !- Inlet Port
  {f1d9aadb-ba63-43b7-b732-c053e7e73dea}; !- Outlet Port

OS:Connection,
  {f1d9aadb-ba63-43b7-b732-c053e7e73dea}, !- Handle
  {339bb449-5000-4669-bb53-fdfcd5d11c59}, !- Source Object
  3,                                      !- Outlet Port
  {48885137-f2c3-4671-9f5b-3fba4700683f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9b94d9-0cd1-4ece-972b-ce09f1b79067}, !- Handle
  {af9d09ed-1acb-4ef8-907a-b7337dd7089f}, !- Source Object
  4,                                      !- Outlet Port
  {339bb449-5000-4669-bb53-fdfcd5d11c59}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {062616d8-739f-436f-98c6-764903b20754}, !- Handle
  B-Office AHU,                           !- Name
  ,                                       !- Controller List Name
  {441c5a99-74c6-45e7-8d18-8ea31f55a5b4}, !- Availability Schedule
  {fcb854a0-18f8-44a8-8ee4-b8a9490d6754}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07b88194-aa01-4688-b022-39f4d282ba48}, !- Supply Side Inlet Node Name
  {d0a5f41b-a571-479c-8f76-8a2ff738059a}, !- Demand Side Outlet Node Name
  {8ae1cbff-2fdd-4473-a0cb-8797f220b14f}, !- Demand Side Inlet Node A
  {57e2ad63-5032-4bba-ae23-1fb4170b7acb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c156d74d-8f70-4b01-aa82-ab43bb53a87c}, !- Demand Mixer Name
  {940696a1-758b-48d5-a5a3-c16c1c3293b8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fa3974ae-4ddf-4ac5-aa86-98190d93580b}, !- Handle
  B-Office AHU Supply Inlet Node,         !- Name
  {07b88194-aa01-4688-b022-39f4d282ba48}, !- Inlet Port
  {4136b34a-b442-450b-b21a-4bbed116fc7d}; !- Outlet Port

OS:Node,
  {a2370696-8d0d-40e1-9fda-346f7c99cfef}, !- Handle
  B-Office AHU Supply Outlet Node,        !- Name
  {ce68e325-61cf-4b0c-9fb7-bf70fa7e7152}, !- Inlet Port
  {57e2ad63-5032-4bba-ae23-1fb4170b7acb}; !- Outlet Port

OS:Connection,
  {07b88194-aa01-4688-b022-39f4d282ba48}, !- Handle
  {062616d8-739f-436f-98c6-764903b20754}, !- Source Object
  9,                                      !- Outlet Port
  {fa3974ae-4ddf-4ac5-aa86-98190d93580b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e2ad63-5032-4bba-ae23-1fb4170b7acb}, !- Handle
  {a2370696-8d0d-40e1-9fda-346f7c99cfef}, !- Source Object
  3,                                      !- Outlet Port
  {062616d8-739f-436f-98c6-764903b20754}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f0b6aa39-cd4c-4e06-bf15-9e981f7407d6}, !- Handle
  B-Office AHU Demand Inlet Node,         !- Name
  {8ae1cbff-2fdd-4473-a0cb-8797f220b14f}, !- Inlet Port
  {c532619f-a315-4822-9d70-7d85c8e006d9}; !- Outlet Port

OS:Node,
  {c8d6dfa4-c623-4de9-9b48-04f1d4849c5f}, !- Handle
  B-Office AHU Demand Outlet Node,        !- Name
  {106d87a9-5cc6-4ce2-aef5-e002f50dece9}, !- Inlet Port
  {d0a5f41b-a571-479c-8f76-8a2ff738059a}; !- Outlet Port

OS:Node,
  {cc11795a-8fa0-4070-9c94-148708b887a4}, !- Handle
  TZ-B.A.0-01-AdministrativoB Air Terminal Outlet Air Node, !- Name
  {3b33ccff-d93d-4bb5-b400-aa3599af7358}, !- Inlet Port
  {03694985-b3d8-44a8-aa69-2ec421bc4a76}; !- Outlet Port

OS:Connection,
  {8ae1cbff-2fdd-4473-a0cb-8797f220b14f}, !- Handle
  {062616d8-739f-436f-98c6-764903b20754}, !- Source Object
  11,                                     !- Outlet Port
  {f0b6aa39-cd4c-4e06-bf15-9e981f7407d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a5f41b-a571-479c-8f76-8a2ff738059a}, !- Handle
  {c8d6dfa4-c623-4de9-9b48-04f1d4849c5f}, !- Source Object
  3,                                      !- Outlet Port
  {062616d8-739f-436f-98c6-764903b20754}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {940696a1-758b-48d5-a5a3-c16c1c3293b8}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c532619f-a315-4822-9d70-7d85c8e006d9}, !- Inlet Node Name
  {31455d99-f511-4746-ab52-e3de3b83d99a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c156d74d-8f70-4b01-aa82-ab43bb53a87c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {106d87a9-5cc6-4ce2-aef5-e002f50dece9}, !- Outlet Node Name
  {5c68268d-ce8a-4c41-9181-9983cb0ddff3}; !- Inlet Node Name 1

OS:Connection,
  {c532619f-a315-4822-9d70-7d85c8e006d9}, !- Handle
  {f0b6aa39-cd4c-4e06-bf15-9e981f7407d6}, !- Source Object
  3,                                      !- Outlet Port
  {940696a1-758b-48d5-a5a3-c16c1c3293b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {106d87a9-5cc6-4ce2-aef5-e002f50dece9}, !- Handle
  {c156d74d-8f70-4b01-aa82-ab43bb53a87c}, !- Source Object
  2,                                      !- Outlet Port
  {c8d6dfa4-c623-4de9-9b48-04f1d4849c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc1d8983-327b-43be-9fe8-21b130e1163e}, !- Handle
  {062616d8-739f-436f-98c6-764903b20754}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fcb854a0-18f8-44a8-8ee4-b8a9490d6754}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {b1b808a5-c2c1-4a7b-8a18-d0727d1cbd5f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {afb34e89-3813-47bd-baaa-1effd55e8181}, !- Handle
  B-Office AHU Supply Fan,                !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  727.1875,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4aa478d5-60bd-41f0-aa0d-09161d16af11}, !- Air Inlet Node Name
  {ce68e325-61cf-4b0c-9fb7-bf70fa7e7152}, !- Air Outlet Node Name
  B-Office AHU;                           !- End-Use Subcategory

OS:Connection,
  {ce68e325-61cf-4b0c-9fb7-bf70fa7e7152}, !- Handle
  {afb34e89-3813-47bd-baaa-1effd55e8181}, !- Source Object
  9,                                      !- Outlet Port
  {a2370696-8d0d-40e1-9fda-346f7c99cfef}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {726a8433-f94f-4e33-89c0-39ee15f402c9}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {8ca42924-8338-4e8e-b697-0225dbe5be3a}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {829f6dd4-29fb-41ae-a684-9163b046822a}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {b151f23b-f784-4d38-8cf1-88e0d19b323d}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {11b10bed-77cc-4189-89b3-07bf2f3a8658}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39dfc0ef-02b0-4aa6-9442-8ab3a4f5c7a1}, !- Handle
  B-Office AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {6f2a67a9-5b51-423a-89ac-58fa8ac0c02a}, !- Handle
  B-Office AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e0824a7d-5429-49e2-a9e2-acb6304be2f4}, !- Handle
  B-Office AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bc8b8ce9-f29e-4fbc-9cf7-988ec52c6267}, !- Handle
  B-Office AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5a5dc732-9cd9-453e-9ebc-794fd6efd175}, !- Handle
  B-Office AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5393d783-99f9-48ef-a8c3-e48e20fc4109}, !- Handle
  B-Office AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {6fe3b101-fb1b-45a2-8535-22add85d02fa}, !- Handle
  B-Office AHU Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {00717898-63ee-4fc7-b823-e7207bd9a222}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8c351767-a8b2-4a3b-b2d2-95d797e6bceb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8c351767-a8b2-4a3b-b2d2-95d797e6bceb}, !- Handle
  B-Office AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1ceb33f1-e472-472b-9a55-4446f4cc8ebd}, !- Handle
  B-Office AHU OA System,                 !- Name
  {6fe3b101-fb1b-45a2-8535-22add85d02fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4738690-f1b2-45be-b1a4-2ef9e9e2d997}, !- Mixed Air Node Name
  {a175f5d6-734c-43a1-b21b-54475ab2feae}, !- Outdoor Air Stream Node Name
  {8559fa30-3b18-4254-962c-3dde17796090}, !- Relief Air Stream Node Name
  {309461ea-57c0-4118-af60-62d41980c6dd}; !- Return Air Stream Node Name

OS:Node,
  {bd06beeb-47f0-4e4e-aa01-c1998cae1bc1}, !- Handle
  B-Office AHU Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {d5fe6e41-70fb-48e1-8e83-f153b67a8fe3}; !- Outlet Port

OS:Node,
  {f7c2f36c-50a4-4489-814d-fc7b9b8acef3}, !- Handle
  B-Office AHU Relief Air Node,           !- Name
  {4045cf08-7d85-4690-971f-6e0b92697555}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1567d85e-f1d4-4324-9f6c-831ce21c5781}, !- Handle
  B-Office AHU Mixed Air Node,            !- Name
  {f4738690-f1b2-45be-b1a4-2ef9e9e2d997}, !- Inlet Port
  {4aa478d5-60bd-41f0-aa0d-09161d16af11}; !- Outlet Port

OS:Connection,
  {f4738690-f1b2-45be-b1a4-2ef9e9e2d997}, !- Handle
  {1ceb33f1-e472-472b-9a55-4446f4cc8ebd}, !- Source Object
  5,                                      !- Outlet Port
  {1567d85e-f1d4-4324-9f6c-831ce21c5781}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6f6eaa00-2fbd-4150-b0b0-12c7e53472b9}, !- Handle
  B-Office AHU Exhaust Fan,               !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  702.8125,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4136b34a-b442-450b-b21a-4bbed116fc7d}, !- Air Inlet Node Name
  {8fe9d22e-6f59-47b9-8281-8075caf3cc24}, !- Air Outlet Node Name
  B-Office AHU;                           !- End-Use Subcategory

OS:Node,
  {5060828c-ded0-41c4-930b-9f2c9fdd2d2a}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {8fe9d22e-6f59-47b9-8281-8075caf3cc24}, !- Inlet Port
  {309461ea-57c0-4118-af60-62d41980c6dd}; !- Outlet Port

OS:Connection,
  {4136b34a-b442-450b-b21a-4bbed116fc7d}, !- Handle
  {fa3974ae-4ddf-4ac5-aa86-98190d93580b}, !- Source Object
  3,                                      !- Outlet Port
  {6f6eaa00-2fbd-4150-b0b0-12c7e53472b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8fe9d22e-6f59-47b9-8281-8075caf3cc24}, !- Handle
  {6f6eaa00-2fbd-4150-b0b0-12c7e53472b9}, !- Source Object
  9,                                      !- Outlet Port
  {5060828c-ded0-41c4-930b-9f2c9fdd2d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309461ea-57c0-4118-af60-62d41980c6dd}, !- Handle
  {5060828c-ded0-41c4-930b-9f2c9fdd2d2a}, !- Source Object
  3,                                      !- Outlet Port
  {1ceb33f1-e472-472b-9a55-4446f4cc8ebd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {12a6e577-0c8a-49a3-beff-999023208bdf}, !- Handle
  B-Office AHU SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  22,                                     !- Setpoint at Outdoor Low Temperature {C}
  7,                                      !- Outdoor Low Temperature {C}
  24,                                     !- Setpoint at Outdoor High Temperature {C}
  16,                                     !- Outdoor High Temperature {C}
  {a2370696-8d0d-40e1-9fda-346f7c99cfef}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {b1b808a5-c2c1-4a7b-8a18-d0727d1cbd5f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3948d1da-4c74-44b4-a6db-e8358932f376}, !- Control Zone or Zone List Name
  {ccab1f1e-2357-45a2-b610-2396d2668737}, !- Cooling Control Zone or Zone List Name
  {105793ae-1be1-4985-862c-fad3001e005e}, !- Heating Control Zone or Zone List Name
  {969d660b-03fc-4b89-bf8d-0ecb675a7aaf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3948d1da-4c74-44b4-a6db-e8358932f376}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {ccab1f1e-2357-45a2-b610-2396d2668737}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {105793ae-1be1-4985-862c-fad3001e005e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {969d660b-03fc-4b89-bf8d-0ecb675a7aaf}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dcac78b7-cf6b-4ab3-8072-9ec195a4fb1f}, !- Handle
  TZ-B.A.0-01-AdministrativoB Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {fbc1e335-bd3d-42af-b2fc-c8c6007d4baf}, !- Air Inlet Node Name
  {3b33ccff-d93d-4bb5-b400-aa3599af7358}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ff898b3-d1f1-449b-8713-a71fe291b7b9}, !- Handle
  TZ-B.A.0-01-AdministrativoB Return Air Node, !- Name
  {9487857c-8046-4c91-8cc1-060f4c58b126}, !- Inlet Port
  {5c68268d-ce8a-4c41-9181-9983cb0ddff3}; !- Outlet Port

OS:Connection,
  {03694985-b3d8-44a8-aa69-2ec421bc4a76}, !- Handle
  {cc11795a-8fa0-4070-9c94-148708b887a4}, !- Source Object
  3,                                      !- Outlet Port
  {48885137-f2c3-4671-9f5b-3fba4700683f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9487857c-8046-4c91-8cc1-060f4c58b126}, !- Handle
  {50110945-a68f-4813-af18-5f2620aa7999}, !- Source Object
  2,                                      !- Outlet Port
  {7ff898b3-d1f1-449b-8713-a71fe291b7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c68268d-ce8a-4c41-9181-9983cb0ddff3}, !- Handle
  {7ff898b3-d1f1-449b-8713-a71fe291b7b9}, !- Source Object
  3,                                      !- Outlet Port
  {c156d74d-8f70-4b01-aa82-ab43bb53a87c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a75b0a6a-82b3-4cdb-8c9a-dbf00f6d07b8}, !- Handle
  TZ-B.A.0-01-AdministrativoB Air Terminal Inlet Air Node, !- Name
  {31455d99-f511-4746-ab52-e3de3b83d99a}, !- Inlet Port
  {fbc1e335-bd3d-42af-b2fc-c8c6007d4baf}; !- Outlet Port

OS:Connection,
  {31455d99-f511-4746-ab52-e3de3b83d99a}, !- Handle
  {940696a1-758b-48d5-a5a3-c16c1c3293b8}, !- Source Object
  3,                                      !- Outlet Port
  {a75b0a6a-82b3-4cdb-8c9a-dbf00f6d07b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc1e335-bd3d-42af-b2fc-c8c6007d4baf}, !- Handle
  {a75b0a6a-82b3-4cdb-8c9a-dbf00f6d07b8}, !- Source Object
  3,                                      !- Outlet Port
  {dcac78b7-cf6b-4ab3-8072-9ec195a4fb1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b33ccff-d93d-4bb5-b400-aa3599af7358}, !- Handle
  {dcac78b7-cf6b-4ab3-8072-9ec195a4fb1f}, !- Source Object
  4,                                      !- Outlet Port
  {cc11795a-8fa0-4070-9c94-148708b887a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3d1e47f5-143d-4297-97a4-d9edb654310c}, !- Handle
  TZ-B.A.0-01-AdministrativoB Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ea65fd3d-fcc8-40ec-a4d6-9c5ae4756ab3}, !- Handle
  TZ-B.A.0-01-AdministrativoB Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {9f38a7b7-d430-431b-827a-2085ce253f5d}, !- Handle
  C-Office VRF System,                    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.55,                                   !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {7d155fda-d707-4d6b-8668-6e6664bafa2f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {a5c364c8-53a6-480c-97a6-195d2a1244ad}, !- Cooling Capacity Ratio Boundary Curve Name
  {64a7d05e-5b5a-47e3-8242-6cca51548e4d}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {c7153f22-37bc-43a9-8167-ab3f0d307afa}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {0910c911-6d32-413f-ba70-c9d8d2f65ca8}, !- Cooling Energy Input Ratio Boundary Curve Name
  {f524b81c-7b70-4045-b55c-fc49ac475baf}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {0a643bee-98c9-40b5-9922-bf6a40ceb78a}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {e1c4f6fe-f7d3-4b34-87ea-c6cc0ef69943}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {98563618-aea6-43b5-9726-98569eaf803a}, !- Cooling Combination Ratio Correction Factor Curve Name
  {04b12599-fcd9-4182-a06f-f5311e6caa39}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.72,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {5adae86a-94c0-4a9a-b2d5-572342d63e99}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {0d344dc9-7c9a-4aa9-bb6d-d8ceac01fa0a}, !- Heating Capacity Ratio Boundary Curve Name
  {ebe635e5-3bfe-4354-95f6-eda4fa1afd66}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {9e108b62-a58b-44e0-9627-25046b491314}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {5d78dfb3-9c21-407b-af71-be86e25be08e}, !- Heating Energy Input Ratio Boundary Curve Name
  {48a75503-84f1-4d24-9c98-2f3f816fe528}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {c5b5e5e8-41eb-41b0-bf38-bcf747b6d11d}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6943a11a-3310-404f-8eb5-d86b1e2447e0}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {c91eb73e-0a1e-4ce9-b807-8613d5d94921}, !- Heating Combination Ratio Correction Factor Curve Name
  {848e9f13-3a6e-4466-bc9a-d424e588bca5}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {2575ca58-f097-47ff-9af8-0e8b792312cf}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {b159a291-630c-42f8-b52a-dd2e0cd3128b}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {4288f12c-02a5-4bf6-9676-8787533399f5}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {cfe43ace-e181-4019-b331-bb62fc029c37}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {4282de53-d907-4bbc-9416-a7b92134cf4a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 2, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3cf1c8be-25fa-40d1-97e0-6c98d89c6909}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 2, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b789f46-bf93-48ff-bca2-94ace2ba99e7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 2, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {15b7751e-66c6-41a3-b1ce-7ebd46b5cbf2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 2, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {0e55961a-c40a-40de-9395-b325eaa6e7af}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 2, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {71b1260a-8722-4a7c-b32f-363150a36d7b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 2, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2488bee6-0dc0-4f5c-a1e7-9fdb938c0077}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 2, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {569dae78-8cb6-4c13-8316-50037eb6544c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {97bb153b-ed8d-4965-8f01-ddf97c740f09}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 2, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cb3d8b64-6650-4bcb-9d56-153a04585df6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 2, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b8438a6e-e275-4866-b8d1-fff35aecec10}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 2, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2d886875-a734-483c-b87e-ba254f95b264}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {04c2ae41-cd4d-48d7-b4ff-a5028785e22a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 2, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {af039cc2-ebe0-4a8d-b7f6-293854b5e368}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 2, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ccbd7dd8-720e-433b-9731-a6f4f629bcec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 2, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {a093bc1e-a036-4c16-a17b-774dbaa652d0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 2, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e7642093-0eab-4b9d-abed-22be47b8e318}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 2, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c5d35b94-4722-4955-b257-ba40fe0942a9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {875fe0bb-8251-4ff6-9eff-78ac1f6713ed}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 2, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4288f12c-02a5-4bf6-9676-8787533399f5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 2, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {b159a291-630c-42f8-b52a-dd2e0cd3128b}, !- Handle
  {df611127-a67b-4332-b40d-0652e9fd5163}, !- Name
  {27289bc6-1315-4d9b-80f1-091549b5d395}; !- Model Object 1

OS:Curve:Biquadratic,
  {7d155fda-d707-4d6b-8668-6e6664bafa2f}, !- Handle
  vrf_cool_cap_f_of_low_temp 2,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a5c364c8-53a6-480c-97a6-195d2a1244ad}, !- Handle
  vrf_cool_cap_ratio_boundary 2,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {64a7d05e-5b5a-47e3-8242-6cca51548e4d}, !- Handle
  vrf_cool_cap_f_of_high_temp 2,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c7153f22-37bc-43a9-8167-ab3f0d307afa}, !- Handle
  vrf_cool_eir_f_of_low_temp 4,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0910c911-6d32-413f-ba70-c9d8d2f65ca8}, !- Handle
  vrf_cool_eir_ratio_boundary 2,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {f524b81c-7b70-4045-b55c-fc49ac475baf}, !- Handle
  vrf_cool_eir_f_of_high_temp 2,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {0a643bee-98c9-40b5-9922-bf6a40ceb78a}, !- Handle
  vrf_cool_eir_f_of_low_temp 5,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {e1c4f6fe-f7d3-4b34-87ea-c6cc0ef69943}, !- Handle
  vrf_cooling_eir_high_plr 2,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {98563618-aea6-43b5-9726-98569eaf803a}, !- Handle
  vrf_cooling_comb_ratio 2,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {04b12599-fcd9-4182-a06f-f5311e6caa39}, !- Handle
  vrf_cooling_cplffplr 2,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5adae86a-94c0-4a9a-b2d5-572342d63e99}, !- Handle
  vrf_heat_cap_f_of_low_temp 2,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {0d344dc9-7c9a-4aa9-bb6d-d8ceac01fa0a}, !- Handle
  vrf_heat_cap_ratio_boundary 2,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ebe635e5-3bfe-4354-95f6-eda4fa1afd66}, !- Handle
  vrf_heat_cap_f_of_high_temp 2,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9e108b62-a58b-44e0-9627-25046b491314}, !- Handle
  vrf_heat_eir_f_of_low_temp 2,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {5d78dfb3-9c21-407b-af71-be86e25be08e}, !- Handle
  vrf_heat_eir_boundary 2,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {48a75503-84f1-4d24-9c98-2f3f816fe528}, !- Handle
  vrf_heat_eir_f_of_high_temp 2,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {c5b5e5e8-41eb-41b0-bf38-bcf747b6d11d}, !- Handle
  vrf_heating_eir_low_plr 2,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {6943a11a-3310-404f-8eb5-d86b1e2447e0}, !- Handle
  vrf_heating_eir_hi_plr 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c91eb73e-0a1e-4ce9-b807-8613d5d94921}, !- Handle
  vrf_heating_comb_ratio 2,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {848e9f13-3a6e-4466-bc9a-d424e588bca5}, !- Handle
  vrf_heating_cplffplr 2,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfe43ace-e181-4019-b331-bb62fc029c37}, !- Handle
  vrf_defrost_eir_f_of_temp 2,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {27289bc6-1315-4d9b-80f1-091549b5d395}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {4c39d1e9-fe5d-4c80-a221-7813cc2968d6}, !- Terminal Unit Air Inlet Node
  {f6439c67-3e4d-4121-94f7-ef0105354ad2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {07edf3fd-9f03-4933-bd18-b40ecfb7d6f8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f21a5fdc-4378-49b7-899b-085a8f005efa}, !- Cooling Coil
  {07f6a8d9-a902-425a-95a5-385ba1e3713a}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f21a5fdc-4378-49b7-899b-085a8f005efa}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {4349ae51-beea-4450-bc07-af2553bb15ba}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {5b719725-06b0-4c8c-bfcd-27a7c60d8791}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4349ae51-beea-4450-bc07-af2553bb15ba}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRFTUCoolCapFT Curve, !- Name
  -0.338745498,                           !- Coefficient1 Constant
  0.049509804,                            !- Coefficient2 x
  0.00110044,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.48;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {5b719725-06b0-4c8c-bfcd-27a7c60d8791}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRFACCoolCapFFF Curve, !- Name
  2,                                      !- Coefficient1 Constant
  -3.8,                                   !- Coefficient2 x
  2.8,                                    !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {07f6a8d9-a902-425a-95a5-385ba1e3713a}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7d76664b-826b-4a1f-8935-e9917a2ea8c1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5bc5c215-c38a-4390-9dee-e16941ec35c8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7d76664b-826b-4a1f-8935-e9917a2ea8c1}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRFTUHeatCAPFT Curve, !- Name
  3.401507135,                            !- Coefficient1 Constant
  -0.40988456,                            !- Coefficient2 x
  0.014630431,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.96;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {5bc5c215-c38a-4390-9dee-e16941ec35c8}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRFACCoolCapFFF Curve 1, !- Name
  2,                                      !- Coefficient1 Constant
  -4.111111111,                           !- Coefficient2 x
  3.111111111,                            !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {07edf3fd-9f03-4933-bd18-b40ecfb7d6f8}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae3bd521-8702-4af6-97e6-5f1a47e3cdbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d5c979d8-24a6-46f0-8dcd-eab9a317d63f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-C.A.0-01-AdministrativoC VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {ae3bd521-8702-4af6-97e6-5f1a47e3cdbc}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d5c979d8-24a6-46f0-8dcd-eab9a317d63f}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5f360946-4cce-4b4e-8f39-2d9bb0b1971a}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Terminal Unit Inlet Air Node, !- Name
  {39306449-11bd-4372-a6fb-a4f9c17c4cda}, !- Inlet Port
  {4c39d1e9-fe5d-4c80-a221-7813cc2968d6}; !- Outlet Port

OS:Connection,
  {39306449-11bd-4372-a6fb-a4f9c17c4cda}, !- Handle
  {626057ce-bac9-4e01-aafa-33ce9f0a2d31}, !- Source Object
  2,                                      !- Outlet Port
  {5f360946-4cce-4b4e-8f39-2d9bb0b1971a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c39d1e9-fe5d-4c80-a221-7813cc2968d6}, !- Handle
  {5f360946-4cce-4b4e-8f39-2d9bb0b1971a}, !- Source Object
  3,                                      !- Outlet Port
  {27289bc6-1315-4d9b-80f1-091549b5d395}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47c55151-452f-4fca-844f-9c16eaffa5f6}, !- Handle
  TZ-C.A.0-01-AdministrativoC VRF Terminal Unit Outlet Air Node, !- Name
  {f6439c67-3e4d-4121-94f7-ef0105354ad2}, !- Inlet Port
  {fb468693-ab8f-477e-8cfb-f2e777c686b4}; !- Outlet Port

OS:Connection,
  {fb468693-ab8f-477e-8cfb-f2e777c686b4}, !- Handle
  {47c55151-452f-4fca-844f-9c16eaffa5f6}, !- Source Object
  3,                                      !- Outlet Port
  {20d6187e-95b0-4f21-95a6-8017f56e3157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6439c67-3e4d-4121-94f7-ef0105354ad2}, !- Handle
  {27289bc6-1315-4d9b-80f1-091549b5d395}, !- Source Object
  4,                                      !- Outlet Port
  {47c55151-452f-4fca-844f-9c16eaffa5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {406f8761-2d3d-468f-93b9-5758fb31aa43}, !- Handle
  C-Office AHU,                           !- Name
  ,                                       !- Controller List Name
  {3aeedab1-ecb8-45fd-a525-b153a0629548}, !- Availability Schedule
  {b3712a82-2584-4f94-9c24-da5360512b4e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {34518080-8caa-4255-a918-ec2ef1c9ce7e}, !- Supply Side Inlet Node Name
  {a1a5e4c6-fb76-4ed4-9b84-8c8b9387b70f}, !- Demand Side Outlet Node Name
  {84ff5a64-33c2-4626-9b6c-d1376d4ef5f6}, !- Demand Side Inlet Node A
  {43b5491f-0882-4ca3-87a5-341ab96ce072}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {420df963-958f-4bb5-9622-773ceaa83eee}, !- Demand Mixer Name
  {4b7db774-fac3-4acf-96f9-6a5682782504}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {775cb6d0-c37e-42ae-9bba-754d905e9468}, !- Handle
  C-Office AHU Supply Inlet Node,         !- Name
  {34518080-8caa-4255-a918-ec2ef1c9ce7e}, !- Inlet Port
  {c180cc21-7103-4e60-a902-e5648bdc731c}; !- Outlet Port

OS:Node,
  {22959c3e-b9aa-4c7f-8be9-7adb27dffcc5}, !- Handle
  C-Office AHU Supply Outlet Node,        !- Name
  {5e786128-ab1b-4c96-b65d-3c9173e48e67}, !- Inlet Port
  {43b5491f-0882-4ca3-87a5-341ab96ce072}; !- Outlet Port

OS:Connection,
  {34518080-8caa-4255-a918-ec2ef1c9ce7e}, !- Handle
  {406f8761-2d3d-468f-93b9-5758fb31aa43}, !- Source Object
  9,                                      !- Outlet Port
  {775cb6d0-c37e-42ae-9bba-754d905e9468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b5491f-0882-4ca3-87a5-341ab96ce072}, !- Handle
  {22959c3e-b9aa-4c7f-8be9-7adb27dffcc5}, !- Source Object
  3,                                      !- Outlet Port
  {406f8761-2d3d-468f-93b9-5758fb31aa43}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12925730-6aa5-488c-b623-e9ee016a6f0a}, !- Handle
  C-Office AHU Demand Inlet Node,         !- Name
  {84ff5a64-33c2-4626-9b6c-d1376d4ef5f6}, !- Inlet Port
  {00972862-38fa-4569-8e62-5b8b354faead}; !- Outlet Port

OS:Node,
  {b8168a04-2c44-494c-8896-2698ff6015c2}, !- Handle
  C-Office AHU Demand Outlet Node,        !- Name
  {3fb200dd-e740-4083-a19c-c6409392a02d}, !- Inlet Port
  {a1a5e4c6-fb76-4ed4-9b84-8c8b9387b70f}; !- Outlet Port

OS:Node,
  {e2cc2d6f-de0b-4c33-aa20-f2444a9f0042}, !- Handle
  TZ-C.A.0-01-AdministrativoC Air Terminal Outlet Air Node, !- Name
  {2b69ef76-2273-4c9c-aaa2-011db50a3c8a}, !- Inlet Port
  {67668484-db4f-4fd9-8b16-a73b277ffb64}; !- Outlet Port

OS:Connection,
  {84ff5a64-33c2-4626-9b6c-d1376d4ef5f6}, !- Handle
  {406f8761-2d3d-468f-93b9-5758fb31aa43}, !- Source Object
  11,                                     !- Outlet Port
  {12925730-6aa5-488c-b623-e9ee016a6f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a5e4c6-fb76-4ed4-9b84-8c8b9387b70f}, !- Handle
  {b8168a04-2c44-494c-8896-2698ff6015c2}, !- Source Object
  3,                                      !- Outlet Port
  {406f8761-2d3d-468f-93b9-5758fb31aa43}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b7db774-fac3-4acf-96f9-6a5682782504}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {00972862-38fa-4569-8e62-5b8b354faead}, !- Inlet Node Name
  {fc03424b-a043-4af2-b8c3-8b6c90c6802a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {420df963-958f-4bb5-9622-773ceaa83eee}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3fb200dd-e740-4083-a19c-c6409392a02d}, !- Outlet Node Name
  {fcb5bfa7-00ce-4a83-99cf-328e1c11bb50}; !- Inlet Node Name 1

OS:Connection,
  {00972862-38fa-4569-8e62-5b8b354faead}, !- Handle
  {12925730-6aa5-488c-b623-e9ee016a6f0a}, !- Source Object
  3,                                      !- Outlet Port
  {4b7db774-fac3-4acf-96f9-6a5682782504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb200dd-e740-4083-a19c-c6409392a02d}, !- Handle
  {420df963-958f-4bb5-9622-773ceaa83eee}, !- Source Object
  2,                                      !- Outlet Port
  {b8168a04-2c44-494c-8896-2698ff6015c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {778b458f-ecd5-4987-9e94-41ee13fed0f7}, !- Handle
  {406f8761-2d3d-468f-93b9-5758fb31aa43}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b3712a82-2584-4f94-9c24-da5360512b4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {64c6de04-0e47-4afd-b6ec-86cfa5e28e4c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e93cb022-20fe-4079-97d2-472f9f363aff}, !- Handle
  C-Office AHU Supply Fan,                !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  727.1875,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e31b1748-d30b-494d-b61a-22eab102ac02}, !- Air Inlet Node Name
  {5e786128-ab1b-4c96-b65d-3c9173e48e67}, !- Air Outlet Node Name
  C-Office AHU;                           !- End-Use Subcategory

OS:Connection,
  {5e786128-ab1b-4c96-b65d-3c9173e48e67}, !- Handle
  {e93cb022-20fe-4079-97d2-472f9f363aff}, !- Source Object
  9,                                      !- Outlet Port
  {22959c3e-b9aa-4c7f-8be9-7adb27dffcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {3ec4cf66-18f7-4483-9188-af6713a2db16}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fa382c5f-5b77-40b7-b21d-6516f0481167}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {316c9c29-d364-4f5f-aae8-dfcd0b507818}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5ff25e24-643a-4d97-bd22-3f0001162f83}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cb416805-2982-4117-a460-672eaef4b35c}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33243fb9-371b-425f-a875-278e86246f40}, !- Handle
  C-Office AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a829c8fc-a537-4525-9b05-75c37b7da46b}, !- Handle
  C-Office AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5eb53d76-2d20-44f2-bd17-9a51c0d6fc4c}, !- Handle
  C-Office AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {67ef5216-8cef-4f9c-9d9a-59aa84071d75}, !- Handle
  C-Office AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9bc7a7e9-d2b5-4e23-abf4-55d8e0b325f2}, !- Handle
  C-Office AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92a9957c-a645-4204-87d0-506164f9f5bf}, !- Handle
  C-Office AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {30157603-1d0a-48e7-8681-2a603d8269ce}, !- Handle
  C-Office AHU Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {2562addd-3949-46c1-950d-6960eec493ef}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f7d99cc7-361d-48ed-a7b6-fcc7004fb03c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f7d99cc7-361d-48ed-a7b6-fcc7004fb03c}, !- Handle
  C-Office AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79be261c-fec6-4f0b-86c0-79daaec11591}, !- Handle
  C-Office AHU OA System,                 !- Name
  {30157603-1d0a-48e7-8681-2a603d8269ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ced899dc-1dbc-43c9-ab04-4cc958a44246}, !- Mixed Air Node Name
  {ceeb6a3e-5424-49d5-a61c-9b8bd3de0096}, !- Outdoor Air Stream Node Name
  {33aa02fa-36f5-4ff3-9731-15f6e26b8477}, !- Relief Air Stream Node Name
  {e36dbdbc-e259-4a11-a1ed-69d5469c5a27}; !- Return Air Stream Node Name

OS:Node,
  {8fcbfa82-9f4b-4746-a2d0-42faa8e20ee7}, !- Handle
  C-Office AHU Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {b46c65de-9f01-4bfc-9b8f-21d263800ee9}; !- Outlet Port

OS:Node,
  {5e36feb6-bacb-42a8-8987-18f6966f57c0}, !- Handle
  C-Office AHU Relief Air Node,           !- Name
  {0f8eec3b-730b-47eb-ad43-37cf8cc4a76e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {a9739f1d-f110-4b0e-ba49-27e29a897e93}, !- Handle
  C-Office AHU Mixed Air Node,            !- Name
  {ced899dc-1dbc-43c9-ab04-4cc958a44246}, !- Inlet Port
  {e31b1748-d30b-494d-b61a-22eab102ac02}; !- Outlet Port

OS:Connection,
  {ced899dc-1dbc-43c9-ab04-4cc958a44246}, !- Handle
  {79be261c-fec6-4f0b-86c0-79daaec11591}, !- Source Object
  5,                                      !- Outlet Port
  {a9739f1d-f110-4b0e-ba49-27e29a897e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {522a5551-c3f9-4c4e-9616-e602e15badb6}, !- Handle
  C-Office AHU Exhaust Fan,               !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  702.8125,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c180cc21-7103-4e60-a902-e5648bdc731c}, !- Air Inlet Node Name
  {cd4a5d15-1e9a-496f-8b5b-35f376a33e81}, !- Air Outlet Node Name
  C-Office AHU;                           !- End-Use Subcategory

OS:Node,
  {50a3a621-c156-41d8-b8bf-dcc6036e505e}, !- Handle
  DOAS Exhaust Fan 2 Outlet Air Node,     !- Name
  {cd4a5d15-1e9a-496f-8b5b-35f376a33e81}, !- Inlet Port
  {e36dbdbc-e259-4a11-a1ed-69d5469c5a27}; !- Outlet Port

OS:Connection,
  {c180cc21-7103-4e60-a902-e5648bdc731c}, !- Handle
  {775cb6d0-c37e-42ae-9bba-754d905e9468}, !- Source Object
  3,                                      !- Outlet Port
  {522a5551-c3f9-4c4e-9616-e602e15badb6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cd4a5d15-1e9a-496f-8b5b-35f376a33e81}, !- Handle
  {522a5551-c3f9-4c4e-9616-e602e15badb6}, !- Source Object
  9,                                      !- Outlet Port
  {50a3a621-c156-41d8-b8bf-dcc6036e505e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36dbdbc-e259-4a11-a1ed-69d5469c5a27}, !- Handle
  {50a3a621-c156-41d8-b8bf-dcc6036e505e}, !- Source Object
  3,                                      !- Outlet Port
  {79be261c-fec6-4f0b-86c0-79daaec11591}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {ee4d8c9d-be2b-4606-8b28-dff40a3fe6e1}, !- Handle
  C-Office AHU SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  22,                                     !- Setpoint at Outdoor Low Temperature {C}
  7,                                      !- Outdoor Low Temperature {C}
  24,                                     !- Setpoint at Outdoor High Temperature {C}
  16,                                     !- Outdoor High Temperature {C}
  {22959c3e-b9aa-4c7f-8be9-7adb27dffcc5}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {64c6de04-0e47-4afd-b6ec-86cfa5e28e4c}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb4c13ec-4c83-4c65-a656-0389958a45dc}, !- Control Zone or Zone List Name
  {a07c5e65-f239-4b94-8a14-f46f71b63297}, !- Cooling Control Zone or Zone List Name
  {2bf492cf-f77c-41eb-9c06-7565d95d30c8}, !- Heating Control Zone or Zone List Name
  {b8344201-1fa9-4c84-a16d-9f8a1deefa28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb4c13ec-4c83-4c65-a656-0389958a45dc}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a07c5e65-f239-4b94-8a14-f46f71b63297}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2bf492cf-f77c-41eb-9c06-7565d95d30c8}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b8344201-1fa9-4c84-a16d-9f8a1deefa28}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfd37ae1-1f31-4cb1-8528-06ee91e20bfa}, !- Handle
  TZ-C.A.0-01-AdministrativoC Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {079d3346-52d4-490d-84a1-9e5131cc6244}, !- Air Inlet Node Name
  {2b69ef76-2273-4c9c-aaa2-011db50a3c8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8653138c-c4c9-4fe2-afd4-61e42c26d7df}, !- Handle
  TZ-C.A.0-01-AdministrativoC Return Air Node, !- Name
  {a17fb480-dbe7-4704-9b05-db098783faf6}, !- Inlet Port
  {fcb5bfa7-00ce-4a83-99cf-328e1c11bb50}; !- Outlet Port

OS:Connection,
  {67668484-db4f-4fd9-8b16-a73b277ffb64}, !- Handle
  {e2cc2d6f-de0b-4c33-aa20-f2444a9f0042}, !- Source Object
  3,                                      !- Outlet Port
  {20d6187e-95b0-4f21-95a6-8017f56e3157}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a17fb480-dbe7-4704-9b05-db098783faf6}, !- Handle
  {e68d297f-73dd-4ade-950e-6922bc6ae74c}, !- Source Object
  2,                                      !- Outlet Port
  {8653138c-c4c9-4fe2-afd4-61e42c26d7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb5bfa7-00ce-4a83-99cf-328e1c11bb50}, !- Handle
  {8653138c-c4c9-4fe2-afd4-61e42c26d7df}, !- Source Object
  3,                                      !- Outlet Port
  {420df963-958f-4bb5-9622-773ceaa83eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6811f88d-dddc-4625-b690-44b10639cc2c}, !- Handle
  TZ-C.A.0-01-AdministrativoC Air Terminal Inlet Air Node, !- Name
  {fc03424b-a043-4af2-b8c3-8b6c90c6802a}, !- Inlet Port
  {079d3346-52d4-490d-84a1-9e5131cc6244}; !- Outlet Port

OS:Connection,
  {fc03424b-a043-4af2-b8c3-8b6c90c6802a}, !- Handle
  {4b7db774-fac3-4acf-96f9-6a5682782504}, !- Source Object
  3,                                      !- Outlet Port
  {6811f88d-dddc-4625-b690-44b10639cc2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079d3346-52d4-490d-84a1-9e5131cc6244}, !- Handle
  {6811f88d-dddc-4625-b690-44b10639cc2c}, !- Source Object
  3,                                      !- Outlet Port
  {cfd37ae1-1f31-4cb1-8528-06ee91e20bfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b69ef76-2273-4c9c-aaa2-011db50a3c8a}, !- Handle
  {cfd37ae1-1f31-4cb1-8528-06ee91e20bfa}, !- Source Object
  4,                                      !- Outlet Port
  {e2cc2d6f-de0b-4c33-aa20-f2444a9f0042}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f6fb9a27-778f-459c-82cf-9c441f54f823}, !- Handle
  TZ-C.A.0-01-AdministrativoC Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6674102e-3bdb-4516-9383-c38a69dd62ae}, !- Handle
  TZ-C.A.0-01-AdministrativoC Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {6bbc3239-244d-4ed2-8dc8-47a159261445}, !- Handle
  D-Office VRF System,                    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.55,                                   !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {b287d386-a714-4677-a828-44936f712ccc}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {cbdb13ec-cc0a-4061-9229-f586f666425a}, !- Cooling Capacity Ratio Boundary Curve Name
  {f1a76e4c-a705-43ed-89b7-40ac09cae55f}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {bad6d197-a3d0-4fee-8890-a7472b2f0e21}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {a8b7f530-3c2c-43ff-a347-d8db57d89dae}, !- Cooling Energy Input Ratio Boundary Curve Name
  {7f75ce34-535d-4b38-8de1-564f22b24d7d}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {ad865766-1b67-40e1-94b9-ca76abb64e55}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {b87e473f-e1ef-4a8c-b079-fd1d7eb4f3e4}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {55fb0020-4734-47f5-932c-2cf65a3cf1cb}, !- Cooling Combination Ratio Correction Factor Curve Name
  {fe6ca4d5-0bce-405c-986d-c1b829594ef3}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.72,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {e3203c77-4ca0-4063-aa01-c39812693cf1}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {7be18cdf-20ab-4083-a876-98c09d4e1d90}, !- Heating Capacity Ratio Boundary Curve Name
  {67fbec99-4bc6-490a-8ee9-a22e724bc8a8}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {0336a9ee-ade6-41e8-90e9-11f047119041}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {aa2fe598-7970-49a7-a66a-99bf5d8cce4e}, !- Heating Energy Input Ratio Boundary Curve Name
  {3a525614-7c3e-45a6-afb7-232620a4a74d}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {05d791f6-82df-4760-9410-5ef8a99eb9ee}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {47a9d6dc-288d-4cc2-9d6e-e4ea77e91b44}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {b7e46823-345e-440c-bbc6-2ce19f5a747a}, !- Heating Combination Ratio Correction Factor Curve Name
  {efd5b0f6-aae6-4ff8-b3ea-5ec63a553f54}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {55bd6ca2-c38b-484a-9e90-57b7a8e18f07}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {388a02b9-3f83-435d-a5ed-02bc899dd2d0}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {d1ad0dcc-e3e5-4a17-a4ca-0305edfeb5c7}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {e2132a0b-cef6-4b85-b172-d9070107cd80}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {aacc446c-c933-4716-9370-ca6d2624dda2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 3, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3a8ebf58-6294-4cbe-a3ba-c692972e83d5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 3, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ffc161e8-9697-4259-aafc-c0dc53049678}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 3, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a2ecff73-1957-4d53-b9f2-1e571ae5518c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 3, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {61dda2d8-8a82-45ff-bc1a-5a784955e611}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 3, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {44015513-14bf-45f5-8746-aa76fd60da1e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 3, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {7d55d151-40fc-40c2-a58e-6b33a8cfc7ca}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 3, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce4069cc-101c-4d13-8db5-6c03c0c5de01}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ac893569-0499-4c9a-b779-2f6fec21736d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 3, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {93a16638-2e4d-4b37-b95e-95ad8cc7873f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 3, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {35013ae0-ddc4-4c7f-afb3-f9a4ff9974ec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 3, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1ea38133-2281-4d5c-96a6-076931847587}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 3, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {59834da9-b672-4062-9449-76bec4a97c28}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 3, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {eed8730c-09f3-404f-a3c4-cfff08f3e294}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 3, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {fd6714ae-b86c-478f-9d2c-8b76ae325417}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 3, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3de1f4b-eda4-4857-860f-8a9e5db1243b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 3, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {ff33211f-87dd-4c29-b57d-ab0ce7c10848}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 3, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d1742ea8-6da2-4f70-a33f-7e368d42dc47}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a13ed531-70ba-42e5-afd4-eadcb581a9f6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 3, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d1ad0dcc-e3e5-4a17-a4ca-0305edfeb5c7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 3, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {388a02b9-3f83-435d-a5ed-02bc899dd2d0}, !- Handle
  {ecca7ec8-5483-4c43-bc51-eba6adc37523}, !- Name
  {317b8b18-30f5-4d06-92c9-e2a36989e05a}; !- Model Object 1

OS:Curve:Biquadratic,
  {b287d386-a714-4677-a828-44936f712ccc}, !- Handle
  vrf_cool_cap_f_of_low_temp 3,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {cbdb13ec-cc0a-4061-9229-f586f666425a}, !- Handle
  vrf_cool_cap_ratio_boundary 3,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1a76e4c-a705-43ed-89b7-40ac09cae55f}, !- Handle
  vrf_cool_cap_f_of_high_temp 3,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bad6d197-a3d0-4fee-8890-a7472b2f0e21}, !- Handle
  vrf_cool_eir_f_of_low_temp 6,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a8b7f530-3c2c-43ff-a347-d8db57d89dae}, !- Handle
  vrf_cool_eir_ratio_boundary 3,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f75ce34-535d-4b38-8de1-564f22b24d7d}, !- Handle
  vrf_cool_eir_f_of_high_temp 3,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ad865766-1b67-40e1-94b9-ca76abb64e55}, !- Handle
  vrf_cool_eir_f_of_low_temp 7,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {b87e473f-e1ef-4a8c-b079-fd1d7eb4f3e4}, !- Handle
  vrf_cooling_eir_high_plr 3,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {55fb0020-4734-47f5-932c-2cf65a3cf1cb}, !- Handle
  vrf_cooling_comb_ratio 3,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {fe6ca4d5-0bce-405c-986d-c1b829594ef3}, !- Handle
  vrf_cooling_cplffplr 3,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3203c77-4ca0-4063-aa01-c39812693cf1}, !- Handle
  vrf_heat_cap_f_of_low_temp 3,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {7be18cdf-20ab-4083-a876-98c09d4e1d90}, !- Handle
  vrf_heat_cap_ratio_boundary 3,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {67fbec99-4bc6-490a-8ee9-a22e724bc8a8}, !- Handle
  vrf_heat_cap_f_of_high_temp 3,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0336a9ee-ade6-41e8-90e9-11f047119041}, !- Handle
  vrf_heat_eir_f_of_low_temp 3,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {aa2fe598-7970-49a7-a66a-99bf5d8cce4e}, !- Handle
  vrf_heat_eir_boundary 3,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a525614-7c3e-45a6-afb7-232620a4a74d}, !- Handle
  vrf_heat_eir_f_of_high_temp 3,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {05d791f6-82df-4760-9410-5ef8a99eb9ee}, !- Handle
  vrf_heating_eir_low_plr 3,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {47a9d6dc-288d-4cc2-9d6e-e4ea77e91b44}, !- Handle
  vrf_heating_eir_hi_plr 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b7e46823-345e-440c-bbc6-2ce19f5a747a}, !- Handle
  vrf_heating_comb_ratio 3,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {efd5b0f6-aae6-4ff8-b3ea-5ec63a553f54}, !- Handle
  vrf_heating_cplffplr 3,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2132a0b-cef6-4b85-b172-d9070107cd80}, !- Handle
  vrf_defrost_eir_f_of_temp 3,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {317b8b18-30f5-4d06-92c9-e2a36989e05a}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {f0afb9dd-79b8-4093-8e7f-379675378bef}, !- Terminal Unit Air Inlet Node
  {ee2ca32e-b751-45e8-a7a5-afa6573575f1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {794fd3b1-eaa3-4359-bd17-e64527948e44}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d98010d6-65ea-42b1-8ecb-6220df40a05a}, !- Cooling Coil
  {51632194-5254-4f0f-ab42-6e1454b1785c}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d98010d6-65ea-42b1-8ecb-6220df40a05a}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c705457d-c508-4b53-951c-37fe23b263c0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {854a2401-a156-4dab-b93d-9d10044150fc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c705457d-c508-4b53-951c-37fe23b263c0}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRFTUCoolCapFT Curve, !- Name
  -0.338745498,                           !- Coefficient1 Constant
  0.049509804,                            !- Coefficient2 x
  0.00110044,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.48;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {854a2401-a156-4dab-b93d-9d10044150fc}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRFACCoolCapFFF Curve, !- Name
  2,                                      !- Coefficient1 Constant
  -3.8,                                   !- Coefficient2 x
  2.8,                                    !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {51632194-5254-4f0f-ab42-6e1454b1785c}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {13d6c97d-c331-4b53-9e26-781c4e670035}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {46c85a83-7cc2-45b5-9296-3b532c380495}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {13d6c97d-c331-4b53-9e26-781c4e670035}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRFTUHeatCAPFT Curve, !- Name
  3.401507135,                            !- Coefficient1 Constant
  -0.40988456,                            !- Coefficient2 x
  0.014630431,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.96;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {46c85a83-7cc2-45b5-9296-3b532c380495}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRFACCoolCapFFF Curve 1, !- Name
  2,                                      !- Coefficient1 Constant
  -4.111111111,                           !- Coefficient2 x
  3.111111111,                            !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {794fd3b1-eaa3-4359-bd17-e64527948e44}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {baec20f4-64c9-4566-9af4-b99e96407992}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {024c48e9-8c70-4fc6-b1f7-541e63b42fa1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-D.A.0-01-AdministrativoD VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {baec20f4-64c9-4566-9af4-b99e96407992}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {024c48e9-8c70-4fc6-b1f7-541e63b42fa1}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {72f5afb1-2f94-4c60-8b72-2fadf34641c5}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Terminal Unit Inlet Air Node, !- Name
  {827724bf-aa7c-48d1-86e2-93163ad98fd9}, !- Inlet Port
  {f0afb9dd-79b8-4093-8e7f-379675378bef}; !- Outlet Port

OS:Connection,
  {827724bf-aa7c-48d1-86e2-93163ad98fd9}, !- Handle
  {fb9db0b2-249a-4be8-93db-ccfaa8326f32}, !- Source Object
  2,                                      !- Outlet Port
  {72f5afb1-2f94-4c60-8b72-2fadf34641c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0afb9dd-79b8-4093-8e7f-379675378bef}, !- Handle
  {72f5afb1-2f94-4c60-8b72-2fadf34641c5}, !- Source Object
  3,                                      !- Outlet Port
  {317b8b18-30f5-4d06-92c9-e2a36989e05a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f148ebad-c270-4184-be8b-4e6c012be534}, !- Handle
  TZ-D.A.0-01-AdministrativoD VRF Terminal Unit Outlet Air Node, !- Name
  {ee2ca32e-b751-45e8-a7a5-afa6573575f1}, !- Inlet Port
  {88f5a91c-3d2e-434d-8b7b-4795e0091e8d}; !- Outlet Port

OS:Connection,
  {88f5a91c-3d2e-434d-8b7b-4795e0091e8d}, !- Handle
  {f148ebad-c270-4184-be8b-4e6c012be534}, !- Source Object
  3,                                      !- Outlet Port
  {db70ac2c-2ff0-4b72-be24-b9b808df58dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee2ca32e-b751-45e8-a7a5-afa6573575f1}, !- Handle
  {317b8b18-30f5-4d06-92c9-e2a36989e05a}, !- Source Object
  4,                                      !- Outlet Port
  {f148ebad-c270-4184-be8b-4e6c012be534}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c3b6dcc-7e4f-4516-96ae-02345a3d9490}, !- Handle
  D-Office AHU,                           !- Name
  ,                                       !- Controller List Name
  {acda8c33-91e3-4fa5-97dc-990f8d42d5ea}, !- Availability Schedule
  {a943baea-f790-4af8-b0e2-8128bb57e9f8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85bd4859-322f-4ec5-ba70-b2af72b0160a}, !- Supply Side Inlet Node Name
  {9713d24b-d852-4ffd-ab4e-9e675a2d3c0c}, !- Demand Side Outlet Node Name
  {934ba579-023b-4876-a29b-0a31a7f473d4}, !- Demand Side Inlet Node A
  {147c5f51-2ad1-42e9-8f2b-e40e203ad342}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ced3eb96-c861-418d-aa2d-8e5783e25058}, !- Demand Mixer Name
  {65a13c12-a395-4f38-8fd7-689e5a2572b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3848418-620c-48dc-872d-0382464f5880}, !- Handle
  D-Office AHU Supply Inlet Node,         !- Name
  {85bd4859-322f-4ec5-ba70-b2af72b0160a}, !- Inlet Port
  {eee07631-78fb-4afd-87c5-1e108db2f3f4}; !- Outlet Port

OS:Node,
  {9f292e56-f3bd-40be-a493-5091e37a9b46}, !- Handle
  D-Office AHU Supply Outlet Node,        !- Name
  {ad751417-2020-4ef2-a8be-ff5529563b70}, !- Inlet Port
  {147c5f51-2ad1-42e9-8f2b-e40e203ad342}; !- Outlet Port

OS:Connection,
  {85bd4859-322f-4ec5-ba70-b2af72b0160a}, !- Handle
  {5c3b6dcc-7e4f-4516-96ae-02345a3d9490}, !- Source Object
  9,                                      !- Outlet Port
  {f3848418-620c-48dc-872d-0382464f5880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147c5f51-2ad1-42e9-8f2b-e40e203ad342}, !- Handle
  {9f292e56-f3bd-40be-a493-5091e37a9b46}, !- Source Object
  3,                                      !- Outlet Port
  {5c3b6dcc-7e4f-4516-96ae-02345a3d9490}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {273404e0-93eb-4fb8-82ea-dbfc8b99d2c8}, !- Handle
  D-Office AHU Demand Inlet Node,         !- Name
  {934ba579-023b-4876-a29b-0a31a7f473d4}, !- Inlet Port
  {bdc10399-f61f-4aea-837b-ad31a3c815f8}; !- Outlet Port

OS:Node,
  {ac7cda8b-55ff-496a-8ce3-1ee7f4f4548c}, !- Handle
  D-Office AHU Demand Outlet Node,        !- Name
  {da485d5d-7d2d-47dd-963b-af08cfeb9c82}, !- Inlet Port
  {9713d24b-d852-4ffd-ab4e-9e675a2d3c0c}; !- Outlet Port

OS:Node,
  {5d8f2446-7bd1-47aa-b949-b3cbda9899af}, !- Handle
  TZ-D.A.0-01-AdministrativoD Air Terminal Outlet Air Node, !- Name
  {e1d6734d-a53f-49bd-81b4-c3e4898d1913}, !- Inlet Port
  {8dac3131-c933-4fba-a047-8105ddc0dc5c}; !- Outlet Port

OS:Connection,
  {934ba579-023b-4876-a29b-0a31a7f473d4}, !- Handle
  {5c3b6dcc-7e4f-4516-96ae-02345a3d9490}, !- Source Object
  11,                                     !- Outlet Port
  {273404e0-93eb-4fb8-82ea-dbfc8b99d2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9713d24b-d852-4ffd-ab4e-9e675a2d3c0c}, !- Handle
  {ac7cda8b-55ff-496a-8ce3-1ee7f4f4548c}, !- Source Object
  3,                                      !- Outlet Port
  {5c3b6dcc-7e4f-4516-96ae-02345a3d9490}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {65a13c12-a395-4f38-8fd7-689e5a2572b2}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {bdc10399-f61f-4aea-837b-ad31a3c815f8}, !- Inlet Node Name
  {a7e71030-afe1-47ca-825d-430626c5997e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ced3eb96-c861-418d-aa2d-8e5783e25058}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {da485d5d-7d2d-47dd-963b-af08cfeb9c82}, !- Outlet Node Name
  {c9c60c15-54c7-4f86-a290-8a6bdff938c6}; !- Inlet Node Name 1

OS:Connection,
  {bdc10399-f61f-4aea-837b-ad31a3c815f8}, !- Handle
  {273404e0-93eb-4fb8-82ea-dbfc8b99d2c8}, !- Source Object
  3,                                      !- Outlet Port
  {65a13c12-a395-4f38-8fd7-689e5a2572b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da485d5d-7d2d-47dd-963b-af08cfeb9c82}, !- Handle
  {ced3eb96-c861-418d-aa2d-8e5783e25058}, !- Source Object
  2,                                      !- Outlet Port
  {ac7cda8b-55ff-496a-8ce3-1ee7f4f4548c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77e0776f-a1a7-40f9-82d7-50cbc26661b2}, !- Handle
  {5c3b6dcc-7e4f-4516-96ae-02345a3d9490}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a943baea-f790-4af8-b0e2-8128bb57e9f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {beea1f5e-9f2b-4922-ba05-9c1b2c2003eb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4d3d3ce6-98a9-4289-bd3f-96c5821675e3}, !- Handle
  D-Office AHU Supply Fan,                !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  727.1875,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {37c3b15c-b01c-4019-b074-ea1cce7a947f}, !- Air Inlet Node Name
  {ad751417-2020-4ef2-a8be-ff5529563b70}, !- Air Outlet Node Name
  D-Office AHU;                           !- End-Use Subcategory

OS:Connection,
  {ad751417-2020-4ef2-a8be-ff5529563b70}, !- Handle
  {4d3d3ce6-98a9-4289-bd3f-96c5821675e3}, !- Source Object
  9,                                      !- Outlet Port
  {9f292e56-f3bd-40be-a493-5091e37a9b46}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {3a465968-7a03-4816-9629-e952a84f1965}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {db63aa27-08d9-4a09-9413-0cfecf814c42}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c54b8d8b-0766-4f52-b1cc-a70cded09a3d}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {4076ec3f-cbb0-43b2-9778-cc76f993b3ad}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5e8b1b9e-5b1d-40ee-b04f-e1f3e591601f}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d78691ea-fc5b-449c-b1af-64302b8750be}, !- Handle
  D-Office AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {50e74338-13b9-427f-8a0c-3c4167382384}, !- Handle
  D-Office AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fa7a1c15-cf4e-4f64-8747-7c014500cac7}, !- Handle
  D-Office AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {bcb89ca7-0102-4d7c-9ef7-f97c621a9ec6}, !- Handle
  D-Office AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {83ffbf3b-3be2-4c88-a4e0-543ec35a4bdf}, !- Handle
  D-Office AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be98663d-1b90-47f7-bc63-08ddc8acb14c}, !- Handle
  D-Office AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {fab1fdb7-3305-4014-b792-2f7690a27e05}, !- Handle
  D-Office AHU Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {97c6e57e-4c8b-4c25-aaae-0f84942427d7}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4cc7ef1f-bb06-4d12-aa0c-ea2351b17ff4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4cc7ef1f-bb06-4d12-aa0c-ea2351b17ff4}, !- Handle
  D-Office AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffdcfc87-0338-465e-bb96-391b520a69e1}, !- Handle
  D-Office AHU OA System,                 !- Name
  {fab1fdb7-3305-4014-b792-2f7690a27e05}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a7c0867a-0848-41f9-a0ab-4fdc195f0e73}, !- Mixed Air Node Name
  {398dd70a-e252-4659-8347-194c78084952}, !- Outdoor Air Stream Node Name
  {52a54316-bbb1-4455-b518-d363e389bb10}, !- Relief Air Stream Node Name
  {2ce8f24b-c32a-4a2a-a9ff-aa9e3eec9aa1}; !- Return Air Stream Node Name

OS:Node,
  {e202dc7d-0c2c-4ab5-9c28-a6313aa11a87}, !- Handle
  D-Office AHU Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {c5b54c69-e62f-4e78-824e-e090ea0999d1}; !- Outlet Port

OS:Node,
  {23f42ab1-1e53-4834-830d-eb96f5601610}, !- Handle
  D-Office AHU Relief Air Node,           !- Name
  {0b1e45c3-926f-4f15-b119-eb8329f192a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {a1c2b444-1a09-4fef-afdc-bcd7bb447ff8}, !- Handle
  D-Office AHU Mixed Air Node,            !- Name
  {a7c0867a-0848-41f9-a0ab-4fdc195f0e73}, !- Inlet Port
  {37c3b15c-b01c-4019-b074-ea1cce7a947f}; !- Outlet Port

OS:Connection,
  {a7c0867a-0848-41f9-a0ab-4fdc195f0e73}, !- Handle
  {ffdcfc87-0338-465e-bb96-391b520a69e1}, !- Source Object
  5,                                      !- Outlet Port
  {a1c2b444-1a09-4fef-afdc-bcd7bb447ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c7f3830b-4e33-4c59-b2a5-15a5f66265e4}, !- Handle
  D-Office AHU Exhaust Fan,               !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  702.8125,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {eee07631-78fb-4afd-87c5-1e108db2f3f4}, !- Air Inlet Node Name
  {f13b9821-abd3-42bb-8c08-c1477a22d744}, !- Air Outlet Node Name
  D-Office AHU;                           !- End-Use Subcategory

OS:Node,
  {06b69f3a-e44c-488c-9cd9-5d4b955ae8e0}, !- Handle
  DOAS Exhaust Fan 3 Outlet Air Node,     !- Name
  {f13b9821-abd3-42bb-8c08-c1477a22d744}, !- Inlet Port
  {2ce8f24b-c32a-4a2a-a9ff-aa9e3eec9aa1}; !- Outlet Port

OS:Connection,
  {eee07631-78fb-4afd-87c5-1e108db2f3f4}, !- Handle
  {f3848418-620c-48dc-872d-0382464f5880}, !- Source Object
  3,                                      !- Outlet Port
  {c7f3830b-4e33-4c59-b2a5-15a5f66265e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f13b9821-abd3-42bb-8c08-c1477a22d744}, !- Handle
  {c7f3830b-4e33-4c59-b2a5-15a5f66265e4}, !- Source Object
  9,                                      !- Outlet Port
  {06b69f3a-e44c-488c-9cd9-5d4b955ae8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce8f24b-c32a-4a2a-a9ff-aa9e3eec9aa1}, !- Handle
  {06b69f3a-e44c-488c-9cd9-5d4b955ae8e0}, !- Source Object
  3,                                      !- Outlet Port
  {ffdcfc87-0338-465e-bb96-391b520a69e1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {5f736665-0cc3-4d51-a10d-8341d7f41a0c}, !- Handle
  D-Office AHU SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  22,                                     !- Setpoint at Outdoor Low Temperature {C}
  7,                                      !- Outdoor Low Temperature {C}
  24,                                     !- Setpoint at Outdoor High Temperature {C}
  16,                                     !- Outdoor High Temperature {C}
  {9f292e56-f3bd-40be-a493-5091e37a9b46}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {beea1f5e-9f2b-4922-ba05-9c1b2c2003eb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {58abee52-b67e-4b65-9c6c-7a4d339d342f}, !- Control Zone or Zone List Name
  {2a11bd9c-17a2-4305-8ae9-4ce2acb1a291}, !- Cooling Control Zone or Zone List Name
  {edca3ca9-22c6-4e33-a5dc-69a1f30821de}, !- Heating Control Zone or Zone List Name
  {7937f4af-9ba2-4ae4-8767-a9772175024c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58abee52-b67e-4b65-9c6c-7a4d339d342f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {2a11bd9c-17a2-4305-8ae9-4ce2acb1a291}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {edca3ca9-22c6-4e33-a5dc-69a1f30821de}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7937f4af-9ba2-4ae4-8767-a9772175024c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f3408a16-c3a8-415f-923b-a8cff47b0691}, !- Handle
  TZ-D.A.0-01-AdministrativoD Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {1f85d313-fc97-46d5-b860-d2479942f769}, !- Air Inlet Node Name
  {e1d6734d-a53f-49bd-81b4-c3e4898d1913}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {846d9d94-a335-45dd-bd6c-fa08bd3b4723}, !- Handle
  TZ-D.A.0-01-AdministrativoD Return Air Node, !- Name
  {baddf962-4d01-47de-abeb-b59ef037f2ef}, !- Inlet Port
  {c9c60c15-54c7-4f86-a290-8a6bdff938c6}; !- Outlet Port

OS:Connection,
  {8dac3131-c933-4fba-a047-8105ddc0dc5c}, !- Handle
  {5d8f2446-7bd1-47aa-b949-b3cbda9899af}, !- Source Object
  3,                                      !- Outlet Port
  {db70ac2c-2ff0-4b72-be24-b9b808df58dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baddf962-4d01-47de-abeb-b59ef037f2ef}, !- Handle
  {b15e4b64-d853-4bcb-a404-1120cd0cf09c}, !- Source Object
  2,                                      !- Outlet Port
  {846d9d94-a335-45dd-bd6c-fa08bd3b4723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c60c15-54c7-4f86-a290-8a6bdff938c6}, !- Handle
  {846d9d94-a335-45dd-bd6c-fa08bd3b4723}, !- Source Object
  3,                                      !- Outlet Port
  {ced3eb96-c861-418d-aa2d-8e5783e25058}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca089f23-8c5b-4316-8b0b-9e9c96c0b1b3}, !- Handle
  TZ-D.A.0-01-AdministrativoD Air Terminal Inlet Air Node, !- Name
  {a7e71030-afe1-47ca-825d-430626c5997e}, !- Inlet Port
  {1f85d313-fc97-46d5-b860-d2479942f769}; !- Outlet Port

OS:Connection,
  {a7e71030-afe1-47ca-825d-430626c5997e}, !- Handle
  {65a13c12-a395-4f38-8fd7-689e5a2572b2}, !- Source Object
  3,                                      !- Outlet Port
  {ca089f23-8c5b-4316-8b0b-9e9c96c0b1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f85d313-fc97-46d5-b860-d2479942f769}, !- Handle
  {ca089f23-8c5b-4316-8b0b-9e9c96c0b1b3}, !- Source Object
  3,                                      !- Outlet Port
  {f3408a16-c3a8-415f-923b-a8cff47b0691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1d6734d-a53f-49bd-81b4-c3e4898d1913}, !- Handle
  {f3408a16-c3a8-415f-923b-a8cff47b0691}, !- Source Object
  4,                                      !- Outlet Port
  {5d8f2446-7bd1-47aa-b949-b3cbda9899af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {34fb3b97-6b53-4066-ac9e-e1f1dbe9b752}, !- Handle
  TZ-D.A.0-01-AdministrativoD Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d73254b6-4547-4178-bff8-86c594e1747f}, !- Handle
  TZ-D.A.0-01-AdministrativoD Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirConditioner:VariableRefrigerantFlow,
  {ba4d52d8-04f2-401f-9dc6-15c819ba0220}, !- Handle
  E-Office VRF System,                    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.55,                                   !- Gross Rated Cooling COP {W/W}
  -15,                                    !- Minimum Outdoor Temperature in Cooling Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {9c2c52f9-8d14-4b13-8131-fc95cf431f37}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {56f5bd50-086b-4faa-b383-35fbd6fce976}, !- Cooling Capacity Ratio Boundary Curve Name
  {cef69ed7-83a4-449e-9d50-47dece225fa2}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {c56969f4-ee93-44b9-8775-1cce2e0926a3}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {6e0ba364-cec4-48c5-91fe-be0b36f353dd}, !- Cooling Energy Input Ratio Boundary Curve Name
  {b40c0247-b970-4f14-974c-9ac0235be3cf}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {1034a125-a244-4461-b978-d20b73f904ff}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {3272d609-6210-41b1-b4e3-34cb7c715ea1}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {89d7d4fb-7d98-4ca5-a19d-8e507b6d2d56}, !- Cooling Combination Ratio Correction Factor Curve Name
  {875fecd4-ca6d-4c15-ba36-62b91b6b7457}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.72,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  16.1,                                   !- Maximum Outdoor Temperature in Heating Mode {C}
  {e8efce4e-e2df-4110-9cb0-de107df45aa9}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {5222200b-45b9-485c-aeec-19badc499701}, !- Heating Capacity Ratio Boundary Curve Name
  {c6d1d1c1-5efe-4366-8e49-49246a55b833}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {144dcf13-f982-46c1-a9c8-af0243ac0d2c}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {0db75784-23f6-41f3-91bd-9ed860ceb3d3}, !- Heating Energy Input Ratio Boundary Curve Name
  {6f06a562-ec7b-4e63-a83e-0c56a31913ee}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {4fbe58bf-0f92-4eac-92c7-1484ac2ffec9}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {79ed1422-5df6-4497-b90f-a197fb5068f2}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {7c033d14-ca3f-4408-be8e-60d5435bdd65}, !- Heating Combination Ratio Correction Factor Curve Name
  {482272ef-5c55-4b33-976a-ca7ded9dba73}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  {a164d0de-132b-4623-a3ae-642fffa2c2e8}, !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {8a20c137-77f2-4b9f-b448-ea809b8499c5}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10.668,                                 !- Vertical Height used for Piping Correction Factor {m}
  {61617b57-7f73-46d3-8ab0-69145c04f992}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30.48,                                  !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {b50c3aa0-6b21-48b5-952e-260afe5f5a96}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -10,                                    !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  50,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {ec73c844-71e3-420e-b967-b0b238f3a5db}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 4, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {f48118dc-dfa8-4a69-8f91-3aed0722bb5b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 4, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce0fb594-816d-4aa5-947f-2ab172e0c982}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 4, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4cf583a0-fa04-415b-847b-6f3489e45a64}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 4, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {4e75f967-a98c-44fd-8b80-3d500b1c105d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 4, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa9153b5-9adb-4690-9871-256591afdcba}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 4, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {c7565c6f-951b-4bee-a663-00164a98e6e8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 4, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d3c5d1ad-c64e-4c3d-9d1b-d2754f1beaf2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f5511cdf-5ab7-4d6b-ae00-02f33a1395ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 4, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e8ba0342-c179-45e3-b17b-d89cd95e5b24}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 4, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66483f5f-948d-4ee4-a340-7dee1aa260c3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 4, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a6958a71-0971-4c95-a8ec-11f6b694c26e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 4, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f859eb6-60d4-40d5-ae32-2ebcb8b3302c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 4, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {10696c24-c1bd-4920-9005-b737c7dded9e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 4, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {0cac1e2b-a21c-4218-8ae9-c31e42c6f075}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 4, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc295045-ee9e-432c-9f06-9d89f3a95612}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 4, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00abde4f-463c-4214-b4a9-39b5602dc060}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 4, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eaf962f0-d1e4-4058-bedc-37f8d4772dd7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c52afabd-4491-416c-b377-c7ed06e62bc7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 4, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61617b57-7f73-46d3-8ab0-69145c04f992}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 4, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {8a20c137-77f2-4b9f-b448-ea809b8499c5}, !- Handle
  {e5820128-16b4-4465-9451-9c666533078f}, !- Name
  {e6f98599-63c3-4e3e-ad33-205a1d1013b6}; !- Model Object 1

OS:Curve:Biquadratic,
  {9c2c52f9-8d14-4b13-8131-fc95cf431f37}, !- Handle
  vrf_cool_cap_f_of_low_temp 4,           !- Name
  -1.69653019339465,                      !- Coefficient1 Constant
  0.207248180531939,                      !- Coefficient2 x
  -0.00343146229659024,                   !- Coefficient3 x**2
  0.016381597419714,                      !- Coefficient4 y
  -6.7387172629965e-05,                   !- Coefficient5 y**2
  -0.000849848402870241,                  !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {56f5bd50-086b-4faa-b383-35fbd6fce976}, !- Handle
  vrf_cool_cap_ratio_boundary 4,          !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {cef69ed7-83a4-449e-9d50-47dece225fa2}, !- Handle
  vrf_cool_cap_f_of_high_temp 4,          !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c56969f4-ee93-44b9-8775-1cce2e0926a3}, !- Handle
  vrf_cool_eir_f_of_low_temp 8,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43.3,                                   !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.15;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {6e0ba364-cec4-48c5-91fe-be0b36f353dd}, !- Handle
  vrf_cool_eir_ratio_boundary 4,          !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {b40c0247-b970-4f14-974c-9ac0235be3cf}, !- Handle
  vrf_cool_eir_f_of_high_temp 4,          !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1034a125-a244-4461-b978-d20b73f904ff}, !- Handle
  vrf_cool_eir_f_of_low_temp 9,           !- Name
  0.0734992169827752,                     !- Coefficient1 Constant
  0.334783365234032,                      !- Coefficient2 x
  0.591613015486343,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {3272d609-6210-41b1-b4e3-34cb7c715ea1}, !- Handle
  vrf_cooling_eir_high_plr 4,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89d7d4fb-7d98-4ca5-a19d-8e507b6d2d56}, !- Handle
  vrf_cooling_comb_ratio 4,               !- Name
  0.24034,                                !- Coefficient1 Constant
  -0.21873,                               !- Coefficient2 x
  1.97941,                                !- Coefficient3 x**2
  -1.02636,                               !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.056;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {875fecd4-ca6d-4c15-ba36-62b91b6b7457}, !- Handle
  vrf_cooling_cplffplr 4,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8efce4e-e2df-4110-9cb0-de107df45aa9}, !- Handle
  vrf_heat_cap_f_of_low_temp 4,           !- Name
  0.983220174655636,                      !- Coefficient1 Constant
  0.0157167577703294,                     !- Coefficient2 x
  -0.000835032422884084,                  !- Coefficient3 x**2
  0.0522939264581759,                     !- Coefficient4 y
  -0.000531556035364549,                  !- Coefficient5 y**2
  -0.00190605953116024,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.515151515151515,                      !- Minimum Curve Output
  1.2;                                    !- Maximum Curve Output

OS:Curve:Cubic,
  {5222200b-45b9-485c-aeec-19badc499701}, !- Handle
  vrf_heat_cap_ratio_boundary 4,          !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6d1d1c1-5efe-4366-8e49-49246a55b833}, !- Handle
  vrf_heat_cap_f_of_high_temp 4,          !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -944,                                   !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {144dcf13-f982-46c1-a9c8-af0243ac0d2c}, !- Handle
  vrf_heat_eir_f_of_low_temp 4,           !- Name
  0.756830029796909,                      !- Coefficient1 Constant
  0.0457499799042671,                     !- Coefficient2 x
  -0.00136357240431388,                   !- Coefficient3 x**2
  0.0554884599902023,                     !- Coefficient4 y
  -0.00120700875497686,                   !- Coefficient5 y**2
  -0.00303329271420931,                   !- Coefficient6 x*y
  16.1,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  13.3,                                   !- Maximum Value of y
  0.7,                                    !- Minimum Curve Output
  1.184;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {0db75784-23f6-41f3-91bd-9ed860ceb3d3}, !- Handle
  vrf_heat_eir_boundary 4,                !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f06a562-ec7b-4e63-a83e-0c56a31913ee}, !- Handle
  vrf_heat_eir_f_of_high_temp 4,          !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {4fbe58bf-0f92-4eac-92c7-1484ac2ffec9}, !- Handle
  vrf_heating_eir_low_plr 4,              !- Name
  0.0724906507105475,                     !- Coefficient1 Constant
  0.658189977561701,                      !- Coefficient2 x
  0.269259536275246,                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.25,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {79ed1422-5df6-4497-b90f-a197fb5068f2}, !- Handle
  vrf_heating_eir_hi_plr 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7c033d14-ca3f-4408-be8e-60d5435bdd65}, !- Handle
  vrf_heating_comb_ratio 4,               !- Name
  0.62115,                                !- Coefficient1 Constant
  -1.55798,                               !- Coefficient2 x
  3.36817,                                !- Coefficient3 x**2
  -1.4224,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0.5,                                    !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {482272ef-5c55-4b33-976a-ca7ded9dba73}, !- Handle
  vrf_heating_cplffplr 4,                 !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b50c3aa0-6b21-48b5-952e-260afe5f5a96}, !- Handle
  vrf_defrost_eir_f_of_temp 4,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e6f98599-63c3-4e3e-ad33-205a1d1013b6}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Terminal Unit, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Terminal Unit Availability schedule
  {fabd772a-a6e9-4976-ad50-1934e539e942}, !- Terminal Unit Air Inlet Node
  {f6836ff2-c732-4234-8916-3d982a51103b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1122b567-a88d-4876-a967-e0bdb8a2a985}, !- Supply Air Fan Operating Mode Schedule
  DrawThrough,                            !- Supply Air Fan Placement
  {fd0e53f1-ca9c-4c73-ba59-e9386c660565}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {391c1d7d-f930-450e-b324-71a296af6c31}, !- Cooling Coil
  {9933da30-b7f2-4007-9539-9ea538871f10}, !- Heating Coil
  0,                                      !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                                      !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {391c1d7d-f930-450e-b324-71a296af6c31}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Cooling Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a9a6733e-7558-4483-b366-05e0a7b44cb6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f73fda60-ba9d-4260-b7ea-2c39752370ac}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a9a6733e-7558-4483-b366-05e0a7b44cb6}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRFTUCoolCapFT Curve, !- Name
  -0.338745498,                           !- Coefficient1 Constant
  0.049509804,                            !- Coefficient2 x
  0.00110044,                             !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  14,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.57,                                   !- Minimum Curve Output
  1.48;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f73fda60-ba9d-4260-b7ea-2c39752370ac}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRFACCoolCapFFF Curve, !- Name
  2,                                      !- Coefficient1 Constant
  -3.8,                                   !- Coefficient2 x
  2.8,                                    !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9933da30-b7f2-4007-9539-9ea538871f10}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Heating Coil, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {21746e39-f4ca-4a31-be39-b50454e89a55}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d5d598f6-c2b1-460d-8739-4aa08314f5d1}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {21746e39-f4ca-4a31-be39-b50454e89a55}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRFTUHeatCAPFT Curve, !- Name
  3.401507135,                            !- Coefficient1 Constant
  -0.40988456,                            !- Coefficient2 x
  0.014630431,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  16,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  35,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  0.59,                                   !- Minimum Curve Output
  1.96;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {d5d598f6-c2b1-460d-8739-4aa08314f5d1}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRFACCoolCapFFF Curve 1, !- Name
  2,                                      !- Coefficient1 Constant
  -4.111111111,                           !- Coefficient2 x
  3.111111111,                            !- Coefficient3 x**2
  0.714285714,                            !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {fd0e53f1-ca9c-4c73-ba59-e9386c660565}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Unit Cycling Fan, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  63.1147540983606,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db1957ff-c3af-4919-aeb7-018e55a5917a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ac84d95-d336-4bed-a271-4528b358838d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  TZ-E.A.0-01-AdministrativoE VRF Terminal Unit; !- End-Use Subcategory

OS:Curve:Exponent,
  {db1957ff-c3af-4919-aeb7-018e55a5917a}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Fan On Off Power Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ac84d95-d336-4bed-a271-4528b358838d}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Fan On Off Efficiency Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6af095b9-fbfb-4be9-a0c4-95badd028920}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Terminal Unit Inlet Air Node, !- Name
  {98023d49-0a15-438a-afad-d6469a026ead}, !- Inlet Port
  {fabd772a-a6e9-4976-ad50-1934e539e942}; !- Outlet Port

OS:Connection,
  {98023d49-0a15-438a-afad-d6469a026ead}, !- Handle
  {8187d08f-8a75-408a-ba3f-15c786f86530}, !- Source Object
  2,                                      !- Outlet Port
  {6af095b9-fbfb-4be9-a0c4-95badd028920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabd772a-a6e9-4976-ad50-1934e539e942}, !- Handle
  {6af095b9-fbfb-4be9-a0c4-95badd028920}, !- Source Object
  3,                                      !- Outlet Port
  {e6f98599-63c3-4e3e-ad33-205a1d1013b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3f8be23-c28a-45b1-a381-00ead94e4027}, !- Handle
  TZ-E.A.0-01-AdministrativoE VRF Terminal Unit Outlet Air Node, !- Name
  {f6836ff2-c732-4234-8916-3d982a51103b}, !- Inlet Port
  {f0d5df50-557f-4da3-965d-d4a926b795bb}; !- Outlet Port

OS:Connection,
  {f0d5df50-557f-4da3-965d-d4a926b795bb}, !- Handle
  {d3f8be23-c28a-45b1-a381-00ead94e4027}, !- Source Object
  3,                                      !- Outlet Port
  {f0f0f429-1c37-43ff-9ba5-f2507a068f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6836ff2-c732-4234-8916-3d982a51103b}, !- Handle
  {e6f98599-63c3-4e3e-ad33-205a1d1013b6}, !- Source Object
  4,                                      !- Outlet Port
  {d3f8be23-c28a-45b1-a381-00ead94e4027}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a18806f6-2ac2-4137-9dd5-e86f52378ea5}, !- Handle
  E-Office AHU,                           !- Name
  ,                                       !- Controller List Name
  {303c21e3-9296-49a8-a0fc-a021c0ad6ff3}, !- Availability Schedule
  {0ccf865b-195b-4d86-bfee-e7de0409655c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b7b50c03-3e27-42f3-8d3a-e19f473a03d0}, !- Supply Side Inlet Node Name
  {2c2c96e9-2f0e-463a-9fbf-cac5b102f9aa}, !- Demand Side Outlet Node Name
  {dd50e3d1-9bbf-4ac2-8ce9-84023e2270b4}, !- Demand Side Inlet Node A
  {21ab5187-1c3a-4c9a-86d6-d9c6ca56dc73}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe7c9859-094a-4d58-98a6-b6fcc9621d59}, !- Demand Mixer Name
  {99626c72-0944-49ef-a54c-75b71334da33}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b144fbc-0acb-447f-850d-772ab1c3011a}, !- Handle
  E-Office AHU Supply Inlet Node,         !- Name
  {b7b50c03-3e27-42f3-8d3a-e19f473a03d0}, !- Inlet Port
  {e84f9675-63be-415a-b8f0-1b1a3ca5d4c9}; !- Outlet Port

OS:Node,
  {63218ebb-9852-401e-9e1e-49254c85dbcd}, !- Handle
  E-Office AHU Supply Outlet Node,        !- Name
  {e9709ea7-5857-4742-b4f5-0cd9e59f4d0f}, !- Inlet Port
  {21ab5187-1c3a-4c9a-86d6-d9c6ca56dc73}; !- Outlet Port

OS:Connection,
  {b7b50c03-3e27-42f3-8d3a-e19f473a03d0}, !- Handle
  {a18806f6-2ac2-4137-9dd5-e86f52378ea5}, !- Source Object
  9,                                      !- Outlet Port
  {9b144fbc-0acb-447f-850d-772ab1c3011a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ab5187-1c3a-4c9a-86d6-d9c6ca56dc73}, !- Handle
  {63218ebb-9852-401e-9e1e-49254c85dbcd}, !- Source Object
  3,                                      !- Outlet Port
  {a18806f6-2ac2-4137-9dd5-e86f52378ea5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c2d1bce-93ed-4ed9-ae56-d5fa03fe1590}, !- Handle
  E-Office AHU Demand Inlet Node,         !- Name
  {dd50e3d1-9bbf-4ac2-8ce9-84023e2270b4}, !- Inlet Port
  {1406d311-21e9-4ece-b580-e06a36969b56}; !- Outlet Port

OS:Node,
  {40787bdd-2a88-4718-b27f-bac6cf24e643}, !- Handle
  E-Office AHU Demand Outlet Node,        !- Name
  {2d642948-1b43-4f4a-a716-842ac3c707b9}, !- Inlet Port
  {2c2c96e9-2f0e-463a-9fbf-cac5b102f9aa}; !- Outlet Port

OS:Node,
  {22a92c56-af68-4e71-9644-1eace0f665e5}, !- Handle
  TZ-E.A.0-01-AdministrativoE Air Terminal Outlet Air Node, !- Name
  {19b1e5c2-c082-4254-b1db-c30dd4cef079}, !- Inlet Port
  {924b99f9-6788-47e7-8cd0-52192b588b20}; !- Outlet Port

OS:Connection,
  {dd50e3d1-9bbf-4ac2-8ce9-84023e2270b4}, !- Handle
  {a18806f6-2ac2-4137-9dd5-e86f52378ea5}, !- Source Object
  11,                                     !- Outlet Port
  {4c2d1bce-93ed-4ed9-ae56-d5fa03fe1590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2c96e9-2f0e-463a-9fbf-cac5b102f9aa}, !- Handle
  {40787bdd-2a88-4718-b27f-bac6cf24e643}, !- Source Object
  3,                                      !- Outlet Port
  {a18806f6-2ac2-4137-9dd5-e86f52378ea5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {99626c72-0944-49ef-a54c-75b71334da33}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1406d311-21e9-4ece-b580-e06a36969b56}, !- Inlet Node Name
  {56afc558-c20d-4229-83b5-b5e17f0d9b8f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fe7c9859-094a-4d58-98a6-b6fcc9621d59}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {2d642948-1b43-4f4a-a716-842ac3c707b9}, !- Outlet Node Name
  {e3f3409a-45c4-4d92-9615-2c68cb6e8eeb}; !- Inlet Node Name 1

OS:Connection,
  {1406d311-21e9-4ece-b580-e06a36969b56}, !- Handle
  {4c2d1bce-93ed-4ed9-ae56-d5fa03fe1590}, !- Source Object
  3,                                      !- Outlet Port
  {99626c72-0944-49ef-a54c-75b71334da33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d642948-1b43-4f4a-a716-842ac3c707b9}, !- Handle
  {fe7c9859-094a-4d58-98a6-b6fcc9621d59}, !- Source Object
  2,                                      !- Outlet Port
  {40787bdd-2a88-4718-b27f-bac6cf24e643}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78070648-90aa-4f66-b74e-695211143add}, !- Handle
  {a18806f6-2ac2-4137-9dd5-e86f52378ea5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0ccf865b-195b-4d86-bfee-e7de0409655c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {3120e564-e421-4962-bc1e-5ee39ad77122}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {15d662d3-3127-42ef-8aed-b58495f89acf}, !- Handle
  E-Office AHU Supply Fan,                !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  727.1875,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b313635f-d64b-490a-a82f-d4ae2e33d292}, !- Air Inlet Node Name
  {e9709ea7-5857-4742-b4f5-0cd9e59f4d0f}, !- Air Outlet Node Name
  E-Office AHU;                           !- End-Use Subcategory

OS:Connection,
  {e9709ea7-5857-4742-b4f5-0cd9e59f4d0f}, !- Handle
  {15d662d3-3127-42ef-8aed-b58495f89acf}, !- Source Object
  9,                                      !- Outlet Port
  {63218ebb-9852-401e-9e1e-49254c85dbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {98c2e581-8bcf-45f5-95d3-2bae5059d484}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5de16c38-3c13-4cf0-aa64-50f9eee1650f}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c5b1c4c7-c7fa-43ba-bda7-4debfe445eae}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0b1992ec-2bda-4782-b1be-754f93a83fd6}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e36c2502-35ff-4c8c-932a-7de2c39e6930}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8c691d80-6700-4075-b3ad-480ed18b49d7}, !- Handle
  E-Office AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4cea0b0e-21ca-418c-a197-ae5f18808245}, !- Handle
  E-Office AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {248cc550-3356-4b64-968d-f6c282f67b08}, !- Handle
  E-Office AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ade04781-710b-4622-97ff-a0b2427b8aa1}, !- Handle
  E-Office AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2f3c33d3-fb6e-4c19-b86c-a168e5ffcebd}, !- Handle
  E-Office AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a2e70f2-90a8-447e-b36d-8e58d18fa74e}, !- Handle
  E-Office AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {b69740e2-9dcb-4b34-9e13-daa7dc909391}, !- Handle
  E-Office AHU Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {17359c7a-50e3-48ab-9fe1-1c74085f907d}, !- Maximum Fraction of Outdoor Air Schedule Name
  {60e97fb5-b8eb-4347-9c83-6571a98ac46a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {60e97fb5-b8eb-4347-9c83-6571a98ac46a}, !- Handle
  E-Office AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8800d9f9-3e93-4fa9-b719-92a02f8f8c85}, !- Handle
  E-Office AHU OA System,                 !- Name
  {b69740e2-9dcb-4b34-9e13-daa7dc909391}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {339ad436-08ba-4ef7-9ce5-d7de886b5701}, !- Mixed Air Node Name
  {c95c3600-86cb-4791-b2a0-6bee0171f604}, !- Outdoor Air Stream Node Name
  {28b0abb7-3128-4481-a32b-207dd6697a57}, !- Relief Air Stream Node Name
  {6eaa75b8-999a-45d9-ae70-d803c52244ba}; !- Return Air Stream Node Name

OS:Node,
  {f97bbfe4-8ce7-4de5-972c-f02282c0686c}, !- Handle
  E-Office AHU Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {64966ea8-2e3a-4a07-823a-1814278bc4b0}; !- Outlet Port

OS:Node,
  {973b82f2-828f-4fd3-a6a5-ce3cf857b081}, !- Handle
  E-Office AHU Relief Air Node,           !- Name
  {3d0cdccb-0caf-4eff-be91-f8ec09e62e53}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3c2af3a3-1fa6-404c-9dcc-ff9f5a67fa48}, !- Handle
  E-Office AHU Mixed Air Node,            !- Name
  {339ad436-08ba-4ef7-9ce5-d7de886b5701}, !- Inlet Port
  {b313635f-d64b-490a-a82f-d4ae2e33d292}; !- Outlet Port

OS:Connection,
  {339ad436-08ba-4ef7-9ce5-d7de886b5701}, !- Handle
  {8800d9f9-3e93-4fa9-b719-92a02f8f8c85}, !- Source Object
  5,                                      !- Outlet Port
  {3c2af3a3-1fa6-404c-9dcc-ff9f5a67fa48}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7f1f1dce-0ec2-45ee-9444-0ae9a78deb36}, !- Handle
  E-Office AHU Exhaust Fan,               !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  702.8125,                               !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e84f9675-63be-415a-b8f0-1b1a3ca5d4c9}, !- Air Inlet Node Name
  {720bf4bf-345b-4072-9738-49271f5ef38e}, !- Air Outlet Node Name
  E-Office AHU;                           !- End-Use Subcategory

OS:Node,
  {c9577b92-6dbb-4987-acb6-4b9233f29430}, !- Handle
  DOAS Exhaust Fan 4 Outlet Air Node,     !- Name
  {720bf4bf-345b-4072-9738-49271f5ef38e}, !- Inlet Port
  {6eaa75b8-999a-45d9-ae70-d803c52244ba}; !- Outlet Port

OS:Connection,
  {e84f9675-63be-415a-b8f0-1b1a3ca5d4c9}, !- Handle
  {9b144fbc-0acb-447f-850d-772ab1c3011a}, !- Source Object
  3,                                      !- Outlet Port
  {7f1f1dce-0ec2-45ee-9444-0ae9a78deb36}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {720bf4bf-345b-4072-9738-49271f5ef38e}, !- Handle
  {7f1f1dce-0ec2-45ee-9444-0ae9a78deb36}, !- Source Object
  9,                                      !- Outlet Port
  {c9577b92-6dbb-4987-acb6-4b9233f29430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eaa75b8-999a-45d9-ae70-d803c52244ba}, !- Handle
  {c9577b92-6dbb-4987-acb6-4b9233f29430}, !- Source Object
  3,                                      !- Outlet Port
  {8800d9f9-3e93-4fa9-b719-92a02f8f8c85}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {f2942cf7-ccf1-4f26-8405-25c031a8bbe8}, !- Handle
  E-Office AHU SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  22,                                     !- Setpoint at Outdoor Low Temperature {C}
  7,                                      !- Outdoor Low Temperature {C}
  24,                                     !- Setpoint at Outdoor High Temperature {C}
  16,                                     !- Outdoor High Temperature {C}
  {63218ebb-9852-401e-9e1e-49254c85dbcd}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {3120e564-e421-4962-bc1e-5ee39ad77122}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {370887a0-d048-4521-ab35-66a89b205b9b}, !- Control Zone or Zone List Name
  {ce43bc27-0976-4be5-ac50-f7c9b08b5335}, !- Cooling Control Zone or Zone List Name
  {8b5db9f1-6ac1-4ad2-bcba-9992ad643a35}, !- Heating Control Zone or Zone List Name
  {3f370024-e964-4f36-976d-27094d07713a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {370887a0-d048-4521-ab35-66a89b205b9b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ce43bc27-0976-4be5-ac50-f7c9b08b5335}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8b5db9f1-6ac1-4ad2-bcba-9992ad643a35}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f370024-e964-4f36-976d-27094d07713a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07e80c93-8e40-4435-819e-14949cf5f138}, !- Handle
  TZ-E.A.0-01-AdministrativoE Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {9a471b1e-9509-4bfa-aa95-6343c2fae5a9}, !- Air Inlet Node Name
  {19b1e5c2-c082-4254-b1db-c30dd4cef079}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4e32e780-6282-4d60-9e4f-6a1d80d879ac}, !- Handle
  TZ-E.A.0-01-AdministrativoE Return Air Node, !- Name
  {3e17d4c7-6c59-4216-9d46-b6744dd231ae}, !- Inlet Port
  {e3f3409a-45c4-4d92-9615-2c68cb6e8eeb}; !- Outlet Port

OS:Connection,
  {924b99f9-6788-47e7-8cd0-52192b588b20}, !- Handle
  {22a92c56-af68-4e71-9644-1eace0f665e5}, !- Source Object
  3,                                      !- Outlet Port
  {f0f0f429-1c37-43ff-9ba5-f2507a068f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e17d4c7-6c59-4216-9d46-b6744dd231ae}, !- Handle
  {0595bd72-3a49-4e4e-a1c9-be14108bf2c2}, !- Source Object
  2,                                      !- Outlet Port
  {4e32e780-6282-4d60-9e4f-6a1d80d879ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f3409a-45c4-4d92-9615-2c68cb6e8eeb}, !- Handle
  {4e32e780-6282-4d60-9e4f-6a1d80d879ac}, !- Source Object
  3,                                      !- Outlet Port
  {fe7c9859-094a-4d58-98a6-b6fcc9621d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1104e3fb-f1c4-4c8d-8831-ce92e83afc00}, !- Handle
  TZ-E.A.0-01-AdministrativoE Air Terminal Inlet Air Node, !- Name
  {56afc558-c20d-4229-83b5-b5e17f0d9b8f}, !- Inlet Port
  {9a471b1e-9509-4bfa-aa95-6343c2fae5a9}; !- Outlet Port

OS:Connection,
  {56afc558-c20d-4229-83b5-b5e17f0d9b8f}, !- Handle
  {99626c72-0944-49ef-a54c-75b71334da33}, !- Source Object
  3,                                      !- Outlet Port
  {1104e3fb-f1c4-4c8d-8831-ce92e83afc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a471b1e-9509-4bfa-aa95-6343c2fae5a9}, !- Handle
  {1104e3fb-f1c4-4c8d-8831-ce92e83afc00}, !- Source Object
  3,                                      !- Outlet Port
  {07e80c93-8e40-4435-819e-14949cf5f138}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19b1e5c2-c082-4254-b1db-c30dd4cef079}, !- Handle
  {07e80c93-8e40-4435-819e-14949cf5f138}, !- Source Object
  4,                                      !- Outlet Port
  {22a92c56-af68-4e71-9644-1eace0f665e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1049a75e-f82b-4240-9920-64b2d1ea5e46}, !- Handle
  TZ-E.A.0-01-AdministrativoE Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f6ea2fcf-9dc7-40c3-a1bb-4dbc5ccbe3b6}, !- Handle
  TZ-E.A.0-01-AdministrativoE Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Curve:Biquadratic,
  {57c96b4b-c298-401d-b8e8-a4af14ea2efa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 5, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {04d99e4e-5e29-41bc-b46b-22579e2c68e5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 5, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {908383f8-dfaf-40fb-9851-a9baecfb093f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 5, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d2db85b1-b0dc-4dc0-9195-03c411187881}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 5, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {93d5e16a-188e-4033-89fc-aa2c49a0acb6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 5, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ed87572-b9ed-44c9-b9f1-db90db70becd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 5, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {c36a0ef5-3b82-496e-877f-fa1848f2434d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 5, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef008877-1948-414d-a264-87b9cc4218f6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {aba3673a-fca1-4914-ab2c-4a6d0c45ddc2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 5, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {acbd7b28-9af1-42fd-80ab-5904ee936eaa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 5, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1be289a6-a70c-42f0-b8ae-ad9f488e7633}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 5, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {abbfb237-a237-45ed-8d02-db43d65b1d99}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 5, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fff476e-a3d1-4615-9fcb-9fb8cb32cc2e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 5, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d14bca03-5e60-46c3-bc77-940077e332b5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 5, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a753888d-4300-4fe2-b0c1-1c6f0be2dff9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 5, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e927bd0e-96bd-4bb7-bfac-3718dccffbd1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 5, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {40528580-f7e1-4f04-82cb-60a47b131112}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 5, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a6c278cd-cf33-481f-827a-a46596d99426}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 5, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {146c8bce-2592-4c06-82e5-81bc6f17571b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 5, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {42927b0c-0e24-4569-93d0-6fe9a01fc213}, !- Handle
  vrf_defrost_eir_f_of_temp 5,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {e8da7a69-1b86-488c-a980-b747d9647062}, !- Handle
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {cbc3dd46-a8af-4fa1-9278-46fb4380cdb7}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f882a42c-f351-4d76-9276-42673878bf23}, !- Handle
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {44347763-4fc1-4412-bc9b-671bd128b508}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f10e9f76-bf45-40ce-ad14-a58a01afee99}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a69225eb-c89c-4502-8057-94ed261a30a9}, !- Handle
  5 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c80ea967-4d7f-4594-ac3c-c486990d7b0c}, !- Handle
  5 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {262f719b-1d44-4c2d-868e-6a28509cc374}, !- Handle
  5 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cf10a041-daf9-4808-bc50-335faaa22e0f}, !- Handle
  5 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f902baf0-822f-4c84-9cf2-d2859dc699f3}, !- Handle
  5 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6fd2103f-36eb-4120-af74-988c4454fed1}, !- Handle
  5 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {7ad23d7e-dd50-4af0-86db-af8c4e1f44c4}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fffaf0f5-4c14-4a87-945e-6f2ab0da958c}, !- Control Zone or Zone List Name
  {76733622-b7f6-4746-a07f-06862bdea1e6}, !- Cooling Control Zone or Zone List Name
  {fc0b4a6b-53f1-41cd-bd71-ee3a342040db}, !- Heating Control Zone or Zone List Name
  {241cb02e-b48a-4a75-89da-5cd729091d43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fffaf0f5-4c14-4a87-945e-6f2ab0da958c}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {76733622-b7f6-4746-a07f-06862bdea1e6}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc0b4a6b-53f1-41cd-bd71-ee3a342040db}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {241cb02e-b48a-4a75-89da-5cd729091d43}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {7af33a16-0a1d-4e65-a894-49888d4c6eb8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e8c31d73-ad6c-4e02-b6cf-0be5849dd171}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4082d4f6-2ad9-4a54-a3cc-74781d0b5592}, !- Handle
  {28513779-8f0f-4341-92cb-4f1b4c5ab0f7}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa79ece-49d5-4fca-a4fb-baa62dca46dc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {51a48c81-9e97-4a5a-ba97-c216bb8d563c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09f12c36-6d01-4d46-a4ce-0dc4521d836c}, !- Handle
  {cf8c6ce4-0d0f-4d48-a2f3-b32fc21c870e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc40353-4ba7-421f-9fc3-f2481d4fb170}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {82312b42-c91d-4716-9767-7593d2ab2995}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f276c239-2215-4411-bd0d-12af17c831eb}, !- Handle
  {b0744c51-0d16-4752-8b84-0a52b22d43b0}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab655bff-1328-4fc4-bf6c-25710736879f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {db7dffbd-4a22-404a-b814-4df0d63e2a93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75005b6a-1320-4c7b-ac73-876d96883b4c}, !- Handle
  {0f21061b-2df0-4cad-bba4-84f065dddade}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6158778b-f160-4fea-950b-a0bf542d445a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c29d7619-7ad7-4f13-9c83-ea96930eaec4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2788e9d-8db8-42af-8490-437b1c65f7de}, !- Handle
  {19ce03c3-e4f9-4742-8a55-4b7c91ee1cd1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e93f414b-db81-4a57-99a6-e1346ff49de1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 6, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {f0df9fd6-166e-489f-ac73-f7636f8e2016}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 6, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {f62904d1-d19a-4b63-b013-21c67d1b5dac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 6, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b2a03fb7-777d-4057-93d9-00b2bf09b306}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 6, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {2298c663-2d28-4d20-b212-199e3350fe7a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 6, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {72ddc72d-6a25-4bb8-8d00-3ae2b92d72a1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 6, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {77501dfb-2ecf-4251-8089-d66eb67c6e52}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 6, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7ba47cf-1222-45fa-b02e-0e21fb410db0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {63dc3cce-d7aa-4743-873f-2b4e0bc01a88}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 6, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ea60025d-0050-4f6f-b7fb-f75d38251352}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 6, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c854e23f-a993-43e2-82d3-a376682ca93b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 6, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3b252712-e7b7-4d56-954a-4845889f8ce0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 6, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {09e0083d-70f5-43bd-9aec-4120112edb86}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 6, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2094fa21-a5f3-4e60-a29a-cb7b2d681b2b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 6, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ab0b3c66-82b3-40b9-b5d3-be6d82e4a2a4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 6, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0e08609-5f33-4f07-93ee-89d1275acdec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 6, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {1365b745-b033-49ee-87fa-b25ad4d0d464}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 6, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d39e231b-c5ca-489c-8055-7557f514a038}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 6, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c106cd42-f17e-4bda-a366-f425dd0ef597}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 6, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a7170c8-ab9f-4e70-b4c8-d51d8a753d8c}, !- Handle
  vrf_defrost_eir_f_of_temp 6,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:AirLoopHVAC,
  {9ba69852-d371-4c42-9b10-cd39c08b142e}, !- Handle
  A-Warehouse AHU,                        !- Name
  ,                                       !- Controller List Name
  {407975d4-07fb-4520-8562-9725312c765c}, !- Availability Schedule
  {13448630-11ed-48a4-bba5-65633af0bc05}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17970e68-5fef-493e-a817-4122d9255640}, !- Supply Side Inlet Node Name
  {b0cfeeb3-4cfa-4065-8d66-915573e315a8}, !- Demand Side Outlet Node Name
  {16244103-49c5-41b5-a60f-139c631b006e}, !- Demand Side Inlet Node A
  {28c96593-dc07-4ebc-a82a-baa1e4ab091e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48cefb8a-2031-4f9f-af37-de41ad4774f6}, !- Demand Mixer Name
  {6890255b-b0fb-4a9d-82c1-59a3415f96d4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0b7c8b84-a264-49f6-b90c-3b3ab578432c}, !- Handle
  A-Warehouse AHU Supply Inlet Node,      !- Name
  {17970e68-5fef-493e-a817-4122d9255640}, !- Inlet Port
  {0da9e918-598e-4889-86f8-455e811b64a4}; !- Outlet Port

OS:Node,
  {55b9d713-4b7b-4bfb-b538-f5ed79d23f2b}, !- Handle
  A-Warehouse AHU Supply Outlet Node,     !- Name
  {de81f6fb-1568-4c8f-8f08-72bd48859306}, !- Inlet Port
  {28c96593-dc07-4ebc-a82a-baa1e4ab091e}; !- Outlet Port

OS:Connection,
  {17970e68-5fef-493e-a817-4122d9255640}, !- Handle
  {9ba69852-d371-4c42-9b10-cd39c08b142e}, !- Source Object
  9,                                      !- Outlet Port
  {0b7c8b84-a264-49f6-b90c-3b3ab578432c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c96593-dc07-4ebc-a82a-baa1e4ab091e}, !- Handle
  {55b9d713-4b7b-4bfb-b538-f5ed79d23f2b}, !- Source Object
  3,                                      !- Outlet Port
  {9ba69852-d371-4c42-9b10-cd39c08b142e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8cc6b849-7273-49f2-aa0f-4ba93d2604e6}, !- Handle
  A-Warehouse AHU Demand Inlet Node,      !- Name
  {16244103-49c5-41b5-a60f-139c631b006e}, !- Inlet Port
  {6b3f9f72-882c-4fe6-ae3f-af081037480e}; !- Outlet Port

OS:Node,
  {cf240aa0-5207-4619-af8c-97a3b606ffe8}, !- Handle
  A-Warehouse AHU Demand Outlet Node,     !- Name
  {ccc881ca-a7fd-4526-9e71-051f6c183704}, !- Inlet Port
  {b0cfeeb3-4cfa-4065-8d66-915573e315a8}; !- Outlet Port

OS:Node,
  {3ba0b1af-33ba-49eb-9138-2cf1212374c3}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Air Terminal Outlet Air Node, !- Name
  {df02639e-30da-4894-ba6b-f7322afac10b}, !- Inlet Port
  {d6f3161c-7ae9-4c2f-8852-29b87304501d}; !- Outlet Port

OS:Connection,
  {16244103-49c5-41b5-a60f-139c631b006e}, !- Handle
  {9ba69852-d371-4c42-9b10-cd39c08b142e}, !- Source Object
  11,                                     !- Outlet Port
  {8cc6b849-7273-49f2-aa0f-4ba93d2604e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0cfeeb3-4cfa-4065-8d66-915573e315a8}, !- Handle
  {cf240aa0-5207-4619-af8c-97a3b606ffe8}, !- Source Object
  3,                                      !- Outlet Port
  {9ba69852-d371-4c42-9b10-cd39c08b142e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6890255b-b0fb-4a9d-82c1-59a3415f96d4}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {6b3f9f72-882c-4fe6-ae3f-af081037480e}, !- Inlet Node Name
  {f87c8497-e42d-4c7a-ba21-c13404d9c861}, !- Outlet Node Name 1
  {a9bfb4c9-4cb6-406e-9e44-a222a0ba879d}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {48cefb8a-2031-4f9f-af37-de41ad4774f6}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {ccc881ca-a7fd-4526-9e71-051f6c183704}, !- Outlet Node Name
  {b6c3375b-41f8-4b5c-a545-46f11fef484e}, !- Inlet Node Name 1
  {6f3616f4-cbe8-472e-8f5b-5edfabbe1e55}; !- Inlet Node Name 2

OS:Connection,
  {6b3f9f72-882c-4fe6-ae3f-af081037480e}, !- Handle
  {8cc6b849-7273-49f2-aa0f-4ba93d2604e6}, !- Source Object
  3,                                      !- Outlet Port
  {6890255b-b0fb-4a9d-82c1-59a3415f96d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc881ca-a7fd-4526-9e71-051f6c183704}, !- Handle
  {48cefb8a-2031-4f9f-af37-de41ad4774f6}, !- Source Object
  2,                                      !- Outlet Port
  {cf240aa0-5207-4619-af8c-97a3b606ffe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {73664661-33e1-4c7b-8ae0-867d5d1bfadf}, !- Handle
  {9ba69852-d371-4c42-9b10-cd39c08b142e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {13448630-11ed-48a4-bba5-65633af0bc05}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {dd98131c-0740-4438-aead-def5c99600b8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9b16b0f6-dd9b-4bd4-92db-c2242084f9d5}, !- Handle
  A-Warehouse AHU Supply Fan,             !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7d28c4e4-4a88-44d4-82f0-046baa1ea305}, !- Air Inlet Node Name
  {de81f6fb-1568-4c8f-8f08-72bd48859306}, !- Air Outlet Node Name
  A-Warehouse AHU;                        !- End-Use Subcategory

OS:Connection,
  {de81f6fb-1568-4c8f-8f08-72bd48859306}, !- Handle
  {9b16b0f6-dd9b-4bd4-92db-c2242084f9d5}, !- Source Object
  9,                                      !- Outlet Port
  {55b9d713-4b7b-4bfb-b538-f5ed79d23f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {1a0e5817-460d-42fe-8c00-d5953f8b190b}, !- Handle
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {87d144a6-66a3-4ecf-be04-dbf268331b69}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dd21c992-accb-47fc-8e35-3ebeaf4f88b1}, !- Handle
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {90805f64-d341-4473-a0a4-8a2f3215cf58}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b6e006e0-ee20-4de6-8c4f-1fa09d7862bb}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {263582db-f8a8-42b9-8c01-e4da9a996fe0}, !- Handle
  A-Warehouse AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e4f1aa52-06f4-4219-bec1-1b676ccd97b8}, !- Handle
  A-Warehouse AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ecb9a272-4566-4054-b7cf-98202b290d93}, !- Handle
  A-Warehouse AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a54c4344-7c80-4a9b-8bbb-14b5408ae9d8}, !- Handle
  A-Warehouse AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {176b373e-7ae3-41d9-9134-31ffbb7bab83}, !- Handle
  A-Warehouse AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90157054-1a2c-4cc5-b178-572f7de9d95c}, !- Handle
  A-Warehouse AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {1728a981-7205-4078-9d1c-3df1050bec66}, !- Handle
  A-Warehouse AHU Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
