  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9b1bdd2-1569-4721-8b71-5b8608d84864}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f9b1bdd2-1569-4721-8b71-5b8608d84864}, !- Handle
  A-Warehouse AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {673bd67e-2e27-4129-acd8-da05c770b72e}, !- Handle
  A-Warehouse AHU OA System,              !- Name
  {1728a981-7205-4078-9d1c-3df1050bec66}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4748c89d-39f9-433b-b163-76da302809cc}, !- Mixed Air Node Name
  {ef9ef36f-341d-4f00-99cb-343c0ce4bf66}, !- Outdoor Air Stream Node Name
  {79ff05c3-d998-47fb-bb40-82e4b53aa864}, !- Relief Air Stream Node Name
  {c3f43b09-9958-4f01-b277-bd9c448e18cd}; !- Return Air Stream Node Name

OS:Node,
  {c4327de5-a404-4e49-a464-765c93019ae0}, !- Handle
  A-Warehouse AHU Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {ef9ef36f-341d-4f00-99cb-343c0ce4bf66}; !- Outlet Port

OS:Connection,
  {ef9ef36f-341d-4f00-99cb-343c0ce4bf66}, !- Handle
  {c4327de5-a404-4e49-a464-765c93019ae0}, !- Source Object
  3,                                      !- Outlet Port
  {673bd67e-2e27-4129-acd8-da05c770b72e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43b073b6-213e-4448-b174-41c56872ced7}, !- Handle
  A-Warehouse AHU Relief Air Node,        !- Name
  {79ff05c3-d998-47fb-bb40-82e4b53aa864}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79ff05c3-d998-47fb-bb40-82e4b53aa864}, !- Handle
  {673bd67e-2e27-4129-acd8-da05c770b72e}, !- Source Object
  7,                                      !- Outlet Port
  {43b073b6-213e-4448-b174-41c56872ced7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93aa6ea2-3b1d-4d17-be24-3c6aa806c072}, !- Handle
  A-Warehouse AHU Mixed Air Node,         !- Name
  {4748c89d-39f9-433b-b163-76da302809cc}, !- Inlet Port
  {7d28c4e4-4a88-44d4-82f0-046baa1ea305}; !- Outlet Port

OS:Connection,
  {4748c89d-39f9-433b-b163-76da302809cc}, !- Handle
  {673bd67e-2e27-4129-acd8-da05c770b72e}, !- Source Object
  5,                                      !- Outlet Port
  {93aa6ea2-3b1d-4d17-be24-3c6aa806c072}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1652fbb4-2131-40fe-9554-70081c5b7019}, !- Handle
  A-Warehouse AHU Exhaust Fan,            !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {0da9e918-598e-4889-86f8-455e811b64a4}, !- Air Inlet Node Name
  {f31caaf7-ea61-499f-abd0-e6905ed36fac}, !- Air Outlet Node Name
  A-Warehouse AHU;                        !- End-Use Subcategory

OS:Node,
  {9a62dbd6-d5d5-45f4-ba03-1ac0dbeb1154}, !- Handle
  DOAS Exhaust Fan 6 Outlet Air Node,     !- Name
  {f31caaf7-ea61-499f-abd0-e6905ed36fac}, !- Inlet Port
  {c3f43b09-9958-4f01-b277-bd9c448e18cd}; !- Outlet Port

OS:Connection,
  {0da9e918-598e-4889-86f8-455e811b64a4}, !- Handle
  {0b7c8b84-a264-49f6-b90c-3b3ab578432c}, !- Source Object
  3,                                      !- Outlet Port
  {1652fbb4-2131-40fe-9554-70081c5b7019}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f31caaf7-ea61-499f-abd0-e6905ed36fac}, !- Handle
  {1652fbb4-2131-40fe-9554-70081c5b7019}, !- Source Object
  9,                                      !- Outlet Port
  {9a62dbd6-d5d5-45f4-ba03-1ac0dbeb1154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f43b09-9958-4f01-b277-bd9c448e18cd}, !- Handle
  {9a62dbd6-d5d5-45f4-ba03-1ac0dbeb1154}, !- Source Object
  3,                                      !- Outlet Port
  {673bd67e-2e27-4129-acd8-da05c770b72e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {72718a55-9a7d-4f71-850a-647f3d237ecf}, !- Handle
  A-Warehouse AHU SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {55b9d713-4b7b-4bfb-b538-f5ed79d23f2b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {dd98131c-0740-4438-aead-def5c99600b8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {12f3bf92-1e75-44d8-b717-503436ee6250}, !- Control Zone or Zone List Name
  {7c5b7dd4-1d4f-4214-9882-a032ba67a0e1}, !- Cooling Control Zone or Zone List Name
  {7d2a1166-f5e4-4d49-974f-094ecb472040}, !- Heating Control Zone or Zone List Name
  {af28f687-cee1-4f1a-8893-95dedb638c33}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {12f3bf92-1e75-44d8-b717-503436ee6250}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {7c5b7dd4-1d4f-4214-9882-a032ba67a0e1}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d2a1166-f5e4-4d49-974f-094ecb472040}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af28f687-cee1-4f1a-8893-95dedb638c33}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a4b54bdc-09ca-4ec3-b79d-46631ce18666}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {7fe3cb88-c84a-4b62-b13f-aa2c96c392c4}, !- Air Inlet Node Name
  {df02639e-30da-4894-ba6b-f7322afac10b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37121788-353f-4ef7-9bd1-32c5d79ea7bf}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Return Air Node, !- Name
  {00dba3e5-d283-4f5d-9f7f-9b58d02a5063}, !- Inlet Port
  {b6c3375b-41f8-4b5c-a545-46f11fef484e}; !- Outlet Port

OS:Connection,
  {d6f3161c-7ae9-4c2f-8852-29b87304501d}, !- Handle
  {3ba0b1af-33ba-49eb-9138-2cf1212374c3}, !- Source Object
  3,                                      !- Outlet Port
  {65febd35-77f1-48ee-8d36-62411f3e9c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dba3e5-d283-4f5d-9f7f-9b58d02a5063}, !- Handle
  {54f72042-2996-482b-8d20-0dfd58f0e8e8}, !- Source Object
  2,                                      !- Outlet Port
  {37121788-353f-4ef7-9bd1-32c5d79ea7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c3375b-41f8-4b5c-a545-46f11fef484e}, !- Handle
  {37121788-353f-4ef7-9bd1-32c5d79ea7bf}, !- Source Object
  3,                                      !- Outlet Port
  {48cefb8a-2031-4f9f-af37-de41ad4774f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ccddc0c-9065-48e8-8c2a-12ae7bbf5bd9}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Air Terminal Inlet Air Node, !- Name
  {f87c8497-e42d-4c7a-ba21-c13404d9c861}, !- Inlet Port
  {7fe3cb88-c84a-4b62-b13f-aa2c96c392c4}; !- Outlet Port

OS:Connection,
  {f87c8497-e42d-4c7a-ba21-c13404d9c861}, !- Handle
  {6890255b-b0fb-4a9d-82c1-59a3415f96d4}, !- Source Object
  3,                                      !- Outlet Port
  {4ccddc0c-9065-48e8-8c2a-12ae7bbf5bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe3cb88-c84a-4b62-b13f-aa2c96c392c4}, !- Handle
  {4ccddc0c-9065-48e8-8c2a-12ae7bbf5bd9}, !- Source Object
  3,                                      !- Outlet Port
  {a4b54bdc-09ca-4ec3-b79d-46631ce18666}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df02639e-30da-4894-ba6b-f7322afac10b}, !- Handle
  {a4b54bdc-09ca-4ec3-b79d-46631ce18666}, !- Source Object
  4,                                      !- Outlet Port
  {3ba0b1af-33ba-49eb-9138-2cf1212374c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {62b7a337-8ada-4e00-a01b-fe03af1717f0}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {83c63417-b0fa-4d2a-94ae-31879774cea7}, !- Handle
  TZ-A.P.0-04-LogisticaFrio2 Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a61a39d9-c29a-49f7-bf59-db819baf3090}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Air Terminal, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {65324e48-e4ed-4f2c-8d1c-751c917231b8}, !- Air Inlet Node Name
  {9169f469-dd94-4ab5-8ed4-640c4764675e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0518bc35-b380-4dbe-b4c7-7c67e9be11a4}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Air Terminal Outlet Air Node, !- Name
  {9169f469-dd94-4ab5-8ed4-640c4764675e}, !- Inlet Port
  {241e3ae5-1a3c-4ae6-a7fd-16af999cc979}; !- Outlet Port

OS:Node,
  {e75dac8a-dea2-464e-a31d-dbaa96bf7a8d}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Return Air Node, !- Name
  {c88817f2-9cef-4fbb-b880-029ee3cfeb8c}, !- Inlet Port
  {6f3616f4-cbe8-472e-8f5b-5edfabbe1e55}; !- Outlet Port

OS:Connection,
  {241e3ae5-1a3c-4ae6-a7fd-16af999cc979}, !- Handle
  {0518bc35-b380-4dbe-b4c7-7c67e9be11a4}, !- Source Object
  3,                                      !- Outlet Port
  {2fba2442-1488-4751-94bc-1d58e3b32602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88817f2-9cef-4fbb-b880-029ee3cfeb8c}, !- Handle
  {320fa02c-7fb6-442f-9a9c-e303999a35fb}, !- Source Object
  2,                                      !- Outlet Port
  {e75dac8a-dea2-464e-a31d-dbaa96bf7a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3616f4-cbe8-472e-8f5b-5edfabbe1e55}, !- Handle
  {e75dac8a-dea2-464e-a31d-dbaa96bf7a8d}, !- Source Object
  3,                                      !- Outlet Port
  {48cefb8a-2031-4f9f-af37-de41ad4774f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {32d6b536-bbed-430c-8993-037669bb155b}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Air Terminal Inlet Air Node, !- Name
  {a9bfb4c9-4cb6-406e-9e44-a222a0ba879d}, !- Inlet Port
  {65324e48-e4ed-4f2c-8d1c-751c917231b8}; !- Outlet Port

OS:Connection,
  {a9bfb4c9-4cb6-406e-9e44-a222a0ba879d}, !- Handle
  {6890255b-b0fb-4a9d-82c1-59a3415f96d4}, !- Source Object
  4,                                      !- Outlet Port
  {32d6b536-bbed-430c-8993-037669bb155b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65324e48-e4ed-4f2c-8d1c-751c917231b8}, !- Handle
  {32d6b536-bbed-430c-8993-037669bb155b}, !- Source Object
  3,                                      !- Outlet Port
  {a61a39d9-c29a-49f7-bf59-db819baf3090}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9169f469-dd94-4ab5-8ed4-640c4764675e}, !- Handle
  {a61a39d9-c29a-49f7-bf59-db819baf3090}, !- Source Object
  4,                                      !- Outlet Port
  {0518bc35-b380-4dbe-b4c7-7c67e9be11a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e554a6fb-6ebf-42d3-9dc6-59ddd924ad44}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c93442f6-7191-4d13-8dcc-8c8387643a2b}, !- Handle
  TZ-A.P.0-01-LogisticaFrio1 Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Curve:Biquadratic,
  {fd3fc75b-29e3-4ad0-b56a-3c038c789cd8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 7, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {cc4500d1-e0c3-42b4-ac6a-3bb3633c9dd0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 7, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0490051-8741-4c85-aeb3-74a6b58b90d7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 7, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b022e57d-acc3-406b-a66f-5776f8e58832}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 7, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {e7fdec31-9efc-4130-98a6-d13e63667b1a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 7, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {452fb1ea-8629-448c-a615-37528e53a05a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 7, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {9f743eb8-984d-42d8-954d-e71e8db599b0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 7, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8aa2410-55d3-40aa-bef4-6e84e28e7470}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d1a00b82-6211-48cc-91bb-1df0210dd484}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 7, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {13819d7f-8ee6-4e00-895c-686938f8d998}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 7, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fe45aa7-3ac2-4aba-a1ad-6dfb678a04f4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 7, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {cb7f89d8-00f4-4ba1-b777-034a2ca57d02}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 7, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {7632c607-b2f1-4efe-a863-640c12422264}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 7, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e5e165f1-ecf6-4dca-995b-3a2d66478569}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 7, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {5cafd452-3814-4471-80c8-b543898179bf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 7, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {25ca8aef-702d-457d-9ae7-97b02e0f4db6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 7, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {5c68b17f-5997-4b11-9b93-b170196a5e34}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 7, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {342baaff-f3ae-4533-979c-9f338a10b75a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 7, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ecf30675-342c-4fa9-9f06-efcd0e833a3e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 7, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5af332b-c8d3-4590-b57e-6779c25e97d1}, !- Handle
  vrf_defrost_eir_f_of_temp 7,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:AirLoopHVAC,
  {0042a644-b573-467a-877c-344595e73fab}, !- Handle
  B-Warehouse AHU,                        !- Name
  ,                                       !- Controller List Name
  {69a8343d-d0eb-4be1-983a-3a77234b3354}, !- Availability Schedule
  {b84fc62a-1729-4e61-a7e2-64c37da64432}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5f0cbcc0-3bd2-41e7-bb25-faf35928b44f}, !- Supply Side Inlet Node Name
  {7a3726d0-f35c-495e-9fb3-2594fd9e27f1}, !- Demand Side Outlet Node Name
  {fd068e11-3217-4c2f-a9b3-245222c9d952}, !- Demand Side Inlet Node A
  {718675ae-a4b5-4f4b-b9e0-4825aff873f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e81421df-ac0e-458e-a260-965ecf520eeb}, !- Demand Mixer Name
  {ad6e5ac2-7974-4f05-86a2-4e37cee70693}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5fa6439c-91c8-4269-8aa7-40ed2a6f1add}, !- Handle
  B-Warehouse AHU Supply Inlet Node,      !- Name
  {5f0cbcc0-3bd2-41e7-bb25-faf35928b44f}, !- Inlet Port
  {b6e1681d-3fd7-4c7b-a92a-52a7450112a0}; !- Outlet Port

OS:Node,
  {23c966dd-f82f-4047-91ff-8ede1de719fa}, !- Handle
  B-Warehouse AHU Supply Outlet Node,     !- Name
  {191481e4-9b4a-4649-8f4f-af122c9c5d18}, !- Inlet Port
  {718675ae-a4b5-4f4b-b9e0-4825aff873f1}; !- Outlet Port

OS:Connection,
  {5f0cbcc0-3bd2-41e7-bb25-faf35928b44f}, !- Handle
  {0042a644-b573-467a-877c-344595e73fab}, !- Source Object
  9,                                      !- Outlet Port
  {5fa6439c-91c8-4269-8aa7-40ed2a6f1add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718675ae-a4b5-4f4b-b9e0-4825aff873f1}, !- Handle
  {23c966dd-f82f-4047-91ff-8ede1de719fa}, !- Source Object
  3,                                      !- Outlet Port
  {0042a644-b573-467a-877c-344595e73fab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5251c924-a774-4072-b4ae-95ec7a5d2355}, !- Handle
  B-Warehouse AHU Demand Inlet Node,      !- Name
  {fd068e11-3217-4c2f-a9b3-245222c9d952}, !- Inlet Port
  {5c3f4628-b9ac-470e-809b-6f4f61e97b19}; !- Outlet Port

OS:Node,
  {3ddd3ad5-f632-420f-bcb1-2473d88b9e90}, !- Handle
  B-Warehouse AHU Demand Outlet Node,     !- Name
  {9cfa38a9-0fe8-4f6c-9019-a2ae3de6dcb4}, !- Inlet Port
  {7a3726d0-f35c-495e-9fb3-2594fd9e27f1}; !- Outlet Port

OS:Node,
  {50c01544-a682-4202-893d-e3ee3dab240e}, !- Handle
  TZ-B.P.0-01-NaveB Air Terminal Outlet Air Node, !- Name
  {c1a1b2b2-baf9-4d38-90ec-220eabb1db2c}, !- Inlet Port
  {9d9e2e43-1267-456e-96a5-1f82f6a322ce}; !- Outlet Port

OS:Connection,
  {fd068e11-3217-4c2f-a9b3-245222c9d952}, !- Handle
  {0042a644-b573-467a-877c-344595e73fab}, !- Source Object
  11,                                     !- Outlet Port
  {5251c924-a774-4072-b4ae-95ec7a5d2355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3726d0-f35c-495e-9fb3-2594fd9e27f1}, !- Handle
  {3ddd3ad5-f632-420f-bcb1-2473d88b9e90}, !- Source Object
  3,                                      !- Outlet Port
  {0042a644-b573-467a-877c-344595e73fab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ad6e5ac2-7974-4f05-86a2-4e37cee70693}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {5c3f4628-b9ac-470e-809b-6f4f61e97b19}, !- Inlet Node Name
  {b6040858-dd6e-4d7a-889f-85e4379871e9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e81421df-ac0e-458e-a260-965ecf520eeb}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {9cfa38a9-0fe8-4f6c-9019-a2ae3de6dcb4}, !- Outlet Node Name
  {523350a1-9956-4319-955c-31eef34e0268}; !- Inlet Node Name 1

OS:Connection,
  {5c3f4628-b9ac-470e-809b-6f4f61e97b19}, !- Handle
  {5251c924-a774-4072-b4ae-95ec7a5d2355}, !- Source Object
  3,                                      !- Outlet Port
  {ad6e5ac2-7974-4f05-86a2-4e37cee70693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cfa38a9-0fe8-4f6c-9019-a2ae3de6dcb4}, !- Handle
  {e81421df-ac0e-458e-a260-965ecf520eeb}, !- Source Object
  2,                                      !- Outlet Port
  {3ddd3ad5-f632-420f-bcb1-2473d88b9e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a180bf9d-468c-4820-ba59-08fe833629af}, !- Handle
  {0042a644-b573-467a-877c-344595e73fab}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b84fc62a-1729-4e61-a7e2-64c37da64432}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {a84aea64-8325-4644-ae76-6b1bbe931b44}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e8b2df2b-738c-4ab8-ab88-111e36f28546}, !- Handle
  B-Warehouse AHU Supply Fan,             !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {664584f6-757f-4182-87ca-a7c65cd12f43}, !- Air Inlet Node Name
  {191481e4-9b4a-4649-8f4f-af122c9c5d18}, !- Air Outlet Node Name
  B-Warehouse AHU;                        !- End-Use Subcategory

OS:Connection,
  {191481e4-9b4a-4649-8f4f-af122c9c5d18}, !- Handle
  {e8b2df2b-738c-4ab8-ab88-111e36f28546}, !- Source Object
  9,                                      !- Outlet Port
  {23c966dd-f82f-4047-91ff-8ede1de719fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {f05115d4-e0b5-4ff0-9033-8a79a0ac0079}, !- Handle
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {783c3049-da0b-4580-9bc8-d2ab86a330ad}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {719b64e5-2c14-4a87-aa1a-e69064fae4ac}, !- Handle
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fd128bee-538b-449e-830e-b77af849fea1}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0a1b683c-325d-4e20-9b10-49ac32dfb82e}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f8c7d9c1-daaf-4075-afb6-68cb5196f06b}, !- Handle
  B-Warehouse AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {dd500825-a6a8-48b8-a38b-b21a6edbc8ae}, !- Handle
  B-Warehouse AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {85f97a72-d9ae-4c3a-b19c-438d71833391}, !- Handle
  B-Warehouse AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ad9b0ee5-1765-4327-8771-e2e1c44914b2}, !- Handle
  B-Warehouse AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a7021dcb-b4c7-4562-9841-f8e148e82360}, !- Handle
  B-Warehouse AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2caa865-82f6-4f86-9e6c-147a0594f5a8}, !- Handle
  B-Warehouse AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {0f27d941-d931-4d60-9088-7709bd415929}, !- Handle
  B-Warehouse AHU Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {b41d4f54-1dca-4eb3-a49c-b7eaddb9043a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9d155612-5825-4d97-8f7c-0fdeaaedcbaa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9d155612-5825-4d97-8f7c-0fdeaaedcbaa}, !- Handle
  B-Warehouse AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a970e72-9eda-4aa4-995a-8acaad3f0cfa}, !- Handle
  B-Warehouse AHU OA System,              !- Name
  {0f27d941-d931-4d60-9088-7709bd415929}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2de7b8a5-d224-47d9-a14e-354b77530149}, !- Mixed Air Node Name
  {03d99c06-e48d-494d-89f4-9d16c7074d81}, !- Outdoor Air Stream Node Name
  {6249c0f1-a606-4fc3-ac18-1e12721d4460}, !- Relief Air Stream Node Name
  {aad44461-1106-4f77-b178-90d004a396bc}; !- Return Air Stream Node Name

OS:Node,
  {68053805-351a-46ef-9bd4-cdf49647708f}, !- Handle
  B-Warehouse AHU Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {03d99c06-e48d-494d-89f4-9d16c7074d81}; !- Outlet Port

OS:Connection,
  {03d99c06-e48d-494d-89f4-9d16c7074d81}, !- Handle
  {68053805-351a-46ef-9bd4-cdf49647708f}, !- Source Object
  3,                                      !- Outlet Port
  {9a970e72-9eda-4aa4-995a-8acaad3f0cfa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2ca0595-862b-4645-9add-3c25cac99199}, !- Handle
  B-Warehouse AHU Relief Air Node,        !- Name
  {6249c0f1-a606-4fc3-ac18-1e12721d4460}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6249c0f1-a606-4fc3-ac18-1e12721d4460}, !- Handle
  {9a970e72-9eda-4aa4-995a-8acaad3f0cfa}, !- Source Object
  7,                                      !- Outlet Port
  {f2ca0595-862b-4645-9add-3c25cac99199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19822269-da2c-4452-9f8b-add25b159c65}, !- Handle
  B-Warehouse AHU Mixed Air Node,         !- Name
  {2de7b8a5-d224-47d9-a14e-354b77530149}, !- Inlet Port
  {664584f6-757f-4182-87ca-a7c65cd12f43}; !- Outlet Port

OS:Connection,
  {2de7b8a5-d224-47d9-a14e-354b77530149}, !- Handle
  {9a970e72-9eda-4aa4-995a-8acaad3f0cfa}, !- Source Object
  5,                                      !- Outlet Port
  {19822269-da2c-4452-9f8b-add25b159c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9a0440fe-c4df-4c79-aab1-1426bd5d1344}, !- Handle
  B-Warehouse AHU Exhaust Fan,            !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {b6e1681d-3fd7-4c7b-a92a-52a7450112a0}, !- Air Inlet Node Name
  {e18a2707-1b4f-4d74-81b5-1574f0e81db7}, !- Air Outlet Node Name
  B-Warehouse AHU;                        !- End-Use Subcategory

OS:Node,
  {6048afd5-531c-4874-80f0-1f530eef1bfa}, !- Handle
  DOAS Exhaust Fan 7 Outlet Air Node,     !- Name
  {e18a2707-1b4f-4d74-81b5-1574f0e81db7}, !- Inlet Port
  {aad44461-1106-4f77-b178-90d004a396bc}; !- Outlet Port

OS:Connection,
  {b6e1681d-3fd7-4c7b-a92a-52a7450112a0}, !- Handle
  {5fa6439c-91c8-4269-8aa7-40ed2a6f1add}, !- Source Object
  3,                                      !- Outlet Port
  {9a0440fe-c4df-4c79-aab1-1426bd5d1344}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e18a2707-1b4f-4d74-81b5-1574f0e81db7}, !- Handle
  {9a0440fe-c4df-4c79-aab1-1426bd5d1344}, !- Source Object
  9,                                      !- Outlet Port
  {6048afd5-531c-4874-80f0-1f530eef1bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aad44461-1106-4f77-b178-90d004a396bc}, !- Handle
  {6048afd5-531c-4874-80f0-1f530eef1bfa}, !- Source Object
  3,                                      !- Outlet Port
  {9a970e72-9eda-4aa4-995a-8acaad3f0cfa}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {cca1c3ea-ba09-4301-9595-0857fcce7d18}, !- Handle
  B-Warehouse AHU SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {23c966dd-f82f-4047-91ff-8ede1de719fa}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {a84aea64-8325-4644-ae76-6b1bbe931b44}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {785335f5-74ad-4230-be7c-8724e1a2f4b6}, !- Control Zone or Zone List Name
  {4ed0069a-a91c-4972-bbc4-92ee51a3b0d2}, !- Cooling Control Zone or Zone List Name
  {bd76cabd-c4fc-4a7b-95f1-f312fbe25738}, !- Heating Control Zone or Zone List Name
  {7dd1dbc6-bf24-4f29-ba9a-d62ed7c9fa96}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {785335f5-74ad-4230-be7c-8724e1a2f4b6}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {4ed0069a-a91c-4972-bbc4-92ee51a3b0d2}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bd76cabd-c4fc-4a7b-95f1-f312fbe25738}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7dd1dbc6-bf24-4f29-ba9a-d62ed7c9fa96}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6992e25a-4964-4bc3-a534-bbbb6779eeee}, !- Handle
  TZ-B.P.0-01-NaveB Air Terminal,         !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {18e59ebe-31e4-464a-8982-b62a8fae961f}, !- Air Inlet Node Name
  {c1a1b2b2-baf9-4d38-90ec-220eabb1db2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3dd6d0a1-c95a-4220-b565-fb813c9deaf8}, !- Handle
  TZ-B.P.0-01-NaveB Return Air Node,      !- Name
  {9f22eceb-0cfd-4075-836d-d9af89daffab}, !- Inlet Port
  {523350a1-9956-4319-955c-31eef34e0268}; !- Outlet Port

OS:Connection,
  {9d9e2e43-1267-456e-96a5-1f82f6a322ce}, !- Handle
  {50c01544-a682-4202-893d-e3ee3dab240e}, !- Source Object
  3,                                      !- Outlet Port
  {648480ef-0f13-47e4-a5bd-c67b52064870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f22eceb-0cfd-4075-836d-d9af89daffab}, !- Handle
  {8ceed842-cafe-48c1-b966-a740cfd40305}, !- Source Object
  2,                                      !- Outlet Port
  {3dd6d0a1-c95a-4220-b565-fb813c9deaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523350a1-9956-4319-955c-31eef34e0268}, !- Handle
  {3dd6d0a1-c95a-4220-b565-fb813c9deaf8}, !- Source Object
  3,                                      !- Outlet Port
  {e81421df-ac0e-458e-a260-965ecf520eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74adc57b-ce3f-4d70-b865-695343b8f839}, !- Handle
  TZ-B.P.0-01-NaveB Air Terminal Inlet Air Node, !- Name
  {b6040858-dd6e-4d7a-889f-85e4379871e9}, !- Inlet Port
  {18e59ebe-31e4-464a-8982-b62a8fae961f}; !- Outlet Port

OS:Connection,
  {b6040858-dd6e-4d7a-889f-85e4379871e9}, !- Handle
  {ad6e5ac2-7974-4f05-86a2-4e37cee70693}, !- Source Object
  3,                                      !- Outlet Port
  {74adc57b-ce3f-4d70-b865-695343b8f839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18e59ebe-31e4-464a-8982-b62a8fae961f}, !- Handle
  {74adc57b-ce3f-4d70-b865-695343b8f839}, !- Source Object
  3,                                      !- Outlet Port
  {6992e25a-4964-4bc3-a534-bbbb6779eeee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1a1b2b2-baf9-4d38-90ec-220eabb1db2c}, !- Handle
  {6992e25a-4964-4bc3-a534-bbbb6779eeee}, !- Source Object
  4,                                      !- Outlet Port
  {50c01544-a682-4202-893d-e3ee3dab240e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e8eaf2bc-e48f-4d00-8ea7-be38ed575e2d}, !- Handle
  TZ-B.P.0-01-NaveB Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {23409761-75e9-444d-9107-e3947b695fe6}, !- Handle
  TZ-B.P.0-01-NaveB Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Curve:Biquadratic,
  {5c69dbfb-766a-4b32-8cd4-59c35884e7e2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 8, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {92c4c8fe-01cc-4824-b172-0fb4ee54cebb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 8, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd75dfd4-8c29-435c-8963-f871a6262f3f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 8, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f05a3646-16ae-47e9-8aed-8614f68ca94d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 8, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {d858387d-fa64-4622-9f8c-6fb81f09629f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 8, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e0b25ec-f377-4f8d-ab70-58e1d01924bc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 8, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {0b4ef7ad-23c0-49ba-ac0d-1d5e00efbddf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 8, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0c63ef36-c7d6-4174-91f6-7e776a0f71c5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f6fd9cee-9b94-4569-a404-f15db8f6a9bb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 8, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f5dbaca2-1d66-4685-9986-585a84942283}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 8, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f189717-8347-4f97-92c2-cdf10e77ae76}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 8, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {8ea7c928-c6da-4fa8-896a-858e7910055c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 8, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {63b25653-6817-4067-baad-05a5e0cf2a91}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 8, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a515a2b2-03e1-4273-bd3c-2f5b3f053b22}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 8, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {93d26769-8cef-419d-8b96-a06ccd72ee7a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 8, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d744b56-9551-4e0a-8b30-08fa9e1f5536}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 8, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {23d4f42e-7916-4088-8a0c-6ea5f41bf58e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 8, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ffa6895-8939-4ce9-9489-fa42b7076ac7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 8, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {57e0e27b-c312-4311-b0b4-e41df39bd0ee}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 8, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {59af954e-8d77-4d9b-8f0e-c88eb80a2413}, !- Handle
  vrf_defrost_eir_f_of_temp 8,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:AirLoopHVAC,
  {334678cf-66f4-4635-880b-aef12a9b5421}, !- Handle
  C-Warehouse AHU,                        !- Name
  ,                                       !- Controller List Name
  {fe02bc30-040f-44bf-bc1a-0c969b8d8679}, !- Availability Schedule
  {3e76a799-3500-47ea-a183-0b2a575063ef}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88858bb1-1a30-443f-82de-799295d092b3}, !- Supply Side Inlet Node Name
  {8a537a91-a0d2-4cfb-99e7-6670807bd1aa}, !- Demand Side Outlet Node Name
  {3581ceeb-7325-4292-b077-32f4ea81b722}, !- Demand Side Inlet Node A
  {30721a39-58ef-4167-a7d7-4b852ecd3445}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2bc8a424-3a9f-48dd-ab9d-f829764bf80b}, !- Demand Mixer Name
  {6691b3b5-4a66-4a4b-b7bb-f6cd6a7a3aa5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0bc2ce3-3a0a-4ed7-a97d-b3f09f2ccc47}, !- Handle
  C-Warehouse AHU Supply Inlet Node,      !- Name
  {88858bb1-1a30-443f-82de-799295d092b3}, !- Inlet Port
  {fe69f541-97ac-4301-9cce-8e8e110732b0}; !- Outlet Port

OS:Node,
  {a0cc37fe-7fd7-41ee-8cb8-77c61e5bd09d}, !- Handle
  C-Warehouse AHU Supply Outlet Node,     !- Name
  {9c9a28e6-09f0-4061-ab58-47cbc47fb782}, !- Inlet Port
  {30721a39-58ef-4167-a7d7-4b852ecd3445}; !- Outlet Port

OS:Connection,
  {88858bb1-1a30-443f-82de-799295d092b3}, !- Handle
  {334678cf-66f4-4635-880b-aef12a9b5421}, !- Source Object
  9,                                      !- Outlet Port
  {f0bc2ce3-3a0a-4ed7-a97d-b3f09f2ccc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30721a39-58ef-4167-a7d7-4b852ecd3445}, !- Handle
  {a0cc37fe-7fd7-41ee-8cb8-77c61e5bd09d}, !- Source Object
  3,                                      !- Outlet Port
  {334678cf-66f4-4635-880b-aef12a9b5421}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7c84fb79-604b-4de9-b385-a04588ff9a58}, !- Handle
  C-Warehouse AHU Demand Inlet Node,      !- Name
  {3581ceeb-7325-4292-b077-32f4ea81b722}, !- Inlet Port
  {06f58904-6dfc-4f66-a9fa-fdda6dbe4dbe}; !- Outlet Port

OS:Node,
  {81a7ef7c-a8da-4bb9-94ff-a3a4d7e0c9b7}, !- Handle
  C-Warehouse AHU Demand Outlet Node,     !- Name
  {33e47cd3-19a3-4be4-81e6-6d26e0940672}, !- Inlet Port
  {8a537a91-a0d2-4cfb-99e7-6670807bd1aa}; !- Outlet Port

OS:Node,
  {6ff5a753-db95-4a15-aec4-48c717c59be5}, !- Handle
  TZ-C.P.0-01-NaveC Air Terminal Outlet Air Node, !- Name
  {fe1ab6d2-b2f1-4e6f-95bd-5253aa80738e}, !- Inlet Port
  {6ad101ff-b508-4c4f-a59a-57a7c77e9cb0}; !- Outlet Port

OS:Connection,
  {3581ceeb-7325-4292-b077-32f4ea81b722}, !- Handle
  {334678cf-66f4-4635-880b-aef12a9b5421}, !- Source Object
  11,                                     !- Outlet Port
  {7c84fb79-604b-4de9-b385-a04588ff9a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a537a91-a0d2-4cfb-99e7-6670807bd1aa}, !- Handle
  {81a7ef7c-a8da-4bb9-94ff-a3a4d7e0c9b7}, !- Source Object
  3,                                      !- Outlet Port
  {334678cf-66f4-4635-880b-aef12a9b5421}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6691b3b5-4a66-4a4b-b7bb-f6cd6a7a3aa5}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {06f58904-6dfc-4f66-a9fa-fdda6dbe4dbe}, !- Inlet Node Name
  {02e532b5-d55f-4665-968b-90671651da66}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2bc8a424-3a9f-48dd-ab9d-f829764bf80b}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {33e47cd3-19a3-4be4-81e6-6d26e0940672}, !- Outlet Node Name
  {ca34823b-0837-474a-adb5-5ffea0318a0a}; !- Inlet Node Name 1

OS:Connection,
  {06f58904-6dfc-4f66-a9fa-fdda6dbe4dbe}, !- Handle
  {7c84fb79-604b-4de9-b385-a04588ff9a58}, !- Source Object
  3,                                      !- Outlet Port
  {6691b3b5-4a66-4a4b-b7bb-f6cd6a7a3aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e47cd3-19a3-4be4-81e6-6d26e0940672}, !- Handle
  {2bc8a424-3a9f-48dd-ab9d-f829764bf80b}, !- Source Object
  2,                                      !- Outlet Port
  {81a7ef7c-a8da-4bb9-94ff-a3a4d7e0c9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d5c6e7b-43bf-4615-9bc5-0bd469dd1809}, !- Handle
  {334678cf-66f4-4635-880b-aef12a9b5421}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3e76a799-3500-47ea-a183-0b2a575063ef}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {6eacc694-df5c-47a7-aa2b-f00a5764df2c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b8758f41-36cb-455f-ae38-a2292069fa4a}, !- Handle
  C-Warehouse AHU Supply Fan,             !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d0dbb51b-2181-4f67-b77f-18ca92dd78c1}, !- Air Inlet Node Name
  {9c9a28e6-09f0-4061-ab58-47cbc47fb782}, !- Air Outlet Node Name
  C-Warehouse AHU;                        !- End-Use Subcategory

OS:Connection,
  {9c9a28e6-09f0-4061-ab58-47cbc47fb782}, !- Handle
  {b8758f41-36cb-455f-ae38-a2292069fa4a}, !- Source Object
  9,                                      !- Outlet Port
  {a0cc37fe-7fd7-41ee-8cb8-77c61e5bd09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {107012bd-e6da-488d-b1df-300008897aee}, !- Handle
  Curve Cubic 25,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {829a4864-4ff2-4002-bb41-f02aa7c3457b}, !- Handle
  Curve Cubic 26,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7f68c1eb-081c-4d98-9727-d5d85c84d19f}, !- Handle
  Curve Cubic 27,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ea009a8c-5b93-454a-9359-fde6107e8f8e}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {62cd185c-77a9-4485-8d15-1b8400bd37d5}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0e5fb1ea-5a58-4c6d-9c06-75b93c8b0d4b}, !- Handle
  C-Warehouse AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {38ba7823-1cba-4e56-89e4-4bcbd3debb64}, !- Handle
  C-Warehouse AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fce5a6de-b37e-4e06-b9f3-2b3b784fa822}, !- Handle
  C-Warehouse AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {18324740-dcfb-46b3-9797-574a39277e0b}, !- Handle
  C-Warehouse AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {784ea5a4-7708-4532-a6b1-603a38b5f9b4}, !- Handle
  C-Warehouse AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4b07524-49cd-4a31-92a1-95df59714b60}, !- Handle
  C-Warehouse AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {caad786d-e834-47ac-8b33-288a331f6745}, !- Handle
  C-Warehouse AHU Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {83d2d1bd-e166-4084-bef8-b38b63bd7ed1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1d30cb4d-993a-4626-af75-4659ab0f1cf1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {1d30cb4d-993a-4626-af75-4659ab0f1cf1}, !- Handle
  C-Warehouse AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38921c52-daec-4646-97b2-4624ff573274}, !- Handle
  C-Warehouse AHU OA System,              !- Name
  {caad786d-e834-47ac-8b33-288a331f6745}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69d4b281-da2d-480c-a9aa-abf090b9cb61}, !- Mixed Air Node Name
  {0a5cfcec-7fce-4216-9604-4f7619e988b5}, !- Outdoor Air Stream Node Name
  {944ff951-c4c4-4211-abe2-329e9f98bfbc}, !- Relief Air Stream Node Name
  {c407f0fd-f571-45ed-ab7a-8222b565cd36}; !- Return Air Stream Node Name

OS:Node,
  {d25a3661-e1df-4aa3-8cf4-83eb88b74206}, !- Handle
  C-Warehouse AHU Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {0a5cfcec-7fce-4216-9604-4f7619e988b5}; !- Outlet Port

OS:Connection,
  {0a5cfcec-7fce-4216-9604-4f7619e988b5}, !- Handle
  {d25a3661-e1df-4aa3-8cf4-83eb88b74206}, !- Source Object
  3,                                      !- Outlet Port
  {38921c52-daec-4646-97b2-4624ff573274}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {547d95b8-9acf-4fa6-9141-ad65aa3af550}, !- Handle
  C-Warehouse AHU Relief Air Node,        !- Name
  {944ff951-c4c4-4211-abe2-329e9f98bfbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {944ff951-c4c4-4211-abe2-329e9f98bfbc}, !- Handle
  {38921c52-daec-4646-97b2-4624ff573274}, !- Source Object
  7,                                      !- Outlet Port
  {547d95b8-9acf-4fa6-9141-ad65aa3af550}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50c8e8d8-e41e-4a72-83d3-763a858123a3}, !- Handle
  C-Warehouse AHU Mixed Air Node,         !- Name
  {69d4b281-da2d-480c-a9aa-abf090b9cb61}, !- Inlet Port
  {d0dbb51b-2181-4f67-b77f-18ca92dd78c1}; !- Outlet Port

OS:Connection,
  {69d4b281-da2d-480c-a9aa-abf090b9cb61}, !- Handle
  {38921c52-daec-4646-97b2-4624ff573274}, !- Source Object
  5,                                      !- Outlet Port
  {50c8e8d8-e41e-4a72-83d3-763a858123a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a18bccbe-f33d-4b46-8bb8-eec57a561aa9}, !- Handle
  C-Warehouse AHU Exhaust Fan,            !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {fe69f541-97ac-4301-9cce-8e8e110732b0}, !- Air Inlet Node Name
  {370daeb1-f746-429a-841b-be0d71ebc1c2}, !- Air Outlet Node Name
  C-Warehouse AHU;                        !- End-Use Subcategory

OS:Node,
  {5770eca1-2882-4f81-b41d-4fee2df6b4b7}, !- Handle
  DOAS Exhaust Fan 8 Outlet Air Node,     !- Name
  {370daeb1-f746-429a-841b-be0d71ebc1c2}, !- Inlet Port
  {c407f0fd-f571-45ed-ab7a-8222b565cd36}; !- Outlet Port

OS:Connection,
  {fe69f541-97ac-4301-9cce-8e8e110732b0}, !- Handle
  {f0bc2ce3-3a0a-4ed7-a97d-b3f09f2ccc47}, !- Source Object
  3,                                      !- Outlet Port
  {a18bccbe-f33d-4b46-8bb8-eec57a561aa9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {370daeb1-f746-429a-841b-be0d71ebc1c2}, !- Handle
  {a18bccbe-f33d-4b46-8bb8-eec57a561aa9}, !- Source Object
  9,                                      !- Outlet Port
  {5770eca1-2882-4f81-b41d-4fee2df6b4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c407f0fd-f571-45ed-ab7a-8222b565cd36}, !- Handle
  {5770eca1-2882-4f81-b41d-4fee2df6b4b7}, !- Source Object
  3,                                      !- Outlet Port
  {38921c52-daec-4646-97b2-4624ff573274}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {adad46d0-b654-4aae-8bf3-8803997f2962}, !- Handle
  C-Warehouse AHU SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {a0cc37fe-7fd7-41ee-8cb8-77c61e5bd09d}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {6eacc694-df5c-47a7-aa2b-f00a5764df2c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {420ec0cd-e84c-4df1-b80a-a818a0f83422}, !- Control Zone or Zone List Name
  {e94e9239-b6dd-4316-88f1-ebd1b25307ec}, !- Cooling Control Zone or Zone List Name
  {aa991ec3-be1d-45db-9d8b-ace0635d567c}, !- Heating Control Zone or Zone List Name
  {dc8f6e74-026c-45e3-9b40-75a1afdd3aa6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {420ec0cd-e84c-4df1-b80a-a818a0f83422}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {e94e9239-b6dd-4316-88f1-ebd1b25307ec}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aa991ec3-be1d-45db-9d8b-ace0635d567c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dc8f6e74-026c-45e3-9b40-75a1afdd3aa6}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bc16cae-93e8-4b92-841b-427842378062}, !- Handle
  TZ-C.P.0-01-NaveC Air Terminal,         !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {3615aab4-2a28-47c1-9251-fdc92ee3dbc4}, !- Air Inlet Node Name
  {fe1ab6d2-b2f1-4e6f-95bd-5253aa80738e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6aeb6ab1-00e6-4559-9e3b-1c4192e18e01}, !- Handle
  TZ-C.P.0-01-NaveC Return Air Node,      !- Name
  {228c9ac5-b57b-417d-a224-b9e40d23fa93}, !- Inlet Port
  {ca34823b-0837-474a-adb5-5ffea0318a0a}; !- Outlet Port

OS:Connection,
  {6ad101ff-b508-4c4f-a59a-57a7c77e9cb0}, !- Handle
  {6ff5a753-db95-4a15-aec4-48c717c59be5}, !- Source Object
  3,                                      !- Outlet Port
  {568ec188-1e2b-4bb8-9f42-0de47c40a024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228c9ac5-b57b-417d-a224-b9e40d23fa93}, !- Handle
  {da33dd47-90ef-4d00-9416-b40af2d26374}, !- Source Object
  2,                                      !- Outlet Port
  {6aeb6ab1-00e6-4559-9e3b-1c4192e18e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca34823b-0837-474a-adb5-5ffea0318a0a}, !- Handle
  {6aeb6ab1-00e6-4559-9e3b-1c4192e18e01}, !- Source Object
  3,                                      !- Outlet Port
  {2bc8a424-3a9f-48dd-ab9d-f829764bf80b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc11aea8-becd-4135-9dc2-c012bdc3fdcc}, !- Handle
  TZ-C.P.0-01-NaveC Air Terminal Inlet Air Node, !- Name
  {02e532b5-d55f-4665-968b-90671651da66}, !- Inlet Port
  {3615aab4-2a28-47c1-9251-fdc92ee3dbc4}; !- Outlet Port

OS:Connection,
  {02e532b5-d55f-4665-968b-90671651da66}, !- Handle
  {6691b3b5-4a66-4a4b-b7bb-f6cd6a7a3aa5}, !- Source Object
  3,                                      !- Outlet Port
  {cc11aea8-becd-4135-9dc2-c012bdc3fdcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3615aab4-2a28-47c1-9251-fdc92ee3dbc4}, !- Handle
  {cc11aea8-becd-4135-9dc2-c012bdc3fdcc}, !- Source Object
  3,                                      !- Outlet Port
  {9bc16cae-93e8-4b92-841b-427842378062}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe1ab6d2-b2f1-4e6f-95bd-5253aa80738e}, !- Handle
  {9bc16cae-93e8-4b92-841b-427842378062}, !- Source Object
  4,                                      !- Outlet Port
  {6ff5a753-db95-4a15-aec4-48c717c59be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c1ae994-c1a1-4b0b-9599-56ba66fdc921}, !- Handle
  TZ-C.P.0-01-NaveC Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1297e73f-dbf1-4fa5-a21e-403628b3e037}, !- Handle
  TZ-C.P.0-01-NaveC Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Curve:Biquadratic,
  {aaceac2b-5d88-4218-904c-05f16a571e37}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 9, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {04bea664-a0a7-4d4e-abee-2c18fb7ead3f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 9, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2086e60a-9d40-4765-aa3a-51fe46258957}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 9, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9be41be7-4ee6-4326-ac82-fc7732bbc462}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 9, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {2613d505-9a15-4577-b502-ddff58fd5c81}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 9, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {6cf4382d-c1e4-4c25-b421-fde05cd15e36}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 9, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d8ae6ecf-e414-4ef7-b9f6-f5a6d1d61a16}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 9, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b608a8c7-f04c-4f7f-9a7b-d1474bbf694a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {29ce87fe-e4d4-4b92-856a-978f2db0f5ba}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 9, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {567133b8-2540-4d74-b4b2-5cabed5ffc88}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 9, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dab52a26-49b6-4fe3-b5a7-02b44f8f6e37}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 9, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d0035b7a-8a82-4d74-8c38-60ef401c19ec}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 9, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba0c01e6-74bc-4047-88e6-5010b10bfdbb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 9, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {4ac74ec3-957c-4427-a351-3b25be45765b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 9, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3f26d6e6-6142-4293-80e3-42a3b9c533bb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 9, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f0d6a9d-e7d7-4eba-854f-fa6beab7e8d1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 9, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {5b7b5549-b792-4d69-a8f1-205c217a49f5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 9, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ab547e9-4f1a-49fb-9eba-0c6fc5adaad5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 9, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a8ac5d7a-26de-46bc-9068-c6a540882527}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 9, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ff25cfb-478b-4686-b119-498f1146e05c}, !- Handle
  vrf_defrost_eir_f_of_temp 9,            !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:AirLoopHVAC,
  {88cf4eb0-2a50-4f56-bb56-cc79fa68eaab}, !- Handle
  D-Warehouse AHU,                        !- Name
  ,                                       !- Controller List Name
  {d892c2be-61e2-4b47-926f-9b6b20566cf3}, !- Availability Schedule
  {b80bc383-9627-4b2e-9e46-61f0adaa66e1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ae1e282-e1ad-42e9-b1a8-3a09fbcb7d56}, !- Supply Side Inlet Node Name
  {663a3fcb-9613-473c-b139-9ece691280ac}, !- Demand Side Outlet Node Name
  {395c7064-071c-4fbb-aa2f-551fcc3708e2}, !- Demand Side Inlet Node A
  {8dfccf15-00d1-4e15-ba38-f7da2701805f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2a35877d-f7d1-462b-97ca-50a088c2b089}, !- Demand Mixer Name
  {21645526-8c52-4f89-a0d8-22067e441dcb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {65aac1d1-6753-4611-82f2-558281fb3d48}, !- Handle
  D-Warehouse AHU Supply Inlet Node,      !- Name
  {5ae1e282-e1ad-42e9-b1a8-3a09fbcb7d56}, !- Inlet Port
  {1ce31569-f1af-4a8e-bcd8-b1e9050e8abf}; !- Outlet Port

OS:Node,
  {30882cd2-2ff5-4de7-9790-415974925279}, !- Handle
  D-Warehouse AHU Supply Outlet Node,     !- Name
  {b05a8b4e-fa79-4b2e-809b-f504014f945f}, !- Inlet Port
  {8dfccf15-00d1-4e15-ba38-f7da2701805f}; !- Outlet Port

OS:Connection,
  {5ae1e282-e1ad-42e9-b1a8-3a09fbcb7d56}, !- Handle
  {88cf4eb0-2a50-4f56-bb56-cc79fa68eaab}, !- Source Object
  9,                                      !- Outlet Port
  {65aac1d1-6753-4611-82f2-558281fb3d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfccf15-00d1-4e15-ba38-f7da2701805f}, !- Handle
  {30882cd2-2ff5-4de7-9790-415974925279}, !- Source Object
  3,                                      !- Outlet Port
  {88cf4eb0-2a50-4f56-bb56-cc79fa68eaab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {009509a0-94bd-44a0-9eb8-ef687ada8898}, !- Handle
  D-Warehouse AHU Demand Inlet Node,      !- Name
  {395c7064-071c-4fbb-aa2f-551fcc3708e2}, !- Inlet Port
  {4af1fc93-fe3d-4162-af7f-97500f367470}; !- Outlet Port

OS:Node,
  {97bdbf2a-ba17-4ab0-b970-36466b91a47f}, !- Handle
  D-Warehouse AHU Demand Outlet Node,     !- Name
  {7e254596-65ff-4602-b2a9-47033d1d1754}, !- Inlet Port
  {663a3fcb-9613-473c-b139-9ece691280ac}; !- Outlet Port

OS:Node,
  {03cda641-17d9-4bc1-8e73-65952c50b384}, !- Handle
  TZ-D.P.0-01-NaveD Air Terminal Outlet Air Node, !- Name
  {c40bcde1-a631-4e14-ab04-9e62d13fb5e8}, !- Inlet Port
  {65d905db-8bf9-4184-a04c-a1462a83045c}; !- Outlet Port

OS:Connection,
  {395c7064-071c-4fbb-aa2f-551fcc3708e2}, !- Handle
  {88cf4eb0-2a50-4f56-bb56-cc79fa68eaab}, !- Source Object
  11,                                     !- Outlet Port
  {009509a0-94bd-44a0-9eb8-ef687ada8898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663a3fcb-9613-473c-b139-9ece691280ac}, !- Handle
  {97bdbf2a-ba17-4ab0-b970-36466b91a47f}, !- Source Object
  3,                                      !- Outlet Port
  {88cf4eb0-2a50-4f56-bb56-cc79fa68eaab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21645526-8c52-4f89-a0d8-22067e441dcb}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {4af1fc93-fe3d-4162-af7f-97500f367470}, !- Inlet Node Name
  {4937d608-40a4-48a5-8aa9-ad524d840bfa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2a35877d-f7d1-462b-97ca-50a088c2b089}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {7e254596-65ff-4602-b2a9-47033d1d1754}, !- Outlet Node Name
  {8d9c8cf3-7896-48b7-b038-b5b14e1691e0}; !- Inlet Node Name 1

OS:Connection,
  {4af1fc93-fe3d-4162-af7f-97500f367470}, !- Handle
  {009509a0-94bd-44a0-9eb8-ef687ada8898}, !- Source Object
  3,                                      !- Outlet Port
  {21645526-8c52-4f89-a0d8-22067e441dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e254596-65ff-4602-b2a9-47033d1d1754}, !- Handle
  {2a35877d-f7d1-462b-97ca-50a088c2b089}, !- Source Object
  2,                                      !- Outlet Port
  {97bdbf2a-ba17-4ab0-b970-36466b91a47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4378ae9-8b57-43c8-ae2a-e52e549e836d}, !- Handle
  {88cf4eb0-2a50-4f56-bb56-cc79fa68eaab}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {b80bc383-9627-4b2e-9e46-61f0adaa66e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {1d925680-eb49-4995-be97-fac904b61614}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {45d85825-363c-4ece-b056-747157bdf4c3}, !- Handle
  D-Warehouse AHU Supply Fan,             !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {88839bf5-8b09-4dc6-96d2-9f442878ff8d}, !- Air Inlet Node Name
  {b05a8b4e-fa79-4b2e-809b-f504014f945f}, !- Air Outlet Node Name
  D-Warehouse AHU;                        !- End-Use Subcategory

OS:Connection,
  {b05a8b4e-fa79-4b2e-809b-f504014f945f}, !- Handle
  {45d85825-363c-4ece-b056-747157bdf4c3}, !- Source Object
  9,                                      !- Outlet Port
  {30882cd2-2ff5-4de7-9790-415974925279}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {e5e88a47-ddcf-40f3-ba79-2affde7fde0c}, !- Handle
  Curve Cubic 28,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {698a1fa1-426e-40a8-90ea-50ae977edfc2}, !- Handle
  Curve Cubic 29,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9e82fae7-e4b6-4928-bf4e-47f351d1d649}, !- Handle
  Curve Cubic 30,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {d55327c3-3f37-4652-be7e-8f4685161dc4}, !- Handle
  Curve Quadratic 46,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d327158b-c7cf-4692-9b86-755d3c3bc496}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3140fe5b-a2de-4c6e-b12f-aff885597ec8}, !- Handle
  D-Warehouse AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9e81a76b-8b66-4e37-993a-2803f34c0fa1}, !- Handle
  D-Warehouse AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7fa4ca1d-cb02-47e3-8a4d-e0a31b443d17}, !- Handle
  D-Warehouse AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {837e0923-261a-43ce-8255-9cb7a616c8e1}, !- Handle
  D-Warehouse AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {68f947b5-2617-4370-bcfe-f95ecee324de}, !- Handle
  D-Warehouse AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {718b9b51-dbd6-4db8-a7f7-3191c1defb7e}, !- Handle
  D-Warehouse AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {3481fbd4-702d-4ea3-96fb-a7b4453b3f58}, !- Handle
  D-Warehouse AHU Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {334bf43d-17db-435a-93d6-5cd3e3da4f11}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8cdcd5b1-855c-474c-931e-3f6430a5e487}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8cdcd5b1-855c-474c-931e-3f6430a5e487}, !- Handle
  D-Warehouse AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {20aec65b-0c75-4ce1-9398-712bc87e9c4d}, !- Handle
  D-Warehouse AHU OA System,              !- Name
  {3481fbd4-702d-4ea3-96fb-a7b4453b3f58}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3432ef61-3fe5-4bc1-a901-200219dc7248}, !- Mixed Air Node Name
  {b4bfdadd-e82c-4309-9ca2-8adca5ca3426}, !- Outdoor Air Stream Node Name
  {5d8e6539-97f8-440b-8a5d-7e8bfc985205}, !- Relief Air Stream Node Name
  {d4ee6d28-a6fa-46f6-8237-e5af10d1f8ad}; !- Return Air Stream Node Name

OS:Node,
  {80ad5271-a27e-49a9-b8f4-8ae286d4c549}, !- Handle
  D-Warehouse AHU Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {b4bfdadd-e82c-4309-9ca2-8adca5ca3426}; !- Outlet Port

OS:Connection,
  {b4bfdadd-e82c-4309-9ca2-8adca5ca3426}, !- Handle
  {80ad5271-a27e-49a9-b8f4-8ae286d4c549}, !- Source Object
  3,                                      !- Outlet Port
  {20aec65b-0c75-4ce1-9398-712bc87e9c4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac5cfb18-ded2-4a21-9e0c-dc79b531aad0}, !- Handle
  D-Warehouse AHU Relief Air Node,        !- Name
  {5d8e6539-97f8-440b-8a5d-7e8bfc985205}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d8e6539-97f8-440b-8a5d-7e8bfc985205}, !- Handle
  {20aec65b-0c75-4ce1-9398-712bc87e9c4d}, !- Source Object
  7,                                      !- Outlet Port
  {ac5cfb18-ded2-4a21-9e0c-dc79b531aad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e019227-83ca-48e1-94d6-484232724ab6}, !- Handle
  D-Warehouse AHU Mixed Air Node,         !- Name
  {3432ef61-3fe5-4bc1-a901-200219dc7248}, !- Inlet Port
  {88839bf5-8b09-4dc6-96d2-9f442878ff8d}; !- Outlet Port

OS:Connection,
  {3432ef61-3fe5-4bc1-a901-200219dc7248}, !- Handle
  {20aec65b-0c75-4ce1-9398-712bc87e9c4d}, !- Source Object
  5,                                      !- Outlet Port
  {9e019227-83ca-48e1-94d6-484232724ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {60d720ad-f389-418c-b247-a14170767255}, !- Handle
  D-Warehouse AHU Exhaust Fan,            !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1ce31569-f1af-4a8e-bcd8-b1e9050e8abf}, !- Air Inlet Node Name
  {781d4868-5864-4669-8509-e12d04c6fbe8}, !- Air Outlet Node Name
  D-Warehouse AHU;                        !- End-Use Subcategory

OS:Node,
  {cda016fc-5ac4-41d4-822e-0d9aafbdbeca}, !- Handle
  DOAS Exhaust Fan 9 Outlet Air Node,     !- Name
  {781d4868-5864-4669-8509-e12d04c6fbe8}, !- Inlet Port
  {d4ee6d28-a6fa-46f6-8237-e5af10d1f8ad}; !- Outlet Port

OS:Connection,
  {1ce31569-f1af-4a8e-bcd8-b1e9050e8abf}, !- Handle
  {65aac1d1-6753-4611-82f2-558281fb3d48}, !- Source Object
  3,                                      !- Outlet Port
  {60d720ad-f389-418c-b247-a14170767255}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {781d4868-5864-4669-8509-e12d04c6fbe8}, !- Handle
  {60d720ad-f389-418c-b247-a14170767255}, !- Source Object
  9,                                      !- Outlet Port
  {cda016fc-5ac4-41d4-822e-0d9aafbdbeca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ee6d28-a6fa-46f6-8237-e5af10d1f8ad}, !- Handle
  {cda016fc-5ac4-41d4-822e-0d9aafbdbeca}, !- Source Object
  3,                                      !- Outlet Port
  {20aec65b-0c75-4ce1-9398-712bc87e9c4d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {b8e82c2a-c9a1-4a2d-bbb9-5e46798e3a46}, !- Handle
  D-Warehouse AHU SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {30882cd2-2ff5-4de7-9790-415974925279}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {1d925680-eb49-4995-be97-fac904b61614}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d8ece2ed-bc7a-45a5-a70f-4f4cee8f3968}, !- Control Zone or Zone List Name
  {2db23e92-c561-4fe4-8346-9dce57673040}, !- Cooling Control Zone or Zone List Name
  {a3802b76-b6cb-4ec4-bd81-f06ec9693bef}, !- Heating Control Zone or Zone List Name
  {dbe652bc-6401-4c9f-90ab-dbca38611602}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d8ece2ed-bc7a-45a5-a70f-4f4cee8f3968}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {2db23e92-c561-4fe4-8346-9dce57673040}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a3802b76-b6cb-4ec4-bd81-f06ec9693bef}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dbe652bc-6401-4c9f-90ab-dbca38611602}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bad280cf-d980-422d-9049-bb87a3223395}, !- Handle
  TZ-D.P.0-01-NaveD Air Terminal,         !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {1c918800-87eb-4d8d-a45b-cc7023471a2c}, !- Air Inlet Node Name
  {c40bcde1-a631-4e14-ab04-9e62d13fb5e8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55db045a-ec46-4040-ae9e-faa9ff78842d}, !- Handle
  TZ-D.P.0-01-NaveD Return Air Node,      !- Name
  {dc0ad2a0-db3a-418d-b3db-87c4b3f9d006}, !- Inlet Port
  {8d9c8cf3-7896-48b7-b038-b5b14e1691e0}; !- Outlet Port

OS:Connection,
  {65d905db-8bf9-4184-a04c-a1462a83045c}, !- Handle
  {03cda641-17d9-4bc1-8e73-65952c50b384}, !- Source Object
  3,                                      !- Outlet Port
  {3a94bb5d-dcaf-4d50-b05e-c6d8f931c214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0ad2a0-db3a-418d-b3db-87c4b3f9d006}, !- Handle
  {84c63dc0-0ade-4a51-9cbb-6b6c8a792cc4}, !- Source Object
  2,                                      !- Outlet Port
  {55db045a-ec46-4040-ae9e-faa9ff78842d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9c8cf3-7896-48b7-b038-b5b14e1691e0}, !- Handle
  {55db045a-ec46-4040-ae9e-faa9ff78842d}, !- Source Object
  3,                                      !- Outlet Port
  {2a35877d-f7d1-462b-97ca-50a088c2b089}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40ce9162-680c-4cf0-953d-255d225c1330}, !- Handle
  TZ-D.P.0-01-NaveD Air Terminal Inlet Air Node, !- Name
  {4937d608-40a4-48a5-8aa9-ad524d840bfa}, !- Inlet Port
  {1c918800-87eb-4d8d-a45b-cc7023471a2c}; !- Outlet Port

OS:Connection,
  {4937d608-40a4-48a5-8aa9-ad524d840bfa}, !- Handle
  {21645526-8c52-4f89-a0d8-22067e441dcb}, !- Source Object
  3,                                      !- Outlet Port
  {40ce9162-680c-4cf0-953d-255d225c1330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c918800-87eb-4d8d-a45b-cc7023471a2c}, !- Handle
  {40ce9162-680c-4cf0-953d-255d225c1330}, !- Source Object
  3,                                      !- Outlet Port
  {bad280cf-d980-422d-9049-bb87a3223395}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c40bcde1-a631-4e14-ab04-9e62d13fb5e8}, !- Handle
  {bad280cf-d980-422d-9049-bb87a3223395}, !- Source Object
  4,                                      !- Outlet Port
  {03cda641-17d9-4bc1-8e73-65952c50b384}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b8705de4-06a9-445e-96bf-cf19c2d92429}, !- Handle
  TZ-D.P.0-01-NaveD Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {d46e99df-6594-43eb-be16-334eff7b539f}, !- Handle
  TZ-D.P.0-01-NaveD Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Curve:Biquadratic,
  {1bd2e4f2-5e26-4ddc-8a4c-c68a194384c8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 10, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {abeb0084-257b-412d-a8c1-b5f7cb260c1b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 10, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {c238011f-d2be-44eb-b9b1-cd8c8a7157a4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 10, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1956c85d-b93e-4532-b134-1002cfea4398}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 10, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {de92cca4-9475-40ef-bab4-8c15927acd44}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 10, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {240509c6-9947-43e6-8b00-adea7e8a8d38}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 10, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1f8891d9-a0fa-48c0-b03b-90fc6cffe741}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 10, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75b506df-642d-4189-8b85-aad2147aac48}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e1fa4156-c7ee-4312-8d0d-f89413866237}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 10, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {63a4b8fd-4bad-44bb-abce-141d7aef223f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 10, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c0765c2-a6cb-41be-8138-02d793b93931}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 10, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3ce3337c-d099-440a-a2d3-2fca36c90ee2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 10, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {eed5dddf-861b-4910-800c-420bbcb72025}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 10, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a8d01744-877c-4576-9dc0-7cb6bd19f595}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 10, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {825b4076-1d03-4677-a976-2144b8ec1665}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 10, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {55ae9627-b581-44cc-b3ef-28c869549e52}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 10, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {7645dfe8-cf49-4e79-a057-7b1d96b24c15}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 10, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a061a082-b854-4da6-9990-ab7b82551bc3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 10, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b2a8ee4f-4468-4fc7-bcc2-c4a64b0d99be}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 10, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {460027dd-beb7-435d-8094-1d7b239af1da}, !- Handle
  vrf_defrost_eir_f_of_temp 10,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:AirLoopHVAC,
  {c473116d-6fc7-411d-ac92-ebced8a917e3}, !- Handle
  E-Warehouse AHU,                        !- Name
  ,                                       !- Controller List Name
  {e0cc212c-33ce-4246-b5c0-10faec643d81}, !- Availability Schedule
  {8b5e44ce-e538-416b-8b4e-26e31d1c83e4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {83180c46-9ce8-465e-9fed-1bd5900282df}, !- Supply Side Inlet Node Name
  {d4852ce1-bfa8-429c-862b-eae43b802084}, !- Demand Side Outlet Node Name
  {fc6361e7-60fb-44e8-8d71-0c19d548f02a}, !- Demand Side Inlet Node A
  {2d01c89e-1560-4607-883f-a4e8817d65b5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {13d6025e-c5cb-47cb-946b-565ef5f3bc4d}, !- Demand Mixer Name
  {1335ecc4-10de-444d-a2c2-1550d9b785ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e8dc5228-8cd3-4bd4-a747-fc7d9749a083}, !- Handle
  E-Warehouse AHU Supply Inlet Node,      !- Name
  {83180c46-9ce8-465e-9fed-1bd5900282df}, !- Inlet Port
  {e74e2f59-96f1-49e5-8f1f-859c299be48d}; !- Outlet Port

OS:Node,
  {406d903f-7785-416e-8300-89328ca21834}, !- Handle
  E-Warehouse AHU Supply Outlet Node,     !- Name
  {ffc9b826-fe9b-4ff7-a3c0-cc7d500a0f63}, !- Inlet Port
  {2d01c89e-1560-4607-883f-a4e8817d65b5}; !- Outlet Port

OS:Connection,
  {83180c46-9ce8-465e-9fed-1bd5900282df}, !- Handle
  {c473116d-6fc7-411d-ac92-ebced8a917e3}, !- Source Object
  9,                                      !- Outlet Port
  {e8dc5228-8cd3-4bd4-a747-fc7d9749a083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d01c89e-1560-4607-883f-a4e8817d65b5}, !- Handle
  {406d903f-7785-416e-8300-89328ca21834}, !- Source Object
  3,                                      !- Outlet Port
  {c473116d-6fc7-411d-ac92-ebced8a917e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {efd2b7b0-6220-49cd-a610-0fab1b62abac}, !- Handle
  E-Warehouse AHU Demand Inlet Node,      !- Name
  {fc6361e7-60fb-44e8-8d71-0c19d548f02a}, !- Inlet Port
  {cad06425-bd3d-4935-bf39-295467fd2326}; !- Outlet Port

OS:Node,
  {790d422c-193f-42b8-a5e0-76cb591d8703}, !- Handle
  E-Warehouse AHU Demand Outlet Node,     !- Name
  {63b73250-7663-46cf-adc8-43a4f132f730}, !- Inlet Port
  {d4852ce1-bfa8-429c-862b-eae43b802084}; !- Outlet Port

OS:Node,
  {64963b49-c804-44ad-89a4-d55cc9c39143}, !- Handle
  TZ-E.P.0-01-NaveE Air Terminal Outlet Air Node, !- Name
  {b349058d-6a0e-4bbf-848a-b98ac9de47e3}, !- Inlet Port
  {54bbb5e9-dbe4-42e0-bc47-0b8e1ed9334c}; !- Outlet Port

OS:Connection,
  {fc6361e7-60fb-44e8-8d71-0c19d548f02a}, !- Handle
  {c473116d-6fc7-411d-ac92-ebced8a917e3}, !- Source Object
  11,                                     !- Outlet Port
  {efd2b7b0-6220-49cd-a610-0fab1b62abac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4852ce1-bfa8-429c-862b-eae43b802084}, !- Handle
  {790d422c-193f-42b8-a5e0-76cb591d8703}, !- Source Object
  3,                                      !- Outlet Port
  {c473116d-6fc7-411d-ac92-ebced8a917e3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1335ecc4-10de-444d-a2c2-1550d9b785ff}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {cad06425-bd3d-4935-bf39-295467fd2326}, !- Inlet Node Name
  {b9a8978a-fa55-4c21-8a0a-6c74e07c1339}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13d6025e-c5cb-47cb-946b-565ef5f3bc4d}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {63b73250-7663-46cf-adc8-43a4f132f730}, !- Outlet Node Name
  {ade7f125-8253-4c17-a3b2-efd2940159c0}; !- Inlet Node Name 1

OS:Connection,
  {cad06425-bd3d-4935-bf39-295467fd2326}, !- Handle
  {efd2b7b0-6220-49cd-a610-0fab1b62abac}, !- Source Object
  3,                                      !- Outlet Port
  {1335ecc4-10de-444d-a2c2-1550d9b785ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b73250-7663-46cf-adc8-43a4f132f730}, !- Handle
  {13d6025e-c5cb-47cb-946b-565ef5f3bc4d}, !- Source Object
  2,                                      !- Outlet Port
  {790d422c-193f-42b8-a5e0-76cb591d8703}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0909d24f-dc0b-4d8f-bd36-1241d075bbcb}, !- Handle
  {c473116d-6fc7-411d-ac92-ebced8a917e3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8b5e44ce-e538-416b-8b4e-26e31d1c83e4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {aa4f3f3b-ec25-4313-a2b3-6ac699767e55}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b9ba4aee-7f7b-462b-9ce0-a8a0cd2c1844}, !- Handle
  E-Warehouse AHU Supply Fan,             !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2dcc541b-ad40-4998-98a1-f10dc5fe4bae}, !- Air Inlet Node Name
  {ffc9b826-fe9b-4ff7-a3c0-cc7d500a0f63}, !- Air Outlet Node Name
  E-Warehouse AHU;                        !- End-Use Subcategory

OS:Connection,
  {ffc9b826-fe9b-4ff7-a3c0-cc7d500a0f63}, !- Handle
  {b9ba4aee-7f7b-462b-9ce0-a8a0cd2c1844}, !- Source Object
  9,                                      !- Outlet Port
  {406d903f-7785-416e-8300-89328ca21834}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {303903a3-831d-4994-a343-6349950f6e78}, !- Handle
  Curve Cubic 31,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4b92a431-fc23-4078-a6c5-b77af93e01bc}, !- Handle
  Curve Cubic 32,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {56d845bf-ff43-42bd-abf5-cd12813c8cae}, !- Handle
  Curve Cubic 33,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {cac754dc-42fa-4a00-82f9-b2f5347633d9}, !- Handle
  Curve Quadratic 51,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e67e32a7-9a3d-4458-948f-2409246dc7df}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {097ef1c8-2081-45f4-8a30-c2d6395eeb87}, !- Handle
  E-Warehouse AHU Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {868db699-e5e6-4822-b2e8-87838fbf85e7}, !- Handle
  E-Warehouse AHU Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ac6b57ee-9630-4658-92ce-e0308a89dd87}, !- Handle
  E-Warehouse AHU Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3eb64d33-c5eb-4ff1-82cf-102d3e5da0f7}, !- Handle
  E-Warehouse AHU Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c56033e7-9b1a-4115-b55c-daeb4cc83e17}, !- Handle
  E-Warehouse AHU Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99286435-0e4b-4fc5-842a-35f2ce47f9fd}, !- Handle
  E-Warehouse AHU Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Controller:OutdoorAir,
  {c9f8c781-b08d-4e86-8644-607d27bb4210}, !- Handle
  E-Warehouse AHU Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Outdoor Air Schedule Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Minimum Fraction of Outdoor Air Schedule Name
  {7f183844-1e79-4c2e-8191-db5c26736975}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2da7f4d1-ecda-446c-94a4-c5feced2f3d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2da7f4d1-ecda-446c-94a4-c5feced2f3d9}, !- Handle
  E-Warehouse AHU Mechanical Ventilation Controller, !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dba8be3f-177a-49c2-be5e-e11aeecf53a3}, !- Handle
  E-Warehouse AHU OA System,              !- Name
  {c9f8c781-b08d-4e86-8644-607d27bb4210}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2e52bca-c798-4bfe-b4a7-7d6280f57d24}, !- Mixed Air Node Name
  {f3e7b225-0527-4e10-b493-ae97045e6028}, !- Outdoor Air Stream Node Name
  {4570e942-d072-4a9f-9bff-feabc1174d97}, !- Relief Air Stream Node Name
  {10925a1f-c7b0-4745-a4a7-bcbbd4cb1b0b}; !- Return Air Stream Node Name

OS:Node,
  {c8c32a91-f7bf-40f2-8eac-311c9cb7e46e}, !- Handle
  E-Warehouse AHU Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {f3e7b225-0527-4e10-b493-ae97045e6028}; !- Outlet Port

OS:Connection,
  {f3e7b225-0527-4e10-b493-ae97045e6028}, !- Handle
  {c8c32a91-f7bf-40f2-8eac-311c9cb7e46e}, !- Source Object
  3,                                      !- Outlet Port
  {dba8be3f-177a-49c2-be5e-e11aeecf53a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f400a1a5-ba0c-4814-900f-02de058d2509}, !- Handle
  E-Warehouse AHU Relief Air Node,        !- Name
  {4570e942-d072-4a9f-9bff-feabc1174d97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4570e942-d072-4a9f-9bff-feabc1174d97}, !- Handle
  {dba8be3f-177a-49c2-be5e-e11aeecf53a3}, !- Source Object
  7,                                      !- Outlet Port
  {f400a1a5-ba0c-4814-900f-02de058d2509}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fea50859-53bb-4281-89a0-f5d1497167cf}, !- Handle
  E-Warehouse AHU Mixed Air Node,         !- Name
  {c2e52bca-c798-4bfe-b4a7-7d6280f57d24}, !- Inlet Port
  {2dcc541b-ad40-4998-98a1-f10dc5fe4bae}; !- Outlet Port

OS:Connection,
  {c2e52bca-c798-4bfe-b4a7-7d6280f57d24}, !- Handle
  {dba8be3f-177a-49c2-be5e-e11aeecf53a3}, !- Source Object
  5,                                      !- Outlet Port
  {fea50859-53bb-4281-89a0-f5d1497167cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b37aa216-a0f4-42cb-acea-bfbbe83a507d}, !- Handle
  E-Warehouse AHU Exhaust Fan,            !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  0.455,                                  !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e74e2f59-96f1-49e5-8f1f-859c299be48d}, !- Air Inlet Node Name
  {c1c0dbab-c4dd-4f40-9783-cbbf9ab1a3a8}, !- Air Outlet Node Name
  E-Warehouse AHU;                        !- End-Use Subcategory

OS:Node,
  {6906aef3-99e1-464b-a91f-7453ef9d9f9e}, !- Handle
  DOAS Exhaust Fan 10 Outlet Air Node,    !- Name
  {c1c0dbab-c4dd-4f40-9783-cbbf9ab1a3a8}, !- Inlet Port
  {10925a1f-c7b0-4745-a4a7-bcbbd4cb1b0b}; !- Outlet Port

OS:Connection,
  {e74e2f59-96f1-49e5-8f1f-859c299be48d}, !- Handle
  {e8dc5228-8cd3-4bd4-a747-fc7d9749a083}, !- Source Object
  3,                                      !- Outlet Port
  {b37aa216-a0f4-42cb-acea-bfbbe83a507d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1c0dbab-c4dd-4f40-9783-cbbf9ab1a3a8}, !- Handle
  {b37aa216-a0f4-42cb-acea-bfbbe83a507d}, !- Source Object
  9,                                      !- Outlet Port
  {6906aef3-99e1-464b-a91f-7453ef9d9f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10925a1f-c7b0-4745-a4a7-bcbbd4cb1b0b}, !- Handle
  {6906aef3-99e1-464b-a91f-7453ef9d9f9e}, !- Source Object
  3,                                      !- Outlet Port
  {dba8be3f-177a-49c2-be5e-e11aeecf53a3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {7511c62f-1025-43df-a84c-4413d824070a}, !- Handle
  E-Warehouse AHU SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {406d903f-7785-416e-8300-89328ca21834}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {aa4f3f3b-ec25-4313-a2b3-6ac699767e55}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {95ee255d-bfe6-4680-8eba-4c72dce2b041}, !- Control Zone or Zone List Name
  {79743e89-6cd2-4e3e-a17c-1a2c6dea50f1}, !- Cooling Control Zone or Zone List Name
  {fc0b2134-6bf8-4c8e-8641-23302974c81e}, !- Heating Control Zone or Zone List Name
  {6521b41b-cf6f-4474-970d-783090a86224}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {95ee255d-bfe6-4680-8eba-4c72dce2b041}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {79743e89-6cd2-4e3e-a17c-1a2c6dea50f1}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc0b2134-6bf8-4c8e-8641-23302974c81e}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6521b41b-cf6f-4474-970d-783090a86224}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {739b7e09-4914-41fc-8832-a1e6b6933f89}, !- Handle
  TZ-E.P.0-01-NaveE Air Terminal,         !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule Name
  {747b6514-34d7-4336-b788-6b4184603ac7}, !- Air Inlet Node Name
  {b349058d-6a0e-4bbf-848a-b98ac9de47e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93ebee01-d898-4645-86fd-4470aed45737}, !- Handle
  TZ-E.P.0-01-NaveE Return Air Node,      !- Name
  {5bf7582c-0677-4b8b-80ec-645923244ca6}, !- Inlet Port
  {ade7f125-8253-4c17-a3b2-efd2940159c0}; !- Outlet Port

OS:Connection,
  {54bbb5e9-dbe4-42e0-bc47-0b8e1ed9334c}, !- Handle
  {64963b49-c804-44ad-89a4-d55cc9c39143}, !- Source Object
  3,                                      !- Outlet Port
  {360e304c-a835-4ca0-b562-dacc63b396d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf7582c-0677-4b8b-80ec-645923244ca6}, !- Handle
  {85b2e21d-dfbd-4896-9bb4-24b3695fff81}, !- Source Object
  2,                                      !- Outlet Port
  {93ebee01-d898-4645-86fd-4470aed45737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade7f125-8253-4c17-a3b2-efd2940159c0}, !- Handle
  {93ebee01-d898-4645-86fd-4470aed45737}, !- Source Object
  3,                                      !- Outlet Port
  {13d6025e-c5cb-47cb-946b-565ef5f3bc4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f73ca82-8ef4-4268-a21e-b065948016c7}, !- Handle
  TZ-E.P.0-01-NaveE Air Terminal Inlet Air Node, !- Name
  {b9a8978a-fa55-4c21-8a0a-6c74e07c1339}, !- Inlet Port
  {747b6514-34d7-4336-b788-6b4184603ac7}; !- Outlet Port

OS:Connection,
  {b9a8978a-fa55-4c21-8a0a-6c74e07c1339}, !- Handle
  {1335ecc4-10de-444d-a2c2-1550d9b785ff}, !- Source Object
  3,                                      !- Outlet Port
  {7f73ca82-8ef4-4268-a21e-b065948016c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747b6514-34d7-4336-b788-6b4184603ac7}, !- Handle
  {7f73ca82-8ef4-4268-a21e-b065948016c7}, !- Source Object
  3,                                      !- Outlet Port
  {739b7e09-4914-41fc-8832-a1e6b6933f89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b349058d-6a0e-4bbf-848a-b98ac9de47e3}, !- Handle
  {739b7e09-4914-41fc-8832-a1e6b6933f89}, !- Source Object
  4,                                      !- Outlet Port
  {64963b49-c804-44ad-89a4-d55cc9c39143}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e81e3107-6001-4305-a75a-0de21c88c4ba}, !- Handle
  TZ-E.P.0-01-NaveE Air Terminal Cooling Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {936ed02e-fc39-4e32-9290-5080e29943af}, !- Handle
  TZ-E.P.0-01-NaveE Air Terminal Heating Fraction Schedule Constant, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Curve:Biquadratic,
  {c629e2f9-047c-48e5-ac36-d40d8e4aee50}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 11, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {769bea68-9c9e-45fa-9a55-45cbbc648883}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 11, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {37502900-c4e4-480e-83ec-2292e421c1ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 11, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3e7b54e2-cb29-4aae-9a75-96a846252e72}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 11, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {b6276665-e5d7-44c5-b43a-8f82cfa9c50f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 11, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {0cd496e1-b45f-4858-96c8-774c691ea08c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 11, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {64c4d033-8807-45a3-abdb-42b9c7437f06}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 11, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {64ad9732-6460-4c96-91f3-532d3f2f57fe}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {23e2c523-1ac4-4a2f-ae0a-b4f8ff2902e3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 11, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b64dbf5a-af90-48ed-a7b0-55cac802aadb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 11, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {85e60f5b-9180-4884-9edb-5bf98312a613}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 11, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {f6400aec-2c19-44f8-b00b-638012bccf25}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 11, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {500b98a0-da88-430f-b80b-f1c11c33b0c8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 11, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {711baf92-56c2-4734-a046-2e6958f78a2a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 11, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d9d09473-b4c9-42dd-9b71-fcc38f0d9a97}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 11, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f12304e1-7f20-427e-9ea2-894a61ef9c91}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 11, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {0943b3d9-f3aa-4f27-92a3-3e636615aba1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 11, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {561dfe24-adbf-4049-a880-720525067512}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 11, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6d9aa7e8-33ee-4dbb-aeca-860747211878}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 11, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e55e5208-d84f-4e14-9a06-9f5b21e2dbf2}, !- Handle
  vrf_defrost_eir_f_of_temp 11,           !- Name
  -1.61908214818635,                      !- Coefficient1 Constant
  0.185964818731756,                      !- Coefficient2 x
  -0.00389610393381592,                   !- Coefficient3 x**2
  -0.00901995326324613,                   !- Coefficient4 y
  0.00030340007815629,                    !- Coefficient5 y**2
  0.000476048529099348,                   !- Coefficient6 x*y
  13.9,                                   !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  50,                                     !- Maximum Value of y
  0.27,                                   !- Minimum Curve Output
  1.155;                                  !- Maximum Curve Output

OS:Curve:Cubic,
  {b67a7121-9e35-4d5a-a97f-4854c9145b09}, !- Handle
  Curve Cubic 34,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ba2c6c0c-9eb3-41d6-a195-17ef70e02146}, !- Handle
  Curve Cubic 35,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7b5ead71-6418-4cd0-8b03-de88f8b2cd25}, !- Handle
  Curve Cubic 36,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {a91db3c4-3a9e-4565-81d9-70a012c8941b}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3f93c607-5681-40cc-b187-79508a7f0f93}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6048a3f-22d6-44c3-a14d-3d4c7c1f418c}, !- Handle
  4 Zone DOAS Htg Coil Htg Cap Func of Temp Curve, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {64ebed0e-dec4-42ae-8189-710bff5336c6}, !- Handle
  4 Zone DOAS Htg Coil Htg Cap Func of Flow Frac Curve, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {74658631-6a8a-486b-88c8-8866e015ec4a}, !- Handle
  4 Zone DOAS Htg Coil EIR Func of Temp Curve, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f340b417-aedb-47ef-a5fd-d5f72464c7b1}, !- Handle
  4 Zone DOAS Htg Coil EIR Func of Flow Frac Curve, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e13365b4-1696-408a-8891-a10b4cfb2294}, !- Handle
  4 Zone DOAS Htg Coil PLR Correlation Curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cae21e8-10fe-4575-9b5c-ceb7e9358821}, !- Handle
  4 Zone DOAS Htg Coil Defrost EIR Func of Temp Curve, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:AvailabilityManager:NightCycle,
  {8e6d46ad-b76f-43e0-afce-2ed2fa01e335}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {78deef09-bcb4-439d-98ca-c0c6f4e22cdb}, !- Control Zone or Zone List Name
  {9a534015-9c50-48c5-ac2b-fdb60c44b6f3}, !- Cooling Control Zone or Zone List Name
  {1b2220db-75f3-4e7f-9212-acb415524466}, !- Heating Control Zone or Zone List Name
  {66a9cee3-dc23-40de-981a-8562a2cdb190}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78deef09-bcb4-439d-98ca-c0c6f4e22cdb}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {9a534015-9c50-48c5-ac2b-fdb60c44b6f3}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b2220db-75f3-4e7f-9212-acb415524466}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66a9cee3-dc23-40de-981a-8562a2cdb190}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {d7902f65-96fe-41cd-9ec1-ca720299784d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4064a4ae-13eb-4c3e-a4c5-06cecb1dbae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35c40444-5771-42f8-af1e-5eb1dd0653df}, !- Handle
  {9b9b1aa8-b79f-4efc-a27b-3b4270c71fcb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c614f5-db49-4713-8e96-e42db32b075d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {1a6dc4c6-d4cb-466d-b95a-6091b3aea0ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b8af19e-4c20-485a-bda9-c8c492b84793}, !- Handle
  {e9b7852d-b459-462f-9c6c-4eb144299a54}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f83d407-5518-4bdc-836c-c8efb9978d03}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4c263897-9dea-4ed0-a2dd-ae68a2f289e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be6ae5bc-79ef-402b-b3da-447e0da57991}, !- Handle
  {e0930f76-b5af-4723-ad88-d1b1ebb5f3b7}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a4ed90b-eb71-4e27-9d98-939db3e9f14c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a9a56979-1836-4ad5-bf03-21431c3b3065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {048b5dbf-96ba-4b8b-8945-50d20fcfa66e}, !- Handle
  {9c1dc41d-7c4f-40e1-8e67-3574b71929bb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {441c5a99-74c6-45e7-8d18-8ea31f55a5b4}, !- Handle
  B-Office AHU Occ Sch,                   !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {07f65335-50f6-40db-96bb-60502c18983b}, !- Default Day Schedule Name
  {c744fcbc-c62d-480c-9907-8e6caf6e6451}, !- Summer Design Day Schedule Name
  {c315e5d7-b3d1-40ec-9c5e-a9582d4294a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07f65335-50f6-40db-96bb-60502c18983b}, !- Handle
  B-Office AHU Occ Sch Default,           !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ab9f7b19-fcb0-49f1-aa50-a1c6331ee6d2}, !- Handle
  {441c5a99-74c6-45e7-8d18-8ea31f55a5b4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {87cb5cb4-b675-45d6-ba03-79861ffced4c}, !- Handle
  Schedule Day 2,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c315e5d7-b3d1-40ec-9c5e-a9582d4294a9}, !- Handle
  B-Office AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25134658-563c-4691-a35f-d7a6a5bdab2f}, !- Handle
  Schedule Day 3,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c744fcbc-c62d-480c-9907-8e6caf6e6451}, !- Handle
  B-Office AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84254743-2d95-4a67-a591-d887779a2244}, !- Handle
  B-Office AHU Occ Sch Sunday Rule,       !- Name
  {441c5a99-74c6-45e7-8d18-8ea31f55a5b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79b4eec8-9b2e-4c29-898c-36fe8158beb1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79b4eec8-9b2e-4c29-898c-36fe8158beb1}, !- Handle
  B-Office AHU Occ Sch Sunday,            !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bbe29548-d4a5-4b3f-b203-a9baba7739d1}, !- Handle
  B-Office AHU ERV,                       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d5fe6e41-70fb-48e1-8e83-f153b67a8fe3}, !- Supply Air Inlet Node
  {24c5f802-851d-4bc2-a90f-af65d7a8713e}, !- Supply Air Outlet Node
  {5b1651ee-7ed4-46cf-b124-bd455b64b572}, !- Exhaust Air Inlet Node
  {4045cf08-7d85-4690-971f-6e0b92697555}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {40b01f07-57a6-4c13-ad0c-380d0b452535}, !- Handle
  Node 2,                                 !- Name
  {24c5f802-851d-4bc2-a90f-af65d7a8713e}, !- Inlet Port
  {a175f5d6-734c-43a1-b21b-54475ab2feae}; !- Outlet Port

OS:Connection,
  {d5fe6e41-70fb-48e1-8e83-f153b67a8fe3}, !- Handle
  {bd06beeb-47f0-4e4e-aa01-c1998cae1bc1}, !- Source Object
  3,                                      !- Outlet Port
  {bbe29548-d4a5-4b3f-b203-a9baba7739d1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {24c5f802-851d-4bc2-a90f-af65d7a8713e}, !- Handle
  {bbe29548-d4a5-4b3f-b203-a9baba7739d1}, !- Source Object
  13,                                     !- Outlet Port
  {40b01f07-57a6-4c13-ad0c-380d0b452535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a175f5d6-734c-43a1-b21b-54475ab2feae}, !- Handle
  {40b01f07-57a6-4c13-ad0c-380d0b452535}, !- Source Object
  3,                                      !- Outlet Port
  {1ceb33f1-e472-472b-9a55-4446f4cc8ebd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67904fbf-ae5b-4a80-a4ba-b2047d6f55c0}, !- Handle
  Node 3,                                 !- Name
  {8559fa30-3b18-4254-962c-3dde17796090}, !- Inlet Port
  {5b1651ee-7ed4-46cf-b124-bd455b64b572}; !- Outlet Port

OS:Connection,
  {8559fa30-3b18-4254-962c-3dde17796090}, !- Handle
  {1ceb33f1-e472-472b-9a55-4446f4cc8ebd}, !- Source Object
  7,                                      !- Outlet Port
  {67904fbf-ae5b-4a80-a4ba-b2047d6f55c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1651ee-7ed4-46cf-b124-bd455b64b572}, !- Handle
  {67904fbf-ae5b-4a80-a4ba-b2047d6f55c0}, !- Source Object
  3,                                      !- Outlet Port
  {bbe29548-d4a5-4b3f-b203-a9baba7739d1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {4045cf08-7d85-4690-971f-6e0b92697555}, !- Handle
  {bbe29548-d4a5-4b3f-b203-a9baba7739d1}, !- Source Object
  15,                                     !- Outlet Port
  {f7c2f36c-50a4-4489-814d-fc7b9b8acef3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {623e3895-5810-4217-8274-a89a04191631}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1567d85e-f1d4-4324-9f6c-831ce21c5781}, !- Reference Setpoint Node Name
  {1567d85e-f1d4-4324-9f6c-831ce21c5781}, !- Mixed Air Stream Node Name
  {bd06beeb-47f0-4e4e-aa01-c1998cae1bc1}, !- Outdoor Air Stream Node Name
  {5060828c-ded0-41c4-930b-9f2c9fdd2d2a}, !- Return Air Stream Node Name
  {40b01f07-57a6-4c13-ad0c-380d0b452535}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {00717898-63ee-4fc7-b823-e7207bd9a222}, !- Handle
  SYS1ZoneDOASmaxOASch,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {69be83b4-7184-4f59-9dc3-02648942b90a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69be83b4-7184-4f59-9dc3-02648942b90a}, !- Handle
  SYS1ZoneDOASmaxOASchDefault,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3aeedab1-ecb8-45fd-a525-b153a0629548}, !- Handle
  C-Office AHU Occ Sch,                   !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {cb0b8e87-009b-4f92-9a06-658118f6c388}, !- Default Day Schedule Name
  {546fd23a-3be1-43ff-a94a-28a7b183e9f1}, !- Summer Design Day Schedule Name
  {5d954886-7b2f-4450-8335-e26fcf8401c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb0b8e87-009b-4f92-9a06-658118f6c388}, !- Handle
  C-Office AHU Occ Sch Default,           !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {942955d0-7aa9-41af-b085-617e3230dc7a}, !- Handle
  {3aeedab1-ecb8-45fd-a525-b153a0629548}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7f56cb6d-fd89-4592-bd59-14d3d46afdc0}, !- Handle
  Schedule Day 4,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d954886-7b2f-4450-8335-e26fcf8401c5}, !- Handle
  C-Office AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c355905-3cc1-4cee-bc51-3deb3b790f92}, !- Handle
  Schedule Day 5,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {546fd23a-3be1-43ff-a94a-28a7b183e9f1}, !- Handle
  C-Office AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {349f4f82-8fec-43b7-bbbf-3b6d6e65470d}, !- Handle
  C-Office AHU Occ Sch Sunday Rule,       !- Name
  {3aeedab1-ecb8-45fd-a525-b153a0629548}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2795a0a1-5317-4cb5-9ea6-6f28fa57c58c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2795a0a1-5317-4cb5-9ea6-6f28fa57c58c}, !- Handle
  C-Office AHU Occ Sch Sunday,            !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9ec72b91-e258-4544-a37d-9964d3f3c0cd}, !- Handle
  C-Office AHU ERV,                       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b46c65de-9f01-4bfc-9b8f-21d263800ee9}, !- Supply Air Inlet Node
  {3c2fb97a-b579-4594-bc84-452c0906fdb0}, !- Supply Air Outlet Node
  {718c90d1-c813-49b6-b4fc-0b8800360c78}, !- Exhaust Air Inlet Node
  {0f8eec3b-730b-47eb-ad43-37cf8cc4a76e}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {80250cb8-952e-4595-8041-f2a78be20e8f}, !- Handle
  Node 4,                                 !- Name
  {3c2fb97a-b579-4594-bc84-452c0906fdb0}, !- Inlet Port
  {ceeb6a3e-5424-49d5-a61c-9b8bd3de0096}; !- Outlet Port

OS:Connection,
  {b46c65de-9f01-4bfc-9b8f-21d263800ee9}, !- Handle
  {8fcbfa82-9f4b-4746-a2d0-42faa8e20ee7}, !- Source Object
  3,                                      !- Outlet Port
  {9ec72b91-e258-4544-a37d-9964d3f3c0cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3c2fb97a-b579-4594-bc84-452c0906fdb0}, !- Handle
  {9ec72b91-e258-4544-a37d-9964d3f3c0cd}, !- Source Object
  13,                                     !- Outlet Port
  {80250cb8-952e-4595-8041-f2a78be20e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceeb6a3e-5424-49d5-a61c-9b8bd3de0096}, !- Handle
  {80250cb8-952e-4595-8041-f2a78be20e8f}, !- Source Object
  3,                                      !- Outlet Port
  {79be261c-fec6-4f0b-86c0-79daaec11591}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f06dc2f3-a0e6-441d-a5ab-22df8fedc668}, !- Handle
  Node 5,                                 !- Name
  {33aa02fa-36f5-4ff3-9731-15f6e26b8477}, !- Inlet Port
  {718c90d1-c813-49b6-b4fc-0b8800360c78}; !- Outlet Port

OS:Connection,
  {33aa02fa-36f5-4ff3-9731-15f6e26b8477}, !- Handle
  {79be261c-fec6-4f0b-86c0-79daaec11591}, !- Source Object
  7,                                      !- Outlet Port
  {f06dc2f3-a0e6-441d-a5ab-22df8fedc668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718c90d1-c813-49b6-b4fc-0b8800360c78}, !- Handle
  {f06dc2f3-a0e6-441d-a5ab-22df8fedc668}, !- Source Object
  3,                                      !- Outlet Port
  {9ec72b91-e258-4544-a37d-9964d3f3c0cd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0f8eec3b-730b-47eb-ad43-37cf8cc4a76e}, !- Handle
  {9ec72b91-e258-4544-a37d-9964d3f3c0cd}, !- Source Object
  15,                                     !- Outlet Port
  {5e36feb6-bacb-42a8-8987-18f6966f57c0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {161b7c34-09fa-45f9-87f0-9c18099d5384}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a9739f1d-f110-4b0e-ba49-27e29a897e93}, !- Reference Setpoint Node Name
  {a9739f1d-f110-4b0e-ba49-27e29a897e93}, !- Mixed Air Stream Node Name
  {8fcbfa82-9f4b-4746-a2d0-42faa8e20ee7}, !- Outdoor Air Stream Node Name
  {50a3a621-c156-41d8-b8bf-dcc6036e505e}, !- Return Air Stream Node Name
  {80250cb8-952e-4595-8041-f2a78be20e8f}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {2562addd-3949-46c1-950d-6960eec493ef}, !- Handle
  SYS1ZoneDOAS1maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {7d11ea0d-b0b8-437c-a32f-d5ab3accfb44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d11ea0d-b0b8-437c-a32f-d5ab3accfb44}, !- Handle
  SYS1ZoneDOAS1maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {acda8c33-91e3-4fa5-97dc-990f8d42d5ea}, !- Handle
  D-Office AHU Occ Sch,                   !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {3f577728-df41-46cf-b7fc-cda275cc3773}, !- Default Day Schedule Name
  {41fc29a7-10af-4752-a59b-33db6ece84fd}, !- Summer Design Day Schedule Name
  {e5fa02fe-d040-498f-9ee2-4f1215b33d02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f577728-df41-46cf-b7fc-cda275cc3773}, !- Handle
  D-Office AHU Occ Sch Default,           !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {693f52ef-960c-42ee-b955-000887830120}, !- Handle
  {acda8c33-91e3-4fa5-97dc-990f8d42d5ea}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e374f9a6-b6b1-46f7-a89f-e238ab1a3d00}, !- Handle
  Schedule Day 6,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5fa02fe-d040-498f-9ee2-4f1215b33d02}, !- Handle
  D-Office AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cdf8fa0-b0ea-4e56-8dfa-e60c53108baf}, !- Handle
  Schedule Day 7,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41fc29a7-10af-4752-a59b-33db6ece84fd}, !- Handle
  D-Office AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed0902c4-ca79-42bd-871b-64456d5b93cb}, !- Handle
  D-Office AHU Occ Sch Sunday Rule,       !- Name
  {acda8c33-91e3-4fa5-97dc-990f8d42d5ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a2fbc598-9c6a-4c4d-8225-8a2d59cd634c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a2fbc598-9c6a-4c4d-8225-8a2d59cd634c}, !- Handle
  D-Office AHU Occ Sch Sunday,            !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {df32a0c0-0367-4374-921a-c25f15fed37e}, !- Handle
  D-Office AHU ERV,                       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c5b54c69-e62f-4e78-824e-e090ea0999d1}, !- Supply Air Inlet Node
  {a0cf1fef-f001-43b9-bf0f-16e823269a2c}, !- Supply Air Outlet Node
  {600d1cd9-56b6-4048-8af7-3c86bb72639c}, !- Exhaust Air Inlet Node
  {0b1e45c3-926f-4f15-b119-eb8329f192a3}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {231c67c5-201a-46f0-a7b9-e70cbc7a1ef7}, !- Handle
  Node 6,                                 !- Name
  {a0cf1fef-f001-43b9-bf0f-16e823269a2c}, !- Inlet Port
  {398dd70a-e252-4659-8347-194c78084952}; !- Outlet Port

OS:Connection,
  {c5b54c69-e62f-4e78-824e-e090ea0999d1}, !- Handle
  {e202dc7d-0c2c-4ab5-9c28-a6313aa11a87}, !- Source Object
  3,                                      !- Outlet Port
  {df32a0c0-0367-4374-921a-c25f15fed37e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a0cf1fef-f001-43b9-bf0f-16e823269a2c}, !- Handle
  {df32a0c0-0367-4374-921a-c25f15fed37e}, !- Source Object
  13,                                     !- Outlet Port
  {231c67c5-201a-46f0-a7b9-e70cbc7a1ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398dd70a-e252-4659-8347-194c78084952}, !- Handle
  {231c67c5-201a-46f0-a7b9-e70cbc7a1ef7}, !- Source Object
  3,                                      !- Outlet Port
  {ffdcfc87-0338-465e-bb96-391b520a69e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d08bbf0-00e0-4e17-ad7a-d10c7c4d6878}, !- Handle
  Node 7,                                 !- Name
  {52a54316-bbb1-4455-b518-d363e389bb10}, !- Inlet Port
  {600d1cd9-56b6-4048-8af7-3c86bb72639c}; !- Outlet Port

OS:Connection,
  {52a54316-bbb1-4455-b518-d363e389bb10}, !- Handle
  {ffdcfc87-0338-465e-bb96-391b520a69e1}, !- Source Object
  7,                                      !- Outlet Port
  {3d08bbf0-00e0-4e17-ad7a-d10c7c4d6878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {600d1cd9-56b6-4048-8af7-3c86bb72639c}, !- Handle
  {3d08bbf0-00e0-4e17-ad7a-d10c7c4d6878}, !- Source Object
  3,                                      !- Outlet Port
  {df32a0c0-0367-4374-921a-c25f15fed37e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b1e45c3-926f-4f15-b119-eb8329f192a3}, !- Handle
  {df32a0c0-0367-4374-921a-c25f15fed37e}, !- Source Object
  15,                                     !- Outlet Port
  {23f42ab1-1e53-4834-830d-eb96f5601610}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b69a666a-43f4-44ed-b084-69201323ad1b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a1c2b444-1a09-4fef-afdc-bcd7bb447ff8}, !- Reference Setpoint Node Name
  {a1c2b444-1a09-4fef-afdc-bcd7bb447ff8}, !- Mixed Air Stream Node Name
  {e202dc7d-0c2c-4ab5-9c28-a6313aa11a87}, !- Outdoor Air Stream Node Name
  {06b69f3a-e44c-488c-9cd9-5d4b955ae8e0}, !- Return Air Stream Node Name
  {231c67c5-201a-46f0-a7b9-e70cbc7a1ef7}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {97c6e57e-4c8b-4c25-aaae-0f84942427d7}, !- Handle
  SYS1ZoneDOAS2maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9e23811e-2311-4056-afda-1310d5e0090d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e23811e-2311-4056-afda-1310d5e0090d}, !- Handle
  SYS1ZoneDOAS2maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {303c21e3-9296-49a8-a0fc-a021c0ad6ff3}, !- Handle
  E-Office AHU Occ Sch,                   !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {35e2d69d-9e54-497e-b86c-a4c3edc68fe9}, !- Default Day Schedule Name
  {8c4fde5f-9e29-4c0c-a56f-50d9b1880483}, !- Summer Design Day Schedule Name
  {71790c97-04e5-4181-bcb2-a7b539e904ea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35e2d69d-9e54-497e-b86c-a4c3edc68fe9}, !- Handle
  E-Office AHU Occ Sch Default,           !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9e590218-63ca-4bc7-840e-f9202b7e1d31}, !- Handle
  {303c21e3-9296-49a8-a0fc-a021c0ad6ff3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  31,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e3c106f3-e1d9-495a-bb93-07c218036cb2}, !- Handle
  Schedule Day 8,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71790c97-04e5-4181-bcb2-a7b539e904ea}, !- Handle
  E-Office AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {437833aa-ffba-4115-9695-0e8b5acd5d33}, !- Handle
  Schedule Day 9,                         !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c4fde5f-9e29-4c0c-a56f-50d9b1880483}, !- Handle
  E-Office AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fb47b66-0b1b-4dc9-842c-7a202526acee}, !- Handle
  E-Office AHU Occ Sch Sunday Rule,       !- Name
  {303c21e3-9296-49a8-a0fc-a021c0ad6ff3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dacb49f8-e1f0-4a2e-8d8d-95bfcaa10745}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dacb49f8-e1f0-4a2e-8d8d-95bfcaa10745}, !- Handle
  E-Office AHU Occ Sch Sunday,            !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7acbde9b-903a-42f6-9eab-86468314c0f6}, !- Handle
  E-Office AHU ERV,                       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {64966ea8-2e3a-4a07-823a-1814278bc4b0}, !- Supply Air Inlet Node
  {bd7a3dd6-6777-4e58-b058-1501f34d9fa1}, !- Supply Air Outlet Node
  {0b84f267-cd01-4f83-b700-5481e1d3e152}, !- Exhaust Air Inlet Node
  {3d0cdccb-0caf-4eff-be91-f8ec09e62e53}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {da32fadf-63ea-42f5-be8e-087a772095e7}, !- Handle
  Node 8,                                 !- Name
  {bd7a3dd6-6777-4e58-b058-1501f34d9fa1}, !- Inlet Port
  {c95c3600-86cb-4791-b2a0-6bee0171f604}; !- Outlet Port

OS:Connection,
  {64966ea8-2e3a-4a07-823a-1814278bc4b0}, !- Handle
  {f97bbfe4-8ce7-4de5-972c-f02282c0686c}, !- Source Object
  3,                                      !- Outlet Port
  {7acbde9b-903a-42f6-9eab-86468314c0f6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bd7a3dd6-6777-4e58-b058-1501f34d9fa1}, !- Handle
  {7acbde9b-903a-42f6-9eab-86468314c0f6}, !- Source Object
  13,                                     !- Outlet Port
  {da32fadf-63ea-42f5-be8e-087a772095e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95c3600-86cb-4791-b2a0-6bee0171f604}, !- Handle
  {da32fadf-63ea-42f5-be8e-087a772095e7}, !- Source Object
  3,                                      !- Outlet Port
  {8800d9f9-3e93-4fa9-b719-92a02f8f8c85}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2924f463-5f65-4471-b3a2-35ba98ad754b}, !- Handle
  Node 9,                                 !- Name
  {28b0abb7-3128-4481-a32b-207dd6697a57}, !- Inlet Port
  {0b84f267-cd01-4f83-b700-5481e1d3e152}; !- Outlet Port

OS:Connection,
  {28b0abb7-3128-4481-a32b-207dd6697a57}, !- Handle
  {8800d9f9-3e93-4fa9-b719-92a02f8f8c85}, !- Source Object
  7,                                      !- Outlet Port
  {2924f463-5f65-4471-b3a2-35ba98ad754b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b84f267-cd01-4f83-b700-5481e1d3e152}, !- Handle
  {2924f463-5f65-4471-b3a2-35ba98ad754b}, !- Source Object
  3,                                      !- Outlet Port
  {7acbde9b-903a-42f6-9eab-86468314c0f6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3d0cdccb-0caf-4eff-be91-f8ec09e62e53}, !- Handle
  {7acbde9b-903a-42f6-9eab-86468314c0f6}, !- Source Object
  15,                                     !- Outlet Port
  {973b82f2-828f-4fd3-a6a5-ce3cf857b081}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d672d917-e330-4108-be46-f042adefaf7a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3c2af3a3-1fa6-404c-9dcc-ff9f5a67fa48}, !- Reference Setpoint Node Name
  {3c2af3a3-1fa6-404c-9dcc-ff9f5a67fa48}, !- Mixed Air Stream Node Name
  {f97bbfe4-8ce7-4de5-972c-f02282c0686c}, !- Outdoor Air Stream Node Name
  {c9577b92-6dbb-4987-acb6-4b9233f29430}, !- Return Air Stream Node Name
  {da32fadf-63ea-42f5-be8e-087a772095e7}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {17359c7a-50e3-48ab-9fe1-1c74085f907d}, !- Handle
  SYS1ZoneDOAS3maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0981b768-fcb6-4495-ae50-31370162caaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0981b768-fcb6-4495-ae50-31370162caaa}, !- Handle
  SYS1ZoneDOAS3maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {69a8343d-d0eb-4be1-983a-3a77234b3354}, !- Handle
  B-Warehouse AHU Occ Sch,                !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {59946fe2-4494-4e4d-9cc9-f8b54c0ceb5e}, !- Default Day Schedule Name
  {e78d9b73-919a-4135-9bb8-a42a2adb0055}, !- Summer Design Day Schedule Name
  {9f55c768-a66c-4e5d-92d3-10ed981710f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59946fe2-4494-4e4d-9cc9-f8b54c0ceb5e}, !- Handle
  B-Warehouse AHU Occ Sch Default,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c5801853-8dd3-4621-bb6f-6bfca790d4f0}, !- Handle
  {69a8343d-d0eb-4be1-983a-3a77234b3354}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {956acfce-b4bc-4966-8b1e-5d4fe21ebac3}, !- Handle
  Schedule Day 10,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f55c768-a66c-4e5d-92d3-10ed981710f0}, !- Handle
  B-Warehouse AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2544b7f7-ed3a-46af-be67-01995d0fa7a8}, !- Handle
  Schedule Day 11,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e78d9b73-919a-4135-9bb8-a42a2adb0055}, !- Handle
  B-Warehouse AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b41d4f54-1dca-4eb3-a49c-b7eaddb9043a}, !- Handle
  SYS1ZoneDOAS4maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {351d3249-c5f7-46aa-8b10-a27d3539c398}; !- Default Day Schedule Name

OS:Schedule:Day,
  {351d3249-c5f7-46aa-8b10-a27d3539c398}, !- Handle
  SYS1ZoneDOAS4maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe02bc30-040f-44bf-bc1a-0c969b8d8679}, !- Handle
  C-Warehouse AHU Occ Sch,                !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {9522ffa3-b315-4e9e-a79f-3b4f51166e70}, !- Default Day Schedule Name
  {518424a7-5f79-4127-8433-92de8519aa09}, !- Summer Design Day Schedule Name
  {9fab831a-5f29-47cf-aa4f-ec70fb6497c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9522ffa3-b315-4e9e-a79f-3b4f51166e70}, !- Handle
  C-Warehouse AHU Occ Sch Default,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2d2a0e93-0221-41c6-8d90-875dfc9d3ad6}, !- Handle
  {fe02bc30-040f-44bf-bc1a-0c969b8d8679}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c22ea116-3004-4920-aad1-a154eaf96f9c}, !- Handle
  Schedule Day 12,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fab831a-5f29-47cf-aa4f-ec70fb6497c3}, !- Handle
  C-Warehouse AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b63804f6-8b7e-425f-8b79-c67e76613ee0}, !- Handle
  Schedule Day 13,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {518424a7-5f79-4127-8433-92de8519aa09}, !- Handle
  C-Warehouse AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {83d2d1bd-e166-4084-bef8-b38b63bd7ed1}, !- Handle
  SYS1ZoneDOAS5maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {110f0249-3cc9-4427-a9e2-0c4b2177d6b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {110f0249-3cc9-4427-a9e2-0c4b2177d6b0}, !- Handle
  SYS1ZoneDOAS5maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d892c2be-61e2-4b47-926f-9b6b20566cf3}, !- Handle
  D-Warehouse AHU Occ Sch,                !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {b8d674f2-db05-44ad-9e52-19fc3afd21ed}, !- Default Day Schedule Name
  {b65b3092-c5cf-4a4f-b735-4fda03dfd994}, !- Summer Design Day Schedule Name
  {22d70da5-54a2-46e7-8102-63e3aca14172}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8d674f2-db05-44ad-9e52-19fc3afd21ed}, !- Handle
  D-Warehouse AHU Occ Sch Default,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66444db5-1d37-49dc-b7ef-271148f5338c}, !- Handle
  {d892c2be-61e2-4b47-926f-9b6b20566cf3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c2d06a31-54a9-4c83-8e13-6e6e0e50ffb7}, !- Handle
  Schedule Day 14,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22d70da5-54a2-46e7-8102-63e3aca14172}, !- Handle
  D-Warehouse AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4276243-feec-485a-adab-a8d0f5adfdc4}, !- Handle
  Schedule Day 15,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b65b3092-c5cf-4a4f-b735-4fda03dfd994}, !- Handle
  D-Warehouse AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {334bf43d-17db-435a-93d6-5cd3e3da4f11}, !- Handle
  SYS1ZoneDOAS6maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {b7d6fe6e-2391-452f-901e-7a33059e597e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7d6fe6e-2391-452f-901e-7a33059e597e}, !- Handle
  SYS1ZoneDOAS6maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0cc212c-33ce-4246-b5c0-10faec643d81}, !- Handle
  E-Warehouse AHU Occ Sch,                !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {722c3e97-04a9-41dd-9e98-22d39c90114c}, !- Default Day Schedule Name
  {15966bc6-6d25-432a-97f4-88a20a1c0a95}, !- Summer Design Day Schedule Name
  {c7633751-921b-47e5-b91c-5941e167b5d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {722c3e97-04a9-41dd-9e98-22d39c90114c}, !- Handle
  E-Warehouse AHU Occ Sch Default,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3c047428-4a22-414f-942c-fe70de949525}, !- Handle
  {e0cc212c-33ce-4246-b5c0-10faec643d81}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {76cf36c3-5efc-49eb-857b-1a7bcc40587c}, !- Handle
  Schedule Day 16,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7633751-921b-47e5-b91c-5941e167b5d8}, !- Handle
  E-Warehouse AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e632b2e4-74ae-47cd-85c7-cb190048d41a}, !- Handle
  Schedule Day 17,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15966bc6-6d25-432a-97f4-88a20a1c0a95}, !- Handle
  E-Warehouse AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f183844-1e79-4c2e-8191-db5c26736975}, !- Handle
  SYS1ZoneDOAS7maxOASch,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {13741af6-6e77-434c-aa9c-506fa0a10352}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13741af6-6e77-434c-aa9c-506fa0a10352}, !- Handle
  SYS1ZoneDOAS7maxOASchDefault,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {407975d4-07fb-4520-8562-9725312c765c}, !- Handle
  A-Warehouse AHU Occ Sch,                !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {6edd4f83-b211-44f8-b4c0-d50ec078185c}, !- Default Day Schedule Name
  {2044d013-9973-4bf0-a7bc-22886f7b20d2}, !- Summer Design Day Schedule Name
  {7f65bce8-c8e8-4f96-8918-d3f9b0bd61ed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6edd4f83-b211-44f8-b4c0-d50ec078185c}, !- Handle
  A-Warehouse AHU Occ Sch Default,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d18aec2e-5bb2-4c77-9bf9-0d66f5032807}, !- Handle
  {407975d4-07fb-4520-8562-9725312c765c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {12d1c3f6-8e72-4aef-912f-2a973289842a}, !- Handle
  Schedule Day 18,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f65bce8-c8e8-4f96-8918-d3f9b0bd61ed}, !- Handle
  A-Warehouse AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f6e7a05-3510-444c-842e-5f3ad7fc771e}, !- Handle
  Schedule Day 19,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2044d013-9973-4bf0-a7bc-22886f7b20d2}, !- Handle
  A-Warehouse AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d11eecca-a621-4e6c-852b-809e281bb8a9}, !- Handle
  A-Office AHU Occ Sch,                   !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  {5554c567-2219-4fc1-a613-03d504f8aa06}, !- Default Day Schedule Name
  {a7b81f1d-cb5e-45a0-bf81-d744b0976ad6}, !- Summer Design Day Schedule Name
  {bbab802a-b240-445f-9f42-303a5bd77fd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5554c567-2219-4fc1-a613-03d504f8aa06}, !- Handle
  A-Office AHU Occ Sch Default,           !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8e9207e1-aa20-41e6-972b-3aa0bf22ebb1}, !- Handle
  {d11eecca-a621-4e6c-852b-809e281bb8a9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  140,                                    !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  34,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-08-22 14:21:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-08-22 14:21:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {965f3e28-b7d8-44bd-ae9f-2089ef90e70f}, !- Handle
  Schedule Day 20,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbab802a-b240-445f-9f42-303a5bd77fd6}, !- Handle
  A-Office AHU Occ Sch Winter Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2d4e78c-c809-45e2-90e6-9b2013c945bf}, !- Handle
  Schedule Day 21,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7b81f1d-cb5e-45a0-bf81-d744b0976ad6}, !- Handle
  A-Office AHU Occ Sch Summer Design Day, !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb8ce52e-55d8-4473-87f0-2f99fe2426ab}, !- Handle
  A-Office AHU Occ Sch Sunday Rule,       !- Name
  {d11eecca-a621-4e6c-852b-809e281bb8a9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6032bca4-9cb4-4475-aedf-0d22a2f64a43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6032bca4-9cb4-4475-aedf-0d22a2f64a43}, !- Handle
  A-Office AHU Occ Sch Sunday,            !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dbbbedbe-9e2d-494a-9a7b-5fd99df82340}, !- Handle
  A-Office AHU ERV,                       !- Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.79,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.78,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {471a8d06-204b-4a53-bd39-416302c3ae5f}, !- Supply Air Inlet Node
  {08a7ac11-c15e-4281-bca0-2f08894b1089}, !- Supply Air Outlet Node
  {f00f82db-9d05-4854-a662-004f7b8863c6}, !- Exhaust Air Inlet Node
  {adeaa031-cb0e-48a9-b6bd-c6883116e5ce}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2742edd7-bb5a-4768-b5f0-4a7d4c75bcf7}, !- Handle
  Node 10,                                !- Name
  {08a7ac11-c15e-4281-bca0-2f08894b1089}, !- Inlet Port
  {d873a00e-443f-41bd-8cee-0bfd6623e25b}; !- Outlet Port

OS:Connection,
  {471a8d06-204b-4a53-bd39-416302c3ae5f}, !- Handle
  {9f024b7b-4ef8-4f77-9615-c6f8fae7e166}, !- Source Object
  3,                                      !- Outlet Port
  {dbbbedbe-9e2d-494a-9a7b-5fd99df82340}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {08a7ac11-c15e-4281-bca0-2f08894b1089}, !- Handle
  {dbbbedbe-9e2d-494a-9a7b-5fd99df82340}, !- Source Object
  13,                                     !- Outlet Port
  {2742edd7-bb5a-4768-b5f0-4a7d4c75bcf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d873a00e-443f-41bd-8cee-0bfd6623e25b}, !- Handle
  {2742edd7-bb5a-4768-b5f0-4a7d4c75bcf7}, !- Source Object
  3,                                      !- Outlet Port
  {ec3259da-6ab4-4c22-a6aa-eb46438e90e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7487f1d2-2a9b-4f7f-9891-19473954be02}, !- Handle
  Node 11,                                !- Name
  {e2e4de3d-7cbe-42e7-8774-50e203b73546}, !- Inlet Port
  {f00f82db-9d05-4854-a662-004f7b8863c6}; !- Outlet Port

OS:Connection,
  {e2e4de3d-7cbe-42e7-8774-50e203b73546}, !- Handle
  {ec3259da-6ab4-4c22-a6aa-eb46438e90e3}, !- Source Object
  7,                                      !- Outlet Port
  {7487f1d2-2a9b-4f7f-9891-19473954be02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00f82db-9d05-4854-a662-004f7b8863c6}, !- Handle
  {7487f1d2-2a9b-4f7f-9891-19473954be02}, !- Source Object
  3,                                      !- Outlet Port
  {dbbbedbe-9e2d-494a-9a7b-5fd99df82340}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {adeaa031-cb0e-48a9-b6bd-c6883116e5ce}, !- Handle
  {dbbbedbe-9e2d-494a-9a7b-5fd99df82340}, !- Source Object
  15,                                     !- Outlet Port
  {6ceda923-8f97-4bb0-880b-fc99c647749a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8aa6d8ff-b681-4c54-921e-f5f25a745ea9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {75fe5837-b1a1-46f4-9a5d-e1521eed163f}, !- Reference Setpoint Node Name
  {75fe5837-b1a1-46f4-9a5d-e1521eed163f}, !- Mixed Air Stream Node Name
  {9f024b7b-4ef8-4f77-9615-c6f8fae7e166}, !- Outdoor Air Stream Node Name
  {5301bf07-2200-4cc8-9633-e9bb8770e537}, !- Return Air Stream Node Name
  {2742edd7-bb5a-4768-b5f0-4a7d4c75bcf7}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {91c862fa-b4ae-4d49-bbd5-7587b319385f}, !- Handle
  A.A.0-18-AcessoCondutores Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0222222222222222,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cad61e8a-cd2a-492f-857c-5ad17c0830e4}, !- Handle
  A.A.1-08-SaladeReunioes Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.1,                                    !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Day,
  {ed6283c9-60d2-4284-bd60-8aff5d87680e}, !- Handle
  Schedule Day 22,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9955ed5b-6c4f-4b63-b36b-28ac79e65ae2}, !- Handle
  Schedule Day 23,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {11cd15a2-4ecc-471f-a0bc-9427660f2d51}, !- Handle
  Schedule Day 24,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d18fb4ed-c956-447a-b9b6-7f3be980e843}, !- Handle
  Schedule Day 25,                        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {34495187-e3bb-48be-a45f-9dc07119853b}, !- Handle
  {04fad2fd-8d12-4511-afc2-ef7a99774d21}; !- Object Name

OS:Connection,
  {664584f6-757f-4182-87ca-a7c65cd12f43}, !- Handle
  {19822269-da2c-4452-9f8b-add25b159c65}, !- Source Object
  3,                                      !- Outlet Port
  {e8b2df2b-738c-4ab8-ab88-111e36f28546}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2dcc541b-ad40-4998-98a1-f10dc5fe4bae}, !- Handle
  {fea50859-53bb-4281-89a0-f5d1497167cf}, !- Source Object
  3,                                      !- Outlet Port
  {b9ba4aee-7f7b-462b-9ce0-a8a0cd2c1844}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0dbb51b-2181-4f67-b77f-18ca92dd78c1}, !- Handle
  {50c8e8d8-e41e-4a72-83d3-763a858123a3}, !- Source Object
  3,                                      !- Outlet Port
  {b8758f41-36cb-455f-ae38-a2292069fa4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {88839bf5-8b09-4dc6-96d2-9f442878ff8d}, !- Handle
  {9e019227-83ca-48e1-94d6-484232724ab6}, !- Source Object
  3,                                      !- Outlet Port
  {45d85825-363c-4ece-b056-747157bdf4c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fb40dcb0-e370-4559-a9fd-245b5f1a7e76}, !- Handle
  {75fe5837-b1a1-46f4-9a5d-e1521eed163f}, !- Source Object
  3,                                      !- Outlet Port
  {613e9fc9-830d-4896-ba41-b402388d9ef8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d28c4e4-4a88-44d4-82f0-046baa1ea305}, !- Handle
  {93aa6ea2-3b1d-4d17-be24-3c6aa806c072}, !- Source Object
  3,                                      !- Outlet Port
  {9b16b0f6-dd9b-4bd4-92db-c2242084f9d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37c3b15c-b01c-4019-b074-ea1cce7a947f}, !- Handle
  {a1c2b444-1a09-4fef-afdc-bcd7bb447ff8}, !- Source Object
  3,                                      !- Outlet Port
  {4d3d3ce6-98a9-4289-bd3f-96c5821675e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b313635f-d64b-490a-a82f-d4ae2e33d292}, !- Handle
  {3c2af3a3-1fa6-404c-9dcc-ff9f5a67fa48}, !- Source Object
  3,                                      !- Outlet Port
  {15d662d3-3127-42ef-8aed-b58495f89acf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e31b1748-d30b-494d-b61a-22eab102ac02}, !- Handle
  {a9739f1d-f110-4b0e-ba49-27e29a897e93}, !- Source Object
  3,                                      !- Outlet Port
  {e93cb022-20fe-4079-97d2-472f9f363aff}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4aa478d5-60bd-41f0-aa0d-09161d16af11}, !- Handle
  {1567d85e-f1d4-4324-9f6c-831ce21c5781}, !- Source Object
  3,                                      !- Outlet Port
  {afb34e89-3813-47bd-baaa-1effd55e8181}, !- Target Object
  8;                                      !- Inlet Port

OS:Rendering:Color,
  {0fd24188-2cf2-4352-a536-c3ed44da4d12}, !- Handle
  Rendering Color 136,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39af811b-aa46-4255-9833-79e483d056d3}, !- Handle
  Rendering Color 137,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66b9cef5-1055-4b1c-99d3-bde770cf0558}, !- Handle
  Rendering Color 138,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc63e89d-2ca6-4d32-9162-8d1ac8cb43d7}, !- Handle
  Rendering Color 139,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82d920f8-05cb-40e6-95f9-a421822ec929}, !- Handle
  Rendering Color 140,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6bbeac7-cb71-4479-b232-d76a468f9cf0}, !- Handle
  Rendering Color 141,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5fd3b94c-863f-4529-b6e1-77492cb0ccd6}, !- Handle
  Rendering Color 142,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bc465d34-0c52-4464-8f40-a95001e5c1f8}, !- Handle
  Rendering Color 143,                    !- Name
  240,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6374c4c6-3808-483c-a467-4b2e1f3067c8}, !- Handle
  Rendering Color 144,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c9e52b3-1764-4da5-aa8b-b0fbfd10a325}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2be275a4-4284-47c8-9a1a-fe346e6e106c}, !- Handle
  Rendering Color 146,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {728916ac-bb78-4368-a4ec-34b58049e06f}, !- Handle
  Rendering Color 147,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ec3dae6-4fc0-41b2-a542-6e0f2fc3371a}, !- Handle
  Rendering Color 148,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9583ce4a-00fb-41f6-ac15-e58530e4c31b}, !- Handle
  Rendering Color 149,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fff273fd-6247-48d9-903c-f4238f2cda96}, !- Handle
  Rendering Color 150,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc9f7087-f805-4150-aa31-33353a46787c}, !- Handle
  Rendering Color 151,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f07e9055-a47c-41a8-99b8-4b44a227ec60}, !- Handle
  Rendering Color 152,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {77147d42-b33d-4c93-9b18-165f08d0ecdc}, !- Handle
  Rendering Color 153,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ba0bd1b-3ae4-4faa-968e-003e3fc791d6}, !- Handle
  Rendering Color 154,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac9106b5-8c13-475d-9365-6efadab04566}, !- Handle
  Rendering Color 155,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fa877dd-7871-4189-9287-ca2ffff1824a}, !- Handle
  Rendering Color 156,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f4c6bac-5322-40cc-a1b5-905f9d5dca1c}, !- Handle
  Rendering Color 157,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d197efe3-07d3-4e22-90d8-d77461052684}, !- Handle
  Rendering Color 158,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2cfae693-6ce0-4f98-9d75-752fc08e13a2}, !- Handle
  Rendering Color 159,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4971e4b-e5c3-41cd-a1c9-493e811758f5}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea77a909-a6da-4135-8d97-9d8e2f457318}, !- Handle
  Rendering Color 161,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74711f41-3d82-4927-b447-ae7eb8106b29}, !- Handle
  Rendering Color 162,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f3ed8d4-4f99-4423-ad78-ccae2bc6186d}, !- Handle
  Rendering Color 163,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4d82370-e346-4ba8-9f7e-a8ac1a13aafc}, !- Handle
  Rendering Color 164,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d820f12-7d40-4a8e-a295-dac66863b3fb}, !- Handle
  Rendering Color 165,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03437523-ff1e-49ae-9de1-4aede5d82e9f}, !- Handle
  Rendering Color 166,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca28b216-d3ed-4429-81fd-000540342280}, !- Handle
  Rendering Color 167,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa1c5943-8c0d-4938-af22-376d49d48098}, !- Handle
  Rendering Color 168,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02dd2c1c-7a10-4e0c-8812-816806113606}, !- Handle
  Rendering Color 169,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f907944-6bff-49eb-bf99-e4fbe44d49d4}, !- Handle
  Rendering Color 170,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e941dc9c-d2ca-429b-b3a7-a3cd8f8fbd6c}, !- Handle
  Rendering Color 171,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30b8eb3e-b250-4934-952d-0b2133714e5d}, !- Handle
  Rendering Color 172,                    !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9570b19-7270-483b-8124-1c1a0e9a611b}, !- Handle
  Rendering Color 173,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9186f44-0ca6-4fd0-9df7-4ac3af5097a2}, !- Handle
  Rendering Color 174,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5bf4c99-e355-438d-8090-6649a7749016}, !- Handle
  Rendering Color 175,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c87740f7-9d83-4d25-87cb-48e200bd35d1}, !- Handle
  Rendering Color 176,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2c7e3735-6203-47d2-992d-b2cb32dc12e7}, !- Handle
  Rendering Color 177,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43a8e48b-a803-42fa-a26d-0e1cc7e24cd3}, !- Handle
  Rendering Color 178,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3886db6e-ad49-4dfa-ab81-f74452b696ec}, !- Handle
  Rendering Color 179,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7643ce04-c709-45ab-8dbf-8895157b7476}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d70605ef-50c9-4974-bc2a-e03127e082be}, !- Handle
  Rendering Color 181,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {40e8e2a3-cfe9-4a8e-b84d-18b1d65810bb}, !- Handle
  Rendering Color 182,                    !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {448cb1ad-4f79-4d5f-93d6-73b90bd94dda}, !- Handle
  Rendering Color 183,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d42078c9-fc4c-4c6b-81bf-5e7c560a9e36}, !- Handle
  Rendering Color 184,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3690836c-57ed-4725-9aa4-01ca09fc947b}, !- Handle
  Rendering Color 185,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89b75dcf-302d-4f4d-a97a-5538c00b8fc1}, !- Handle
  Rendering Color 186,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8692c976-4e48-40d6-a421-8fa4f8ddf989}, !- Handle
  Rendering Color 187,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8892e99d-7cf1-4816-a702-0719ebaf3855}, !- Handle
  Rendering Color 188,                    !- Name
  240,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91d18495-f568-4e9b-a611-8be9e49eefd0}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e500cc9b-5bce-4b90-874e-de2cf1503fe3}, !- Handle
  Rendering Color 190,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {deb8eeaf-3c60-40c1-a919-b8218390b660}, !- Handle
  Rendering Color 191,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb58a7de-bf88-4c9d-a0dd-c06176f36436}, !- Handle
  Rendering Color 192,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28b79467-f9c8-4caa-8678-44bd660284f8}, !- Handle
  Rendering Color 193,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3426fbb8-8c01-4ef2-bf0f-5a8d88863590}, !- Handle
  Rendering Color 194,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df06d8ae-9dec-4677-aba2-7cec7ac8adc6}, !- Handle
  Rendering Color 195,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f09c6f9a-3329-4b43-bb32-825c59529c05}, !- Handle
  Rendering Color 196,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8ba6588c-b69f-4759-bac7-3d871825c2e7}, !- Handle
  Rendering Color 197,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc5909b-c79f-4e5d-a729-f3e6591e6507}, !- Handle
  Rendering Color 198,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b2d424c5-8406-40bb-9a67-a139b1fa1c1e}, !- Handle
  Rendering Color 199,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46062a66-2a08-4b2c-aa14-0ae563cd749c}, !- Handle
  Rendering Color 200,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f943b467-71cf-452d-91e3-3dd228e7b05e}, !- Handle
  Rendering Color 201,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd70dca3-04dd-487e-9580-f12f1b2e4869}, !- Handle
  Rendering Color 202,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84eb848d-c306-4c5b-a6fe-2712e6ff8671}, !- Handle
  Rendering Color 203,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9bbaa209-b352-4555-8809-1e6047c5ce37}, !- Handle
  Rendering Color 204,                    !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a94f40d2-a563-4a82-a8e6-e2acb0a94d6d}, !- Handle
  Rendering Color 205,                    !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8579c2d9-eab3-49ad-ae4e-e85d0504dc5c}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ba2d74e-1e0f-48a1-b2c2-6c473b68d7a5}, !- Handle
  Rendering Color 207,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {089c4571-7aa8-45f2-b66d-01485dcd66d1}, !- Handle
  Rendering Color 208,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f701b9ca-845f-4810-badc-ff22a3c02911}, !- Handle
  Rendering Color 209,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c84209c-fad6-4b9f-bda6-af0cdf770f4c}, !- Handle
  Rendering Color 210,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87bf38dd-d307-4e0d-ab32-32f56eda8c32}, !- Handle
  Rendering Color 211,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97068afc-9b60-4ab7-b878-2641a4d6bff3}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b442ec0-8605-4167-96f1-fb264c38b7d8}, !- Handle
  Rendering Color 213,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1a44c10-5937-45cf-abda-ca88432cdff0}, !- Handle
  Rendering Color 214,                    !- Name
  255,                                    !- Rendering Red Value
  181,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55202ee4-a6e0-4d2f-9716-f81a56adcaeb}, !- Handle
  Rendering Color 215,                    !- Name
  119,                                    !- Rendering Red Value
  153,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e67a7421-0431-498a-8fef-38632ed770a2}, !- Handle
  Rendering Color 216,                    !- Name
  65,                                     !- Rendering Red Value
  225,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d4bcc62-981b-40a7-84ce-080b4b6cf81e}, !- Handle
  Rendering Color 217,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a725e8b1-f435-4246-820e-94e8bbd607bc}, !- Handle
  Rendering Color 218,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12833d4f-2f8a-4fdd-aeea-19bc22fe5f12}, !- Handle
  Rendering Color 219,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da85f782-6d01-4cc6-af43-ca90e574b9b5}, !- Handle
  Rendering Color 220,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39be2212-1738-4b05-944c-cd5fbcd15a1f}, !- Handle
  Rendering Color 221,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a619bf18-cdd0-4b61-8b3b-26bcf1f3b310}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d753750c-2990-4446-acf4-3380322a326e}, !- Handle
  Rendering Color 223,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34fd0853-b435-44b1-abbb-fca3758f2312}, !- Handle
  Rendering Color 224,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95dd1564-c368-43fc-a240-f159faa80665}, !- Handle
  Rendering Color 225,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d9a49d6-486f-4e84-8133-196f5e665ed9}, !- Handle
  Rendering Color 226,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89e1fd04-9b36-4eef-9a7e-30774b25de11}, !- Handle
  Rendering Color 227,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5444e32b-2f02-4e9c-bfd2-8d9badd759b8}, !- Handle
  Rendering Color 228,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1a697968-4697-4112-8d03-cc8be14d1019}, !- Handle
  Rendering Color 229,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a540f561-c84a-4c1b-ba15-bbafd9ed81a7}, !- Handle
  Rendering Color 230,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96958199-b8a1-4626-aa87-627f7448bea7}, !- Handle
  Rendering Color 231,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76354809-fac1-4e55-a480-ee21ba61c1a7}, !- Handle
  Rendering Color 232,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6a47fa1b-261b-4eed-a194-9f05accdafae}, !- Handle
  Rendering Color 233,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6e519a32-f89c-442c-88a2-176abe22d154}, !- Handle
  Rendering Color 234,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52fd5a89-6d08-4ee5-ac5f-0b743d44a4b2}, !- Handle
  Rendering Color 235,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5752e03f-562c-4e76-b318-254eca984408}, !- Handle
  Rendering Color 236,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4892b0c-5f85-42de-b87e-8183c9757cee}, !- Handle
  Rendering Color 237,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5bb5f776-a85a-4a19-8c37-54f0ce12ab81}, !- Handle
  Rendering Color 238,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46a70b40-f73d-4d53-994c-e3105bd61d06}, !- Handle
  Rendering Color 239,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c44a6138-6ebd-4900-847c-fd28a72df3d4}, !- Handle
  Rendering Color 240,                    !- Name
  152,                                    !- Rendering Red Value
  152,                                    !- Rendering Green Value
  251;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3fcf1a7-2ff3-42be-badc-e703bde6a803}, !- Handle
  Rendering Color 241,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ab74b75-829b-49b0-a96c-e6341c59cd56}, !- Handle
  Rendering Color 242,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {52b65c7f-be97-4df5-9f45-ab6efde9b247}, !- Handle
  Rendering Color 243,                    !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37f13b5b-1472-4b23-ab3a-7757bba3def6}, !- Handle
  Rendering Color 244,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {06e474b9-0069-4bc9-99f5-3dbe70f38d6f}, !- Handle
  Rendering Color 245,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {134d885f-bc0c-4837-8b87-551f48463ecd}, !- Handle
  Rendering Color 246,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {292cd3fd-803f-42f7-89ad-b7700a984de2}, !- Handle
  Rendering Color 247,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49ab46e5-5ba6-4974-aff6-963f8675bc9d}, !- Handle
  Rendering Color 248,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d56ed937-67af-41b2-9110-772da8f34d2e}, !- Handle
  Rendering Color 249,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {016eef2a-e6ea-44c7-b046-0661cfae9f9e}, !- Handle
  Rendering Color 250,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {603310e7-3088-4e7f-9e75-7393ce03cee7}, !- Handle
  Rendering Color 251,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e6f0fdc-95d9-439e-b1d6-c681bd07f741}, !- Handle
  Rendering Color 252,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cb239517-36ec-44bb-8dae-b0ed30ee7606}, !- Handle
  Rendering Color 253,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8c5f88ad-7873-4022-b035-02ca55f0d3d5}, !- Handle
  Rendering Color 254,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e0bc1ce0-13b2-4aa5-b28c-ba854d36ef22}, !- Handle
  Rendering Color 255,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d1645aa-e486-403a-9661-2a305d12d7f8}, !- Handle
  Rendering Color 256,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3842c303-0373-44bf-9905-4d91adbdfeac}, !- Handle
  Rendering Color 257,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d9ef6f4-0fe3-4084-98e7-b27c4593f2ac}, !- Handle
  Rendering Color 258,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {671e5dd9-0472-49b1-965d-46719a8731ae}, !- Handle
  Rendering Color 259,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a5ca2dca-664a-4213-be53-50c61a062084}, !- Handle
  Rendering Color 260,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5ae48a31-dcbf-4ee6-b24f-0f2314107301}, !- Handle
  Rendering Color 261,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d699af24-6e20-4b40-977d-6d561e6c6ddb}, !- Handle
  Rendering Color 262,                    !- Name
  124,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f4431ba-36dd-4da2-919e-d82cd4687caf}, !- Handle
  Rendering Color 263,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bbe31300-0771-40e4-ab85-a36e8b3359c7}, !- Handle
  Rendering Color 264,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {131461b4-d528-4b32-bf06-048d4e56bc08}, !- Handle
  Rendering Color 265,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9dfe5c69-82f6-47dc-affc-65ca8a902fa2}, !- Handle
  Rendering Color 266,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cea7e873-7af7-4444-abdb-d8783edf4248}, !- Handle
  Rendering Color 267,                    !- Name
  255,                                    !- Rendering Red Value
  213,                                    !- Rendering Green Value
  239;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28710876-154f-40a0-a612-e09f93f47f63}, !- Handle
  Rendering Color 268,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5066f110-944f-4379-9f57-cbf5a13f15f3}, !- Handle
  Rendering Color 269,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb02795a-9436-4b58-874e-53989941dbe1}, !- Handle
  Rendering Color 270,                    !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19f8d5fc-4866-49b5-8ebf-a8849ad3fef7}, !- Handle
  Rendering Color 271,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f316f5f0-01dd-4ca6-87c6-9f1714f0d377}, !- Handle
  Rendering Color 272,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {03f81833-f5c7-4960-898f-8aab16e5479e}, !- Handle
  Rendering Color 273,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {377c5a45-1f17-4b40-a964-e6b637040af5}, !- Handle
  Rendering Color 274,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e95aea99-b783-477c-85f0-211a3ae3004a}, !- Handle
  Rendering Color 275,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d291966c-49c0-466b-8b9e-427b427d5e60}, !- Handle
  Rendering Color 276,                    !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b34d681e-4483-4b48-a612-95c662a565ac}, !- Handle
  Rendering Color 277,                    !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f965005f-8393-46fd-acff-8f49f6fbedcd}, !- Handle
  Rendering Color 278,                    !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6d7a964c-74a7-4741-8b03-32d3653286d6}, !- Handle
  Rendering Color 279,                    !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e5b263a-aa58-4fab-94b1-31ad740b487f}, !- Handle
  Rendering Color 280,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a5f2a2b-1ba8-4037-91fa-a616a6d19703}, !- Handle
  Rendering Color 281,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {652b07a9-4ff3-40fe-8993-8a0d10689c0c}, !- Handle
  Rendering Color 282,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa955ee8-9ac2-40fb-b490-296990d8be98}, !- Handle
  Rendering Color 283,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e9b40a0-5747-43ce-b388-d0d0b3ab6847}, !- Handle
  Rendering Color 284,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9275922f-a2b2-47a6-a893-ee82521cda93}, !- Handle
  Rendering Color 285,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d827287f-4617-4376-b464-83c03c1d4539}, !- Handle
  Rendering Color 286,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cfe6f55e-0e96-40f5-bc0f-8f79f29d3bd9}, !- Handle
  Rendering Color 287,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a163fbab-6838-4bec-91e7-e10216edbcd7}, !- Handle
  Rendering Color 288,                    !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe41473d-3b3f-45fc-af5b-a7cefad554e1}, !- Handle
  Rendering Color 289,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a35b972-2b7c-4fd4-bc6e-d34166a10e63}, !- Handle
  Rendering Color 290,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83f4fd68-d530-4756-a8ae-67cb6b971b14}, !- Handle
  Rendering Color 291,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b3fbb45-1c90-4118-936e-c717e4d4ad60}, !- Handle
  Rendering Color 292,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {53ca3ecf-833d-4927-b08e-3752ecee7560}, !- Handle
  Rendering Color 293,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f552359c-6c69-4c28-a6aa-bd5f90bc0bf8}, !- Handle
  Rendering Color 294,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0c94fd3-825f-4f71-bdba-c7ca84a6fbff}, !- Handle
  Rendering Color 295,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89926dbc-028a-49ac-acfd-9f8d9d07a003}, !- Handle
  Rendering Color 296,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9e90498-f1c1-4eda-8b64-210dc708a558}, !- Handle
  Rendering Color 297,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4be33f9d-9186-47b8-944f-a0904b3dd281}, !- Handle
  Rendering Color 298,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f89905aa-ab34-4db5-8697-13523cb020af}, !- Handle
  Rendering Color 299,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a419e8c-38a0-4fed-ae9f-34fc51818286}, !- Handle
  Rendering Color 300,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {37bb4698-c715-469c-9145-1cfc17abbcbb}, !- Handle
  Rendering Color 301,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e709472a-e9f6-43c4-b377-0611795539d5}, !- Handle
  Rendering Color 302,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cea3beb0-ac3f-4561-9f2b-0f33a1c9b7c1}, !- Handle
  Rendering Color 303,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d4947ac-e0bb-4f2f-93a3-56b86dda0a27}, !- Handle
  Rendering Color 304,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d08238f-e370-4504-88f4-e070814deb98}, !- Handle
  Rendering Color 305,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {839f4463-8c87-40b4-9000-364b7228e3bd}, !- Handle
  Rendering Color 306,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf81979f-239a-4f56-b11c-bb56f7f80588}, !- Handle
  Rendering Color 307,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02c1e34a-d0f8-48b3-bc66-ee62a9d35255}, !- Handle
  Rendering Color 308,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34e2aba8-25df-4e27-845c-55c1b229da84}, !- Handle
  Rendering Color 309,                    !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {017205b3-6cf2-4666-be14-e2e98fbdc211}, !- Handle
  Rendering Color 310,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c4bd2b-5c24-45bf-b064-c6efa4cbe3f7}, !- Handle
  Rendering Color 311,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08b1698c-780f-4fbe-8b6f-d5e07686a09c}, !- Handle
  Rendering Color 312,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c22e31cc-f6ed-47a2-9ad9-48b8c3c0c5dd}, !- Handle
  Rendering Color 313,                    !- Name
  123,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  104;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af3f178e-5acc-4aa1-a385-fa4431c76513}, !- Handle
  Rendering Color 314,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {83528f08-7755-4cff-9894-1441f414ccf5}, !- Handle
  Rendering Color 315,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {597bf7e8-8eb4-46d2-a0b2-b0c1aeaa5115}, !- Handle
  Rendering Color 316,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8844cfc-7c71-4d7c-9763-71994fe9ec5d}, !- Handle
  Rendering Color 317,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca0a18f6-166f-4aa1-8a7f-4861988c9933}, !- Handle
  Rendering Color 318,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {449aceae-5a31-443d-abf0-a7b0a87ab4d2}, !- Handle
  Rendering Color 319,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfb10445-aeb2-4400-8705-153aa4c53d4f}, !- Handle
  Rendering Color 320,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c577de22-a71f-434f-a626-2dd82e315b8a}, !- Handle
  Rendering Color 321,                    !- Name
  238,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1fe2bcb-f70e-410e-9a0f-90d2a385510a}, !- Handle
  Rendering Color 322,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dabdae58-4273-4636-8296-345104e15d96}, !- Handle
  Rendering Color 323,                    !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bada9a4a-905f-44bd-8dd0-7811e44a6e5c}, !- Handle
  Rendering Color 324,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {533c325a-0259-47a2-ad2f-b37358cdc839}, !- Handle
  Rendering Color 325,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbda68b7-3d6b-485d-a01b-d518cc07eee0}, !- Handle
  Rendering Color 326,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d04f28e-e3e6-41e1-9d26-ca516e2804fb}, !- Handle
  Rendering Color 327,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c36d43d-09bb-4b78-aab4-9aeb0bab2aff}, !- Handle
  Rendering Color 328,                    !- Name
  255,                                    !- Rendering Red Value
  80,                                     !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b603d59-6113-42f2-bda3-d18dcbfcd78b}, !- Handle
  Rendering Color 329,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {595d6c26-f8b0-4225-a348-2785911dfe39}, !- Handle
  Rendering Color 330,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0814024d-44ac-496e-bbe0-bdf2347afc26}, !- Handle
  Rendering Color 331,                    !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74956497-3df1-4c6e-bc3f-e269b20acf25}, !- Handle
  Rendering Color 332,                    !- Name
  255,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8e0a5be-16c6-4113-a9aa-492c8b2c7d33}, !- Handle
  Rendering Color 333,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {663be1e4-4edd-4823-ac0c-aac97b05be67}, !- Handle
  Rendering Color 334,                    !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6b3fd63-ad50-4dcd-8fa2-35a1962811c7}, !- Handle
  Rendering Color 335,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af130096-1531-497d-80b5-7cbd96ee1a3c}, !- Handle
  Rendering Color 336,                    !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3af75dc8-fe6b-49b2-a4a3-4046c66fe364}, !- Handle
  Rendering Color 337,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3460fbb0-661b-4857-848b-c2cfe5b3b6e6}, !- Handle
  Rendering Color 338,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6923530f-4609-4697-98b0-b349a7d1fbea}, !- Handle
  Rendering Color 339,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f66c563-f4b4-473b-ae3d-38d3510e6b4e}, !- Handle
  Rendering Color 340,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9b51cd0-bb84-48ab-ae9d-4159a77488ee}, !- Handle
  Rendering Color 341,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6849642c-1b69-46d6-8fe5-a056d2c8682a}, !- Handle
  Rendering Color 342,                    !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc8960f7-e9b2-4944-8dcb-7086eee1fc59}, !- Handle
  Rendering Color 343,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c4b3754-8647-4c47-b221-7b7c38bd8204}, !- Handle
  Rendering Color 344,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb54dbff-4645-4719-9e86-e1c14eb0591f}, !- Handle
  Rendering Color 345,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Schedule:Rule,
  {06929724-28fb-4382-8df2-99e62bfb627f}, !- Handle
  TechnicalArea Lighting Schedule Weekend, !- Name
  {08f1899a-85f1-4b18-9ac7-f2d519788892}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35d36a19-cd77-460f-8010-8b111833c569}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {35d36a19-cd77-460f-8010-8b111833c569}, !- Handle
  TechnicalArea Lighting Schedule Weekend, !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b061cbc9-2318-4002-a730-477de33d3ac9}, !- Handle
  ColdStorage Lighting Schedule Weekend,  !- Name
  {d98dffed-0212-4021-ae57-643617768dfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f36d76d1-5289-48dd-b1bf-c3f28265dd74}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f36d76d1-5289-48dd-b1bf-c3f28265dd74}, !- Handle
  ColdStorage Lighting Schedule Weekend,  !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b798f584-d61f-405b-8b50-bb2b07253c20}, !- Handle
  Storage Lighting Schedule Weekend,      !- Name
  {e4f076f7-c748-436e-85fc-a01618449fbd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10ea1f91-e534-455d-98db-a451f328aa50}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {10ea1f91-e534-455d-98db-a451f328aa50}, !- Handle
  Storage Lighting Schedule Weekend,      !- Name
  {62c99df9-1f5f-4b0d-b44a-3838b9a1b736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Exterior:Lights:Definition,
  {e9a7bd8a-8a64-4f05-b762-bbe330ff0e3f}, !- Handle
  Exterior Lights Definition,             !- Name
  880;                                    !- Design Level {W}

OS:Exterior:Lights,
  {3eb17bba-8fdc-40ef-8387-19955f8d9c00}, !- Handle
  Exterior Lights,                        !- Name
  {e9a7bd8a-8a64-4f05-b762-bbe330ff0e3f}, !- Exterior Lights Definition Name
  {ec6306ed-3df0-421d-9a77-3651702f5793}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Rendering:Color,
  {d56428ff-85f9-492d-9f18-a1d94329cfba}, !- Handle
  Rendering Color 346,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a3cef5fd-9acd-4a0a-93bb-2442ec847ca4}, !- Handle
  Rendering Color 347,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e6896a0f-1029-47e4-83e0-046035186cb5}, !- Handle
  Rendering Color 348,                    !- Name
  106,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  90;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bafbf634-78fc-4b8c-91d8-64d261a77a05}, !- Handle
  Rendering Color 349,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26462d98-9ad3-4c0a-84dc-9b15da61d445}, !- Handle
  Rendering Color 350,                    !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d13574cd-7f76-4380-a4a4-3920bf4cc9b5}, !- Handle
  Rendering Color 351,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3530e6a7-a67b-49db-8e01-3c986fdca4a8}, !- Handle
  Rendering Color 352,                    !- Name
  205,                                    !- Rendering Red Value
  63,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91be690a-a393-453f-bdfe-1ed5bff0075a}, !- Handle
  Rendering Color 353,                    !- Name
  64,                                     !- Rendering Red Value
  208,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0619c509-7bd1-4e26-8f10-72ad5e0acb2a}, !- Handle
  Rendering Color 354,                    !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {304bd281-4070-47ad-ba3f-b2e68ac08642}, !- Handle
  Rendering Color 355,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Schedule:Rule,
  {949140d1-43d8-4b37-a170-5afcad2300a0}, !- Handle
  A-Warehouse AHU Occ Sch Weekend,        !- Name
  {407975d4-07fb-4520-8562-9725312c765c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efcb262e-076b-4d15-a891-9df7c76f3a40}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {efcb262e-076b-4d15-a891-9df7c76f3a40}, !- Handle
  A-Warehouse AHU Occ Sch Weekend,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {886dfe1e-2d70-4ee3-8bf6-3d65313283da}, !- Handle
  B-Warehouse AHU Occ Sch Weekend,        !- Name
  {69a8343d-d0eb-4be1-983a-3a77234b3354}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6c14a4e-1122-4f0e-aa02-1400ea979428}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {f6c14a4e-1122-4f0e-aa02-1400ea979428}, !- Handle
  B-Warehouse AHU Occ Sch Weekend,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9221757f-7685-46b7-92e1-2332739df1b8}, !- Handle
  C-Warehouse AHU Occ Sch Weekend,        !- Name
  {fe02bc30-040f-44bf-bc1a-0c969b8d8679}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae4d5e03-137e-4d71-9be9-3a0224c8a4d8}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {ae4d5e03-137e-4d71-9be9-3a0224c8a4d8}, !- Handle
  C-Warehouse AHU Occ Sch Weekend,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91aa9f9c-f67a-435f-a07b-2be84b069bc3}, !- Handle
  D-Warehouse AHU Occ Sch Weekend,        !- Name
  {d892c2be-61e2-4b47-926f-9b6b20566cf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5fecb57-821f-44ce-9163-5663876b4e3a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b5fecb57-821f-44ce-9163-5663876b4e3a}, !- Handle
  D-Warehouse AHU Occ Sch Weekend,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b94237e-12c8-4e2c-a259-3564a5784c6e}, !- Handle
  E-Warehouse AHU Occ Sch Weekend,        !- Name
  {e0cc212c-33ce-4246-b5c0-10faec643d81}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ae22537-271e-45b1-af07-229e1bbd9f9f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4ae22537-271e-45b1-af07-229e1bbd9f9f}, !- Handle
  E-Warehouse AHU Occ Sch Weekend,        !- Name
  {09108732-e770-4696-83ad-c376a1beb454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Rendering:Color,
  {a8245f25-7107-4807-ab46-2a58b07d894e}, !- Handle
  Rendering Color 356,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {110a68be-9da3-4144-b0bd-d617615ede3d}, !- Handle
  Rendering Color 357,                    !- Name
  222,                                    !- Rendering Red Value
  135,                                    !- Rendering Green Value
  184;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ee105b1-3f3b-4a59-bcd9-a5ee05d906b0}, !- Handle
  Rendering Color 358,                    !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {995683d0-0f35-49f2-a8c4-bc1064fe367a}, !- Handle
  Rendering Color 359,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {976f8d1f-06f3-421f-92b7-c810300e9468}, !- Handle
  Rendering Color 360,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9cc9edab-6c08-43b1-ba21-b530f58faf7a}, !- Handle
  Rendering Color 361,                    !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {efe2d63d-130f-430e-a297-ff42d0f5d02f}, !- Handle
  Rendering Color 362,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1fa6e0b9-7048-4da2-ae32-31bd772ecce4}, !- Handle
  Rendering Color 363,                    !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2331b969-eac9-4eaf-9aca-c63cbe224c9a}, !- Handle
  Rendering Color 364,                    !- Name
  245,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ba72159-bce3-46ff-9fe9-20772411a350}, !- Handle
  Rendering Color 365,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce8f0458-4cdb-44a4-ba2a-cb5afa6b0d98}, !- Handle
  Rendering Color 366,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc481e7d-4351-48d8-a63b-1f44ff30db55}, !- Handle
  Rendering Color 367,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {bc687c85-fb4a-4bdb-bfef-a1881c8035b9}, !- Handle
  Rendering Color 368,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dedbc304-2bd5-4ac9-b907-b5968164705a}, !- Handle
  Rendering Color 369,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7dccdd8c-8578-4ea1-8332-34c7c75b5cb9}, !- Handle
  Rendering Color 370,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {649750e2-12fa-4bbd-afa3-f5272744722d}, !- Handle
  Rendering Color 371,                    !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b5c6818-920b-4c06-89eb-5a13b07212b0}, !- Handle
  Rendering Color 372,                    !- Name
  244,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  164;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98ded489-5786-42a8-8242-c5577d66182c}, !- Handle
  Rendering Color 373,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acc6365e-5cbe-4c1e-9c7d-9d8428ca06df}, !- Handle
  Rendering Color 374,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {995f3678-5a5e-4590-8d9d-a1368c180aff}, !- Handle
  Rendering Color 375,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:DefaultConstructionSet,
  {305fae2e-0830-4694-905c-0dbce2c4d07f}, !- Handle
  VGP-Montijo-Ref,                        !- Name
  {9fbe77f9-1baf-4ed2-be9b-d9106f07a740}, !- Default Exterior Surface Constructions Name
  {94756091-a2a8-4dcf-95b7-0d9ef9488374}, !- Default Interior Surface Constructions Name
  {10d45265-aa15-4b80-accc-587bdd26e0c0}, !- Default Ground Contact Surface Constructions Name
  {0feb0ad8-ce72-4e74-b285-8c7f4bb21cef}, !- Default Exterior SubSurface Constructions Name
  {684dadbc-1fbe-4533-9fe4-d8159423f1c1}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9fbe77f9-1baf-4ed2-be9b-d9106f07a740}, !- Handle
  Default Surface Constructions 16,       !- Name
  ,                                       !- Floor Construction Name
  {768f8a1a-f5d5-45ad-b42a-f45632b3622a}, !- Wall Construction Name
  {cf2e38b1-862d-4798-b51b-e3cb9b1ad928}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94756091-a2a8-4dcf-95b7-0d9ef9488374}, !- Handle
  Default Surface Constructions 17,       !- Name
  {29ada942-7553-4e7c-a718-7410b469d298}, !- Floor Construction Name
  {a3b539a5-ec24-441a-89b7-881bd4d1248b}, !- Wall Construction Name
  {c3ba284b-694e-4120-91ec-76d702f2f350}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {10d45265-aa15-4b80-accc-587bdd26e0c0}, !- Handle
  Default Surface Constructions 18,       !- Name
  {16272933-7448-4675-99dc-ef244d6298c3}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0feb0ad8-ce72-4e74-b285-8c7f4bb21cef}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {f46c0e63-8e82-4923-a131-1182505c0178}, !- Fixed Window Construction Name
  {f46c0e63-8e82-4923-a131-1182505c0178}, !- Operable Window Construction Name
  {770ac8da-023c-45fe-a8f4-96fbdb9d1997}, !- Door Construction Name
  {5c8b1f1e-c4fa-4e5a-b6c3-a08804a2eae1}, !- Glass Door Construction Name
  {7b48698b-0171-47df-a18b-5b66f5f0a72a}, !- Overhead Door Construction Name
  {29ec0af4-7da9-4f2a-a824-d4d10ac1ba75}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {684dadbc-1fbe-4533-9fe4-d8159423f1c1}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {768f8a1a-f5d5-45ad-b42a-f45632b3622a}, !- Handle
  Parede Exterior (ParE1) - REF,          !- Name
  {713b22b8-f6d2-4d75-8134-64abbb455f4d}, !- Surface Rendering Name
  {0610af40-d30b-4eed-b735-9091038cb128}; !- Layer 1

OS:StandardsInformation:Construction,
  {1ee10054-ced2-49d1-a04e-67e36c595c00}, !- Handle
  {768f8a1a-f5d5-45ad-b42a-f45632b3622a}; !- Construction Name

OS:Material,
  {0610af40-d30b-4eed-b735-9091038cb128}, !- Handle
  Sandwich-panel-(HI-PIR-STM)_2.163857143cm, !- Name
  MediumSmooth,                           !- Roughness
  0.02163857143,                          !- Thickness {m}
  0.022,                                  !- Conductivity {W/m-K}
  40,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f40ba405-2cd9-438e-8563-e6ff97ab3bbe}, !- Handle
  {0610af40-d30b-4eed-b735-9091038cb128}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1fc25721-b41a-4293-ab0a-3bdba5a374d9}, !- Handle
  Exterior Window (6+16+55.1) - REF,      !- Name
  4.3,                                    !- U-Factor {W/m2-K}
  0.15;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {f1fbec20-85a3-4f80-b80e-dd3317be1149}, !- Handle
  {1fc25721-b41a-4293-ab0a-3bdba5a374d9}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6afe69c6-6373-4c16-8999-eb1d6d92f8f5}, !- Handle
  Glass Door (6+16+55.1) - REF,           !- Name
  4.3,                                    !- U-Factor {W/m2-K}
  0.15;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {311da86b-e666-4a38-ab99-e7a2c10e01dc}, !- Handle
  {6afe69c6-6373-4c16-8999-eb1d6d92f8f5}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8485e63e-2ab5-4a4d-bf05-397d8e35f42d}, !- Handle
  Skylight (6+16+55.1) - REF,             !- Name
  4.3,                                    !- U-Factor {W/m2-K}
  0.15;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {b3473526-2eb9-4276-b82b-71c539e6acd0}, !- Handle
  {8485e63e-2ab5-4a4d-bf05-397d8e35f42d}; !- Material Name

OS:Construction,
  {29ec0af4-7da9-4f2a-a824-d4d10ac1ba75}, !- Handle
  Skylight - REF,                         !- Name
  {2be5bb1a-a9b4-4057-bd6a-76855fbced70}, !- Surface Rendering Name
  {8485e63e-2ab5-4a4d-bf05-397d8e35f42d}; !- Layer 1

OS:StandardsInformation:Construction,
  {76a34ee1-5cb2-4e23-b497-9a64aabeae8f}, !- Handle
  {29ec0af4-7da9-4f2a-a824-d4d10ac1ba75}; !- Construction Name

OS:Construction,
  {f46c0e63-8e82-4923-a131-1182505c0178}, !- Handle
  Exterior Window - REF,                  !- Name
  {fac7ac3b-4a77-4195-8f14-3694a2286a4f}, !- Surface Rendering Name
  {1fc25721-b41a-4293-ab0a-3bdba5a374d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {4235e951-27a4-47a5-a96a-b8a04d65bb61}, !- Handle
  {f46c0e63-8e82-4923-a131-1182505c0178}; !- Construction Name

OS:Construction,
  {5c8b1f1e-c4fa-4e5a-b6c3-a08804a2eae1}, !- Handle
  Glass Door - REF,                       !- Name
  {8fa48d36-d219-41dd-bd97-e4ebd02bb20e}, !- Surface Rendering Name
  {6afe69c6-6373-4c16-8999-eb1d6d92f8f5}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa1e8da3-9e43-41cf-aeee-cb9cb10a5eed}, !- Handle
  {5c8b1f1e-c4fa-4e5a-b6c3-a08804a2eae1}; !- Construction Name

OS:Rendering:Color,
  {3bff5ff0-6d76-4756-bd71-7787775a2d02}, !- Handle
  Rendering Color 376,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b768944-c7c7-40f8-845c-4fe88df2f3a8}, !- Handle
  Rendering Color 377,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65056da1-4164-46c9-8512-1b5b0418e0e0}, !- Handle
  Rendering Color 378,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1c85e7e0-bd2b-47ba-9350-5df1b1bfa664}, !- Handle
  Rendering Color 379,                    !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b1340d6-ee88-4ae6-bb22-c72962865432}, !- Handle
  Rendering Color 380,                    !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a2985e6-dbf3-40cf-b19f-fb5a4584fa1a}, !- Handle
  Rendering Color 381,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98d43afa-583a-479d-a76e-d4505db983c4}, !- Handle
  Rendering Color 382,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92f77c42-25ec-45a5-8e86-d739731166c4}, !- Handle
  Rendering Color 383,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8761071-c6b6-4230-bf83-5fc938911fe3}, !- Handle
  Rendering Color 384,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {612cdee5-e6ab-4cb2-8821-9aa8b0a0b118}, !- Handle
  Rendering Color 385,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {1e99edf5-c2ef-467e-b8f6-60c41a0fbc99}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7eb89fb-eade-410d-b1a6-0339bf68ce6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564416708, 9.24046617001295e-14, 6.1, !- X,Y,Z Vertex 1 {m}
  -0.00687116564416708, 9.24046617001295e-14, 0, !- X,Y,Z Vertex 2 {m}
  -0.00687116564418152, 0.448711656441812, 0, !- X,Y,Z Vertex 3 {m}
  -0.00687116564418152, 0.448711656441812, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1133b9fe-bc98-42a2-98a8-b4e3a51ab29a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7897a01-3aba-433e-8972-ae9f7a2858cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d11f77-34a9-4f3a-aeae-c522fb893cf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00687116564407179, -2.53987730061345, 6.1, !- X,Y,Z Vertex 1 {m}
  -0.00687116564407179, -2.53987730061345, 0, !- X,Y,Z Vertex 2 {m}
  -0.00687116564416708, 9.24046617001295e-14, 0, !- X,Y,Z Vertex 3 {m}
  -0.00687116564416708, 9.24046617001295e-14, 6.1; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9b84aa0f-46b3-4f7d-80a6-9b7d982133eb}, !- Handle
  Rendering Color 386,                    !- Name
  147,                                    !- Rendering Red Value
  219,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20f708ec-4290-40bc-9c5c-8a7e4d5fb43a}, !- Handle
  Rendering Color 387,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1c86e0d9-d338-4c39-9002-434ac760b68e}, !- Handle
  Rendering Color 388,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a5d27c7-fc9b-4cfa-ab80-9a7309918164}, !- Handle
  Rendering Color 389,                    !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4fc03e72-dbba-485e-a89e-649aacc65af1}, !- Handle
  Rendering Color 390,                    !- Name
  176,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {478f2979-0c58-43dc-a79f-35c13ed366e0}, !- Handle
  Rendering Color 391,                    !- Name
  255,                                    !- Rendering Red Value
  185,                                    !- Rendering Green Value
  218;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f798848-2717-4f41-b733-3a1cb295368f}, !- Handle
  Rendering Color 392,                    !- Name
  184,                                    !- Rendering Red Value
  11,                                     !- Rendering Green Value
  134;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4adaf075-68d9-408b-b262-8b6f2cd1ff50}, !- Handle
  Rendering Color 393,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc1f1221-ae10-44bd-a1c4-fc12793082ae}, !- Handle
  Rendering Color 394,                    !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bb03a32-f488-4a68-ba91-312cabf730c1}, !- Handle
  Rendering Color 395,                    !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {32ead206-3cda-4deb-a2a2-f28f65d6a0a1}, !- Handle
  PTHP-MSZ-AY50VGK-MUZ-AY50VG,            !- Name
  {a4227d56-d974-4568-8f75-f16fb9cd2064}, !- Availability Schedule Name
  {3deee0a6-7bac-477f-8646-d2db652f4d7b}, !- Air Inlet Node Name
  {82fd07c1-2ff9-49ee-b24d-2056fab9f8f4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.195,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.215,                                  !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f6a81ba6-ba99-4985-8f4d-1182b070bab8}, !- Supply Air Fan Name
  {b001d237-5e96-464b-9fd5-dad9596534a5}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6161d915-8f44-46e7-863c-f142ecf59563}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {b8827a0f-b5ed-440f-9ee9-e8bda9825101}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a4227d56-d974-4568-8f75-f16fb9cd2064}; !- Supply Air Fan Operating Mode Schedule Name

! Always On Discrete
OS:Schedule:Constant,
  {a4227d56-d974-4568-8f75-f16fb9cd2064}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {1a6769e6-b1c2-49d9-a163-05fcc8cef0e9}, !- Schedule Type Limits Name
  1;                                      !- Value

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {1a6769e6-b1c2-49d9-a163-05fcc8cef0e9}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {f6a81ba6-ba99-4985-8f4d-1182b070bab8}, ! Handle
  PTHP CV Fan,                            ! Name
  {a4227d56-d974-4568-8f75-f16fb9cd2064}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  Split Heat Pump;                        ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b001d237-5e96-464b-9fd5-dad9596534a5}, !- Handle
  PTHP 1 Spd DX Htg Coil,                 !- Name
  {a4227d56-d974-4568-8f75-f16fb9cd2064}, !- Availability Schedule Name
  5500,                                   !- Rated Total Heating Capacity {W}
  3.74,                                   !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5e24f0b-80d7-4c0b-a59b-b0c0d75b8e48}, !- Total Heating Capacity Function of Temperature Curve Name
  {cbb8116c-dfa3-4d22-a8b2-9ec1584d86c9}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {44053340-6608-49ca-961d-ea733ed63999}, !- Energy Input Ratio Function of Temperature Curve Name
  {069a07fd-5b94-4991-82d7-e93945461baf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d44d8ff-3b4c-4474-89df-d59eb3852a9a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {c5e24f0b-80d7-4c0b-a59b-b0c0d75b8e48}, ! Handle
  OS:Curve:Biquadratic 11,                ! Name
  0.75874600000000003,                    ! Coefficient1 Constant
  0,                                      ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.027626000000000001,                   ! Coefficient4 y
  0.00014871599999999999,                 ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1,                                      ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cbb8116c-dfa3-4d22-a8b2-9ec1584d86c9}, ! Handle
  OS:Curve:Quadratic 14,                  ! Name
  0.83999999999999997,                    ! Coefficient1 Constant
  0.16,                                   ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0.5,                                    ! Minimum Value of x {BasedOnField A2}
  1.5;                                    ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {44053340-6608-49ca-961d-ea733ed63999}, ! Handle
  OS:Curve:Biquadratic 12,                ! Name
  1.19248,                                ! Coefficient1 Constant
  -0.030043799999999999,                  ! Coefficient2 x
  0.0010374500000000001,                  ! Coefficient3 x**2
  0,                                      ! Coefficient4 y
  0,                                      ! Coefficient5 y**2
  0,                                      ! Coefficient6 x*y
  -20,                                    ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  1;                                      ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {069a07fd-5b94-4991-82d7-e93945461baf}, ! Handle
  OS:Curve:Quadratic 15,                  ! Name
  1.3824000000000001,                     ! Coefficient1 Constant
  -0.43359999999999999,                   ! Coefficient2 x
  0.051200000000000002,                   ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7d44d8ff-3b4c-4474-89df-d59eb3852a9a}, ! Handle
  OS:Curve:Quadratic 16,                  ! Name
  0.84999999999999998,                    ! Coefficient1 Constant
  0.14999999999999999,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {6161d915-8f44-46e7-863c-f142ecf59563}, !- Handle
  PTHP 1 Spd DX Clg Coil,                 !- Name
  {a4227d56-d974-4568-8f75-f16fb9cd2064}, !- Availability Schedule Name
  5000,                                   !- Rated Total Cooling Capacity {W}
  0.74,                                   !- Rated Sensible Heat Ratio
  3.24,                                   !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9236a93b-223d-4e50-b629-51a97b535767}, !- Total Cooling Capacity Function of Temperature Curve Name
  {22a522ea-b3a6-4270-b018-48bce21457a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {323cde3c-6261-4970-86c8-79ca11e67ce5}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1560f23-22b4-480f-842a-2fee3bafaf80}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {47f69f36-c040-4d51-9bf6-78bbc23251d5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9236a93b-223d-4e50-b629-51a97b535767}, ! Handle
  OS:Curve:Biquadratic 9,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {22a522ea-b3a6-4270-b018-48bce21457a7}, ! Handle
  OS:Curve:Quadratic 11,                  ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {323cde3c-6261-4970-86c8-79ca11e67ce5}, ! Handle
  OS:Curve:Biquadratic 10,                ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e1560f23-22b4-480f-842a-2fee3bafaf80}, ! Handle
  OS:Curve:Quadratic 12,                  ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {47f69f36-c040-4d51-9bf6-78bbc23251d5}, ! Handle
  OS:Curve:Quadratic 13,                  ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:Electric,
  {b8827a0f-b5ed-440f-9ee9-e8bda9825101}, ! Handle
  PTHP Elec Htg Backup Coil,              ! Name
  {a4227d56-d974-4568-8f75-f16fb9cd2064}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6e5f68f7-8015-4585-bddb-1d977860668a}, !- Handle
  Node 1,                                 !- Name
  {3395bb03-afc8-49c7-a2d3-6400fc679539}, !- Inlet Port
  {3deee0a6-7bac-477f-8646-d2db652f4d7b}; !- Outlet Port

OS:Connection,
  {3395bb03-afc8-49c7-a2d3-6400fc679539}, !- Handle
  {79b6f710-1b17-49e2-8a78-5fc54db62090}, !- Source Object
  2,                                      !- Outlet Port
  {6e5f68f7-8015-4585-bddb-1d977860668a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3deee0a6-7bac-477f-8646-d2db652f4d7b}, !- Handle
  {6e5f68f7-8015-4585-bddb-1d977860668a}, !- Source Object
  3,                                      !- Outlet Port
  {32ead206-3cda-4deb-a2a2-f28f65d6a0a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10309662-1cbd-4209-94e6-97df2a8bce0f}, !- Handle
  Node 12,                                !- Name
  {82fd07c1-2ff9-49ee-b24d-2056fab9f8f4}, !- Inlet Port
  {fd20f25c-61b7-4afa-8a16-649cfb00d5ed}; !- Outlet Port

OS:Connection,
  {fd20f25c-61b7-4afa-8a16-649cfb00d5ed}, !- Handle
  {10309662-1cbd-4209-94e6-97df2a8bce0f}, !- Source Object
  3,                                      !- Outlet Port
  {bf1f2b55-bb7b-4e85-91f1-881981bee2b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82fd07c1-2ff9-49ee-b24d-2056fab9f8f4}, !- Handle
  {32ead206-3cda-4deb-a2a2-f28f65d6a0a1}, !- Source Object
  4,                                      !- Outlet Port
  {10309662-1cbd-4209-94e6-97df2a8bce0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Rendering:Color,
  {e6e33ca5-a3c8-4cee-9f81-a7c1f6099807}, !- Handle
  Rendering Color 396,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad2cb12c-4b53-47a2-9a15-08d06ea4079a}, !- Handle
  Rendering Color 397,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {777f811d-d439-469f-a317-b296be2b8c86}, !- Handle
  Rendering Color 398,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cb987dd3-a05d-4abd-bdfd-f1cfe2ef5752}, !- Handle
  Rendering Color 399,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e11cb281-4924-48db-b4e1-19b23a770dd4}, !- Handle
  Rendering Color 400,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243fc300-c137-455a-99f5-8d8fc4007e49}, !- Handle
  Rendering Color 401,                    !- Name
  72,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {adeea165-5131-4fa8-b19c-15b00ea943af}, !- Handle
  Rendering Color 402,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0084707-b935-4cf5-a10a-74fd4856b4ba}, !- Handle
  Rendering Color 403,                    !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d792dce0-a395-4dd8-b42d-0f7cf059c0d4}, !- Handle
  Rendering Color 404,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cceb61f7-6495-49b1-8401-ee95dcdb0788}, !- Handle
  Rendering Color 405,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a9363072-e104-4445-9d50-7e5ee294f554}, !- Handle
  Rendering Color 406,                    !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e957180b-8fe3-429d-ba6e-fedcc27d7d9a}, !- Handle
  Rendering Color 407,                    !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ab591a5-77d2-4fc6-9bc6-e2b6544beda9}, !- Handle
  Rendering Color 408,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b8dfa61-d110-4af6-a0b8-c9ad3344cb1f}, !- Handle
  Rendering Color 409,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {677c8bd3-3063-4b21-bfee-c1c88a7b95f7}, !- Handle
  Rendering Color 410,                    !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa4d352e-fdcf-42b5-9c4d-a91ea35598af}, !- Handle
  Rendering Color 411,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f6a0611-b751-45f3-8303-bda233f11d41}, !- Handle
  Rendering Color 412,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d489dab9-8826-4d30-993d-7f24c17d001e}, !- Handle
  Rendering Color 413,                    !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1f9417f4-4834-4060-b215-671d832822ae}, !- Handle
  Rendering Color 414,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f85c4dc-e3be-46d8-8dbf-587270fcb03a}, !- Handle
  Rendering Color 415,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Output:Variable,
  {22a32e52-a91e-4140-a728-033316277517}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a0975163-a3ff-4243-a5a3-eb2b70d18ca1}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {148e32da-2790-426d-803c-4a708bbf2823}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a92803f-b6ab-4d22-b1ad-d78ae4dd98c9}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a9317628-1577-4aee-8ad4-a3718bdf4424}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {67c9b3f9-ad9c-4719-82f4-5360ff5ad97f}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {66522a2c-86ae-49b5-80d6-575524c528e6}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c56ca4b6-0c14-4f28-b555-1383850aaa8b}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5f91b840-25f5-40f6-abc1-2d402dd12d22}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Zone People Occupant Count,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b45ee07-5b3d-401a-b7b9-a596365aa946}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Zone Lights Electricity Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1ff8ecb2-250c-43f4-8e7e-eb26d65ef9bd}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Electric Equipment Electricity Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {da97c182-f3a0-44e6-9108-f5eeab7cf50e}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Ventilation Air Inlet Temperature, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4ac054d3-76ff-40ce-8e9b-f69e22452c8b}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Rendering:Color,
  {804dcdca-7d5f-4ccd-abec-c3028b7a6964}, !- Handle
  Rendering Color 416,                    !- Name
  32,                                     !- Rendering Red Value
  170,                                    !- Rendering Green Value
  178;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {609d1ee9-1964-4c1c-b5b4-29caf5925210}, !- Handle
  Rendering Color 417,                    !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {496a7162-f8aa-4ace-b7de-cc31679e5004}, !- Handle
  Rendering Color 418,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fee2fa5-2c88-4955-8600-46c75a57a609}, !- Handle
  Rendering Color 419,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95f0e5e2-2919-4df0-b0e9-545ebf51fa3d}, !- Handle
  Rendering Color 420,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {17abfe94-7064-466e-9dbe-8269a30ea108}, !- Handle
  Rendering Color 421,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {559f18c0-48af-4173-ac92-400816c25abe}, !- Handle
  Rendering Color 422,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec3ffea6-369e-4735-8a26-c69ae93455b3}, !- Handle
  Rendering Color 423,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d28ac4fe-0f5d-4e16-b9d9-a8c4cbe2c108}, !- Handle
  Rendering Color 424,                    !- Name
  34,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6de692c-3f55-4253-a9b4-708e4f65c236}, !- Handle
  Rendering Color 425,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:WeatherFile,
  {1c8eee30-8455-435a-9836-bd0bf0aae4c0}, !- Handle
  Lisboa,                                 !- City
  ,                                       !- State Province Region
  PRT,                                    !- Country
  INETI,                                  !- Data Source
  085360,                                 !- WMO Number
  38.73,                                  !- Latitude {deg}
  -9.15,                                  !- Longitude {deg}
  0,                                      !- Time Zone {hr}
  71,                                     !- Elevation {m}
  files/PRT_Lisboa.085360_INETI.epw,      !- Url
  DC8D1F80,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

