
OS:Version,
  {4f77b5d9-89cb-4fea-8ecd-34c6fcd104a7}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Handle
  Always On Discrete,                     !- Name
  {d171cc42-048a-4657-b0b2-4794a80cf358}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d171cc42-048a-4657-b0b2-4794a80cf358}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  R2F-Office-Hub,                         !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  {f816ce4d-90c6-453a-9009-56cd96f3be92}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  90.1-2016,                              !- Standards Template
  Office,                                 !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction:AirBoundary,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  {e0fbd229-e816-4e8a-89ce-3a29e07de6c0}; !- Surface Rendering Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Mocopulli.AP,                           !- Name
  -42.333,                                !- Latitude {deg}
  -73.717,                                !- Longitude {deg}
  -4,                                     !- Time Zone {hr}
  160,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  ;                                       !- Material Name

OS:Rendering:Color,
  {e0fbd229-e816-4e8a-89ce-3a29e07de6c0}, !- Handle
  Rendering Color 33,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {90937638-888b-468e-82be-b8c6f9587998}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Handle
  N00,                                    !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {90937638-888b-468e-82be-b8c6f9587998}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Handle
  0.01-Lobby,                             !- Name
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.955,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f3efb9f3-97d2-42d8-ada0-1e3ca3eea3d5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  207.2,                                  !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  74;                                     !- Floor Area {m2}

OS:Surface,
  {56041c5f-d8b8-4cb4-abc2-90a9c22e2a63}, !- Handle
  0.01-Lobby_Floor_Ground_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  7.9, -2.055, 0,                         !- X,Y,Z Vertex 2 {m}
  12.7, -2.055, 0,                        !- X,Y,Z Vertex 3 {m}
  12.7, -9.955, 0,                        !- X,Y,Z Vertex 4 {m}
  5.05, -9.955, 0,                        !- X,Y,Z Vertex 5 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 6 {m}
  0, -4.75500000000001, 0,                !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {896622a0-6800-4ea2-a340-8188735b3ed5}, !- Handle
  0.01-Lobby_Wall_0.11-Office_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c48d5058-241d-48a3-b464-55ba8ca613f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02414895-227c-4008-a4b4-c397492d24b6}, !- Handle
  0.01-Lobby_Wall_0.02-Circulations_1,    !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1afbaa99-6293-427e-a999-76bf8355a1b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, 0, 3.2,                            !- X,Y,Z Vertex 1 {m}
  7.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62848bd5-d3e2-46c1-9062-078cc81a1b4f}, !- Handle
  0.01-Lobby_Wall_Outdoors_2,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, -2.055, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.9, -2.055, 0,                         !- X,Y,Z Vertex 2 {m}
  7.9, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.9, 0, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e73f0e-4303-4f29-a315-e770d0090b2f}, !- Handle
  0.01-Lobby_Wall_Outdoors_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -9.955, 3.2,                      !- X,Y,Z Vertex 1 {m}
  5.05, -9.955, 0,                        !- X,Y,Z Vertex 2 {m}
  12.7, -9.955, 0,                        !- X,Y,Z Vertex 3 {m}
  12.7, -9.955, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bace9bde-8608-4392-ba06-312d12013163}, !- Handle
  0.01-Lobby_Wall_Outdoors_4,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.75500000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.75500000000001, 3.2;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa2aca33-f8c9-4663-bd8a-315dcec46327}, !- Handle
  0.01-Lobby_RoofCeiling_1.09-Office_1,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a03c7c7e-69e3-4502-97c6-13b91c90aa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, -9.955, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.6, -4.755, 3.2,                       !- X,Y,Z Vertex 2 {m}
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 3 {m}
  5.05, -9.955, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Handle
  0.11-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.955,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e89139e4-7834-4712-9377-df15daa28c66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {427e98a9-d01d-42cc-a701-cdbe7928c1d1}, !- Handle
  0.11-Office_Floor_Ground_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ecbd7fe-7cd4-4aee-aaa0-2f685b8a9411}, !- Handle
  0.11-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1bf4c4-48a2-44f6-8b63-7061a3ad6a35}, !- Handle
  0.11-Office_Wall_0.10-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec22086e-891b-4879-8868-7fab784e4716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9340261b-35dc-4af5-ac87-744724279064}, !- Handle
  0.11-Office_Wall_0.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d12d6c7-e79e-4d8e-9b05-4431492b2143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c48d5058-241d-48a3-b464-55ba8ca613f0}, !- Handle
  0.11-Office_Wall_0.01-Lobby_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896622a0-6800-4ea2-a340-8188735b3ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b73fecd-2617-4b8c-a144-6e6a7aec220a}, !- Handle
  0.11-Office_RoofCeiling_1.12-Office_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {035778d2-32fa-40ef-baa0-cd3c4c9fccc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Handle
  0.02-Circulations,                      !- Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.9,                                    !- X Origin {m}
  20.005,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {12dc76c0-1975-42d3-9bfc-e1489d3f9613}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  151.2,                                  !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  54;                                     !- Floor Area {m2}

OS:Surface,
  {8cdaa773-eb3e-4303-9905-15956c60851d}, !- Handle
  0.02-Circulations_Floor_Ground_1,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 5.3, 0,             !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 2.7, 0,             !- X,Y,Z Vertex 2 {m}
  7.35, 2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  7.35, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -10.05, 0,                           !- X,Y,Z Vertex 6 {m}
  -2.85000000000001, -10.05, 0,           !- X,Y,Z Vertex 7 {m}
  -2.85000000000001, 5.3, 0;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {08eb5984-05db-4831-81a4-8871e354fc59}, !- Handle
  0.02-Circulations_Wall_Outdoors_1,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.05, 3.2,                         !- X,Y,Z Vertex 1 {m}
  0, -10.05, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1afbaa99-6293-427e-a999-76bf8355a1b1}, !- Handle
  0.02-Circulations_Wall_0.01-Lobby_1,    !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02414895-227c-4008-a4b4-c397492d24b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -10.05, 3.2,         !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -10.05, 0,           !- X,Y,Z Vertex 2 {m}
  0, -10.05, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.05, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d12d6c7-e79e-4d8e-9b05-4431492b2143}, !- Handle
  0.02-Circulations_Wall_0.11-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9340261b-35dc-4af5-ac87-744724279064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -7.5, 3.2,           !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -7.5, 0,             !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -10.05, 0,           !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -10.05, 3.2;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f49b5b0-0e6b-49f8-aab2-3aa63575f338}, !- Handle
  0.02-Circulations_Wall_0.10-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20f08d43-7e10-44c2-9c57-0ad7380f51bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -4.95, 3.2,          !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -4.95, 0,            !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -7.5, 0,             !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -7.5, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdfa5ae5-f834-4bab-8a78-6f2d7abe6630}, !- Handle
  0.02-Circulations_Wall_0.09-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb04e3e-b714-4bb4-af6e-1048fb2a8ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -2.4, 3.2,           !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -2.4, 0,             !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -4.95, 0,            !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -4.95, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b46d9abe-6049-4742-b584-4a4a3141f3bc}, !- Handle
  0.02-Circulations_Wall_0.08-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2865d2a7-f966-461b-8567-ee073f7fbb99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, 0.149999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, 0.149999999999998, 1.1542793256569e-29, !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -2.4, 0,             !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -2.4, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a16f442a-a46d-4016-ae10-a08a38236c7d}, !- Handle
  0.02-Circulations_Wall_0.07-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03a0d1f-5e1a-4b2d-8a0f-34a16711929a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, 2.7, 3.2,            !- X,Y,Z Vertex 1 {m}
  -2.85, 2.7, -1.83035721639887e-28,      !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, 0.149999999999998, 1.84684692105111e-28, !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, 0.149999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be5ffd11-e9b3-477d-a165-5c80a2cf6cf4}, !- Handle
  0.02-Circulations_Wall_0.04-MeetingRoom_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ff18071-b120-4c31-8363-6c668867358b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.25, 2.7, 3.2,                         !- X,Y,Z Vertex 1 {m}
  2.25, 2.7, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, 2.7, 0,             !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, 2.7, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2e7779e-0513-460e-899a-4e091e5c9e22}, !- Handle
  0.02-Circulations_Wall_0.04-MeetingRoom_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7484641-0750-428d-b682-1a2fc88c793e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8, 2.7, 3.2,                          !- X,Y,Z Vertex 1 {m}
  4.8, 2.7, 0,                            !- X,Y,Z Vertex 2 {m}
  2.25, 2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  2.25, 2.7, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14a7f201-e291-4c3f-b656-caab54510d98}, !- Handle
  0.02-Circulations_Wall_0.04-MeetingRoom_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {953b6093-85c7-4b0b-b961-6d99b18c8fbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35, 2.7, 3.2,                         !- X,Y,Z Vertex 1 {m}
  7.35, 2.7, 0,                           !- X,Y,Z Vertex 2 {m}
  4.8, 2.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.8, 2.7, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85d96c7c-ce0c-43c9-ba93-64622539c63c}, !- Handle
  0.02-Circulations_Wall_0.03-BreakRoom_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27faf14f-335b-4a48-a3a9-5b5cc59f14c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  7.35, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  7.35, 2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  7.35, 2.7, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e1fdfb4-eeba-42f8-8084-2b821dca42d2}, !- Handle
  0.02-Circulations_Wall_Outdoors_2,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7.35, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.35, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffe7dd82-921d-4d23-907d-e14067a477e8}, !- Handle
  0.02-Circulations_RoofCeiling_1.11-Circulations_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf9c5b2-2f3b-49ef-9821-417e525cf490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.05, 3.2,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  7.35, 0, 3.2,                           !- X,Y,Z Vertex 3 {m}
  7.35, 2.7, 3.2,                         !- X,Y,Z Vertex 4 {m}
  -0.300000000000005, 2.7, 3.2,           !- X,Y,Z Vertex 5 {m}
  -0.300000000000005, 5.3, 3.2,           !- X,Y,Z Vertex 6 {m}
  -2.85000000000001, 5.3, 3.2,            !- X,Y,Z Vertex 7 {m}
  -2.85000000000001, -10.05, 3.2;         !- X,Y,Z Vertex 8 {m}

OS:Space,
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Handle
  0.10-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  12.505,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bcdfabda-9584-438e-b4c6-053a5742aeeb}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {07026b13-b419-4a8f-bdb4-a491aa4cb899}, !- Handle
  0.10-Office_Floor_Ground_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c599d183-308e-409e-8a7f-54fb3ae2feca}, !- Handle
  0.10-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21f3daf-af07-463d-b232-69b7377f87b0}, !- Handle
  0.10-Office_Wall_0.09-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfc646a6-e3ef-4af2-b5ff-69008846f9b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20f08d43-7e10-44c2-9c57-0ad7380f51bc}, !- Handle
  0.10-Office_Wall_0.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f49b5b0-0e6b-49f8-aab2-3aa63575f338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec22086e-891b-4879-8868-7fab784e4716}, !- Handle
  0.10-Office_Wall_0.11-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b1bf4c4-48a2-44f6-8b63-7061a3ad6a35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90960f0-db3a-410a-94be-ccc338017e3b}, !- Handle
  0.10-Office_RoofCeiling_1.13-Office_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f670c87-0a1a-4e5b-bdeb-00425e029394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Handle
  0.09-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.055,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f89c2338-ff83-42e1-a960-7101f11817de}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {1b333a1f-8eb0-416c-9e3b-615482d32ce8}, !- Handle
  0.09-Office_Floor_Ground_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0517e11f-b6fd-47e2-8f58-591c56292950}, !- Handle
  0.09-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4277ecf7-e444-40e4-9394-1590a380330b}, !- Handle
  0.09-Office_Wall_0.08-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b215b0cf-96fc-4e79-9d3e-13d3828e28da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deb04e3e-b714-4bb4-af6e-1048fb2a8ff3}, !- Handle
  0.09-Office_Wall_0.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdfa5ae5-f834-4bab-8a78-6f2d7abe6630}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfc646a6-e3ef-4af2-b5ff-69008846f9b1}, !- Handle
  0.09-Office_Wall_0.10-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b21f3daf-af07-463d-b232-69b7377f87b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e760cae-32f1-4a4b-882f-bf4f8c98defa}, !- Handle
  0.09-Office_RoofCeiling_1.14-Office_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a1198b1-adfd-4911-84a3-2ed8a70f1f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Handle
  0.08-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  17.605,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0da3afe0-3af3-4826-8ceb-efe399ee202a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {d82b1031-d93a-4bbb-a74c-54aff6914e18}, !- Handle
  0.08-Office_Floor_Ground_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3baf53f6-b437-4681-ad81-ffabeeabffbc}, !- Handle
  0.08-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b13ac00d-af84-4072-9f9f-224907f703f9}, !- Handle
  0.08-Office_Wall_0.07-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065de260-1382-46c9-ba7b-c2f78562c145}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2865d2a7-f966-461b-8567-ee073f7fbb99}, !- Handle
  0.08-Office_Wall_0.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46d9abe-6049-4742-b584-4a4a3141f3bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b215b0cf-96fc-4e79-9d3e-13d3828e28da}, !- Handle
  0.08-Office_Wall_0.09-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4277ecf7-e444-40e4-9394-1590a380330b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c18d7a1-30b9-4425-ab1b-f38bb240631a}, !- Handle
  0.08-Office_RoofCeiling_1.15-Office_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {601fc968-0b9d-468b-8904-67c5f5a999ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Handle
  0.07-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.05,                                   !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f7bfeca3-1785-4fa1-9231-1d144adadee5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {9f5c7ac8-d141-469c-ac0b-9ae843f1cb11}, !- Handle
  0.07-Office_Floor_Ground_1,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.55, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.05, -2.55, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.05, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03a0d1f-5e1a-4b2d-8a0f-34a16711929a}, !- Handle
  0.07-Office_Wall_0.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a16f442a-a46d-4016-ae10-a08a38236c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.55, 3.2,                          !- X,Y,Z Vertex 1 {m}
  0, -2.55, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065de260-1382-46c9-ba7b-c2f78562c145}, !- Handle
  0.07-Office_Wall_0.08-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b13ac00d-af84-4072-9f9f-224907f703f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05, -2.55, 3.2,                      !- X,Y,Z Vertex 1 {m}
  -5.05, -2.55, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -2.55, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.55, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052830b0-1ef6-4890-8f3d-568ef304b76c}, !- Handle
  0.07-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -5.05, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.05, -2.55, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.05, -2.55, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86d7b74-86e0-451b-bed8-7fc1b984f792}, !- Handle
  0.07-Office_Wall_0.06-WC_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3e10092-82cc-40a2-ab28-2ad28bbb3a2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.05, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.05, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80440985-1069-4792-8fbc-2faa4716230e}, !- Handle
  0.07-Office_RoofCeiling_1.16-Office_1,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e82be9-c436-4d98-b6f6-0c73fc05711d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.55, 3.2,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  -5.05, 0, 3.2,                          !- X,Y,Z Vertex 3 {m}
  -5.05, -2.55, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Handle
  0.04-MeetingRoom,                       !- Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.25,                                  !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ba52a116-9c2f-40a6-bf89-895cbf028dca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  98,                                     !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  35;                                     !- Floor Area {m2}

OS:Surface,
  {77be23bc-1f29-460d-9aaf-0d3c89403f1c}, !- Handle
  0.04-MeetingRoom_Floor_Ground_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.65, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.65, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {953b6093-85c7-4b0b-b961-6d99b18c8fbd}, !- Handle
  0.04-MeetingRoom_Wall_0.02-Circulations_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a7f201-e291-4c3f-b656-caab54510d98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054a7cf9-a337-4932-b225-4431c9a64472}, !- Handle
  0.04-MeetingRoom_Wall_0.02-Circulations_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45de4860-1692-41c2-980e-c337952590e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.65, 2.6, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -7.65, 2.6, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.65, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -7.65, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94dfdd81-0bbd-47bc-a9eb-68794a0de3ec}, !- Handle
  0.04-MeetingRoom_Wall_Outdoors_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -7.65, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.65, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5c17f5-bc03-4604-bdb0-215c203a01e5}, !- Handle
  0.04-MeetingRoom_Wall_0.03-BreakRoom_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96328084-0ac3-44d1-bb80-b6060364caf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6757616-6ae0-40e6-9882-89d817d9dcd0}, !- Handle
  0.04-MeetingRoom_RoofCeiling_1.19-Office_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4638f72-6402-4c7d-845c-0463ba0ef329}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  -5.1, 5.2, 3.2,                         !- X,Y,Z Vertex 2 {m}
  -7.65, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -7.65, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Handle
  0.03-BreakRoom,                         !- Name
  {387e8a08-430b-40b0-a499-83b883184375}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.8,                                   !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8735e2fa-15b5-4ead-9cd6-5eacc1685963}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  154,                                    !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  55;                                     !- Floor Area {m2}

OS:Surface,
  {18329288-24b8-45a3-a3ea-d67eb450365f}, !- Handle
  0.03-BreakRoom_Floor_Ground_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1, 5.2, 0,                            !- X,Y,Z Vertex 1 {m}
  5.1, -2.7, 0,                           !- X,Y,Z Vertex 2 {m}
  -2.55, -2.7, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188dad90-d516-4dff-b15f-afea651472af}, !- Handle
  0.03-BreakRoom_Wall_Outdoors_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, -2.7, 3.2,                       !- X,Y,Z Vertex 1 {m}
  -2.55, -2.7, 0,                         !- X,Y,Z Vertex 2 {m}
  5.1, -2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  5.1, -2.7, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96328084-0ac3-44d1-bb80-b6060364caf8}, !- Handle
  0.03-BreakRoom_Wall_0.04-MeetingRoom_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c5c17f5-bc03-4604-bdb0-215c203a01e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 7.21911419532262e-16,         !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d94194-1646-4e88-8c9d-27920c6ac9f3}, !- Handle
  0.03-BreakRoom_Wall_Outdoors_2,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1, 5.2, 3.2,                          !- X,Y,Z Vertex 1 {m}
  5.1, 5.2, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52dfb5d1-bdea-4e6e-949d-e065ad0b0d1f}, !- Handle
  0.03-BreakRoom_Wall_Outdoors_3,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1, -2.7, 3.2,                         !- X,Y,Z Vertex 1 {m}
  5.1, -2.7, 0,                           !- X,Y,Z Vertex 2 {m}
  5.1, 5.2, 0,                            !- X,Y,Z Vertex 3 {m}
  5.1, 5.2, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9f9ab2-dbca-4a35-a267-cf079787b798}, !- Handle
  0.03-BreakRoom_RoofCeiling_1.23-Office_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {509d3d97-6933-49dc-9b44-ce378b534299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 5.2, 3.2,                         !- X,Y,Z Vertex 2 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Handle
  N01,                                    !- Name
  3.2,                                    !- Nominal Z Coordinate {m}
  3.2,                                    !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {531e7b89-5c8b-4744-9506-7bf82ee2d1cc}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Handle
  1.01-Lobby,                             !- Name
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.955,                                  !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {592eae01-5577-4042-bfa2-11e314429808}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {35d247b9-6c3f-4896-a90c-3ff53a4c43d9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  95.2,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  34;                                     !- Floor Area {m2}

OS:Surface,
  {68780f80-557d-4111-97c2-3db355c10bc9}, !- Handle
  1.01-Lobby_Floor_0.01-Lobby_1,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db665d9f-f2a9-41c0-a133-933f429a6c37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  7.9, -4.755, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -4.755, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc57feb-d3a5-47e4-96d8-8d02a2bcc3fd}, !- Handle
  1.01-Lobby_Wall_1.12-Office_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98af22a4-aba1-44f5-920a-10e49ac41a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a15ae9d2-5fe8-430d-b97d-11687d836b95}, !- Handle
  1.01-Lobby_Wall_1.11-Circulations_1,    !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec06ee6-80be-43a6-bee9-5b5625ff9314}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, 0, 3.2,                            !- X,Y,Z Vertex 1 {m}
  7.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43abfdd6-fba2-4348-bc37-27bfb076b26c}, !- Handle
  1.01-Lobby_Wall_Outdoors_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, -2.055, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.9, -2.055, 0,                         !- X,Y,Z Vertex 2 {m}
  7.9, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.9, 0, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd173789-5383-4a1a-91aa-f740a0ec69b7}, !- Handle
  1.01-Lobby_Wall_1.02-Circulations_1,    !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76d49faf-c87a-43b1-a0e9-124b42bd55b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, -4.755, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.9, -4.755, 0,                         !- X,Y,Z Vertex 2 {m}
  7.9, -2.055, 0,                         !- X,Y,Z Vertex 3 {m}
  7.9, -2.055, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38b56a9c-f026-433b-9c7f-160e81b3459f}, !- Handle
  1.01-Lobby_Wall_1.08-Office_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c115c540-5f10-40d0-ab73-e7f0d3dabdc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.6, -4.755, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.6, -4.755, 0,                         !- X,Y,Z Vertex 2 {m}
  7.9, -4.755, 0,                         !- X,Y,Z Vertex 3 {m}
  7.9, -4.755, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b08e672-8c92-483a-bb38-88be29d0e244}, !- Handle
  1.01-Lobby_Wall_1.09-Office_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f8decc6-864e-4367-89ab-30e007dc536a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 1 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 2 {m}
  7.6, -4.755, 0,                         !- X,Y,Z Vertex 3 {m}
  7.6, -4.755, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5c1d390-5b45-4f82-8f0c-e80e5675a45f}, !- Handle
  1.01-Lobby_Wall_Outdoors_2,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.755, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.755, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Handle
  1.09-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.05,                                   !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ff15d2e0-4067-4b64-96e1-0495e77504ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {a03c7c7e-69e3-4502-97c6-13b91c90aa70}, !- Handle
  1.09-Office_Floor_0.01-Lobby_1,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa2aca33-f8c9-4663-bd8a-315dcec46327}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -5.2, 0,         !- X,Y,Z Vertex 3 {m}
  -1.20222401955682e-31, 1.66903701645009e-47, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f8decc6-864e-4367-89ab-30e007dc536a}, !- Handle
  1.09-Office_Wall_1.01-Lobby_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b08e672-8c92-483a-bb38-88be29d0e244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -1.20222401955682e-31, 1.66903701645009e-47, 0, !- X,Y,Z Vertex 3 {m}
  -1.20222401955682e-31, 1.66903701645009e-47, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10bf34df-7d2e-4994-bfaf-6f49f205ea95}, !- Handle
  1.09-Office_Wall_1.08-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02a0d315-c84d-4137-b960-0324e06820d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc7ef18b-8e8c-4110-8ea7-23ea82e31328}, !- Handle
  1.09-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, -5.2, 3.2,       !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, -5.2, 0,         !- X,Y,Z Vertex 2 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.55, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9426e5cf-66b1-4180-9889-1684335911c1}, !- Handle
  1.09-Office_Wall_1.10-MeetingRoom_1,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3655f9-c9cc-4846-844e-9d40b801152f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, 1.66903701645009e-47, 3.2, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, 1.66903701645009e-47, 0, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, -5.2, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -5.2, 3.2;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2fa290f-aa6a-41b7-8a1d-d6c534a837d1}, !- Handle
  1.09-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  -1.20222401955682e-31, 1.66903701645009e-47, 3.2, !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, -5.2, 3.2;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Handle
  1.08-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.9,                                    !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {11487fac-3ef4-41e9-b4ca-87ef1f33e070}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {678b0439-0f79-4573-806a-1078c274f568}, !- Handle
  1.08-Office_Floor_0.01-Lobby_1,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7007a5-7416-40c8-ab21-313c2a97cf35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.25, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  2.25, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, -5.2, 0,            !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, 0, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a438bcc0-109c-4720-a0da-b1987abcfab2}, !- Handle
  1.08-Office_Wall_1.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05875f1d-a891-4a45-a05d-fc6d4a92fb10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.25, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.25, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {876f0e36-3772-49d2-afda-5369970fb728}, !- Handle
  1.08-Office_Wall_1.07-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa5adb4-6dc0-4fec-9408-289384cdaeb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.25, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.25, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  2.25, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.25, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48a9145e-0980-455e-bad4-60ea77e63a3f}, !- Handle
  1.08-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, -5.2, 3.2,          !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, -5.2, 0,            !- X,Y,Z Vertex 2 {m}
  2.25, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.25, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02a0d315-c84d-4137-b960-0324e06820d0}, !- Handle
  1.08-Office_Wall_1.09-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10bf34df-7d2e-4994-bfaf-6f49f205ea95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 0, 3.2,             !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 0, 0,               !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, -5.2, 0,            !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, -5.2, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c115c540-5f10-40d0-ab73-e7f0d3dabdc1}, !- Handle
  1.08-Office_Wall_1.01-Lobby_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b56a9c-f026-433b-9c7f-160e81b3459f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, 0, 0,               !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, 0, 3.2;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f12794-f8e4-4059-b725-35abf9b356cd}, !- Handle
  1.08-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.25, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.25, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, 0, 3.2,             !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, -5.2, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Handle
  1.07-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.15,                                  !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {d462204a-759d-4a00-b4ff-a290ff9af3b5}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {2cc57152-1405-420c-9b0d-4db06e831244}, !- Handle
  1.07-Office_Floor_0.01-Lobby_1,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {250409a1-259a-488e-ac29-8052306f570d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c95338a-b00b-4fd4-b804-d5ffa8017121}, !- Handle
  1.07-Office_Wall_1.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24be28dc-72ff-4d9c-a5ff-fdf7e68420b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ea0db14-2fce-4b14-b1d2-7643f73f5f16}, !- Handle
  1.07-Office_Wall_1.06-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1128a0d-9e7f-4e83-8cf8-f3e88593c6fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa015545-bc33-4280-ac60-f77faa369e44}, !- Handle
  1.07-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 2 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.55, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa5adb4-6dc0-4fec-9408-289384cdaeb8}, !- Handle
  1.07-Office_Wall_1.08-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {876f0e36-3772-49d2-afda-5369970fb728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dddc3d74-026f-4da1-9614-24d1f32900d9}, !- Handle
  1.07-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Handle
  1.06-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.7,                                   !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {da451b73-8149-412e-b01a-56d47ae009c9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {2ca7cb14-7931-4f71-b7dc-2ec91dc10418}, !- Handle
  1.06-Office_Floor_Outdoors_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4486e757-2cda-4483-b70a-86f4d2e3e7b1}, !- Handle
  1.06-Office_Wall_1.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a835cda6-bf56-47ae-b43d-71c18f13fd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a702653f-e13c-4b9a-92a3-bfa751b7e750}, !- Handle
  1.06-Office_Wall_1.05-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23693aa3-ae46-417f-b4d1-a19d798d32d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0d9cf5-42dc-4a85-bdd5-7272cf1454a1}, !- Handle
  1.06-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 2 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.55, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1128a0d-9e7f-4e83-8cf8-f3e88593c6fc}, !- Handle
  1.06-Office_Wall_1.07-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ea0db14-2fce-4b14-b1d2-7643f73f5f16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {758479ea-e7fd-4867-b0dd-7f8c87bd95da}, !- Handle
  1.06-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Handle
  1.05-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.25,                                  !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2312afd3-890a-4e12-8fb7-7d3b7a1053b1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {9e0741dc-ce5d-4911-b8b7-05e455990a1e}, !- Handle
  1.05-Office_Floor_Outdoors_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800fe1f2-975d-462d-a867-d8d7a68091d3}, !- Handle
  1.05-Office_Wall_1.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83706993-30e7-4a83-9566-4aff369f309a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9eb48234-9aa3-4a6c-8a6e-c04198a95400}, !- Handle
  1.05-Office_Wall_1.04-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7faf66b-612d-4da3-b04c-78871faa4a9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d85ece-8b5a-4b4e-b813-04aa0b694925}, !- Handle
  1.05-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 2 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.55, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23693aa3-ae46-417f-b4d1-a19d798d32d2}, !- Handle
  1.05-Office_Wall_1.06-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a702653f-e13c-4b9a-92a3-bfa751b7e750}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94fd3961-6dd9-4e22-93ed-38704d9b6c63}, !- Handle
  1.05-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Handle
  1.04-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.8,                                   !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e8cdaa84-f8da-4bb6-a09c-a5f3573549c7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {3e4a598e-6fc6-451d-8ec6-6044cb26c4c1}, !- Handle
  1.04-Office_Floor_Outdoors_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e7a815a-683f-4df7-8516-d87af249dc73}, !- Handle
  1.04-Office_Wall_1.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39071fd8-4f62-469b-8be7-d8b7539dc1f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7942975c-b8e8-4f12-a422-c80f81926197}, !- Handle
  1.04-Office_Wall_1.03-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff7cc1cf-7902-4f9b-b54e-e890552b82a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af143cc4-9b4b-4229-9663-672f29703ed9}, !- Handle
  1.04-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 2 {m}
  2.55, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  2.55, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7faf66b-612d-4da3-b04c-78871faa4a9e}, !- Handle
  1.04-Office_Wall_1.05-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb48234-9aa3-4a6c-8a6e-c04198a95400}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa31da31-9b43-42b5-a728-3a821459fffb}, !- Handle
  1.04-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Handle
  1.03-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.9,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5883e860-cae6-4bca-a702-77d527ed4acf}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {09e9efb8-64c8-4b10-bc66-90b629123a17}, !- Handle
  1.03-Office_Floor_Outdoors_1,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a3a6d5-445f-4ef3-afac-170a9067bf58}, !- Handle
  1.03-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff7cc1cf-7902-4f9b-b54e-e890552b82a7}, !- Handle
  1.03-Office_Wall_1.04-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7942975c-b8e8-4f12-a422-c80f81926197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce83eb1-facc-421f-a12e-2afc329bd98a}, !- Handle
  1.03-Office_Wall_1.02-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bdd556b-fa28-42be-8938-0fd0255a76a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a82d618-cbe1-43cb-acd1-fd0336b04cbe}, !- Handle
  1.03-Office_Wall_Outdoors_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eb59371-df5a-4203-98eb-323f1d331785}, !- Handle
  1.03-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Handle
  1.02-Circulations,                      !- Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.15,                                  !- X Origin {m}
  5.2,                                    !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {69bc19d6-06c6-48bb-aba9-e3323939002c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  98,                                     !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  35;                                     !- Floor Area {m2}

OS:Surface,
  {290661e4-5b09-4be1-918f-259311e44929}, !- Handle
  1.02-Circulations_Floor_Outdoors_1,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.75, 2.7, 0,                          !- X,Y,Z Vertex 1 {m}
  12.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 2.7, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05875f1d-a891-4a45-a05d-fc6d4a92fb10}, !- Handle
  1.02-Circulations_Wall_1.08-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a438bcc0-109c-4720-a0da-b1987abcfab2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76d49faf-c87a-43b1-a0e9-124b42bd55b7}, !- Handle
  1.02-Circulations_Wall_1.01-Lobby_1,    !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd173789-5383-4a1a-91aa-f740a0ec69b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.25, 2.7, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.25, 2.7, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.25, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc6ea35-0d87-43d1-b69b-fd5aacd88a2c}, !- Handle
  1.02-Circulations_Wall_Outdoors_1,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.75, 2.7, 3.2,                        !- X,Y,Z Vertex 1 {m}
  12.75, 2.7, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.25, 2.7, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.25, 2.7, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc1fcc48-c3ea-48f1-8764-12ccbe52429e}, !- Handle
  1.02-Circulations_Wall_Outdoors_2,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.75, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  12.75, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.75, 2.7, 0,                          !- X,Y,Z Vertex 3 {m}
  12.75, 2.7, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bdd556b-fa28-42be-8938-0fd0255a76a1}, !- Handle
  1.02-Circulations_Wall_1.03-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce83eb1-facc-421f-a12e-2afc329bd98a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  10.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  12.75, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.75, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39071fd8-4f62-469b-8be7-d8b7539dc1f9}, !- Handle
  1.02-Circulations_Wall_1.04-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e7a815a-683f-4df7-8516-d87af249dc73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.65, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  7.65, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.2, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83706993-30e7-4a83-9566-4aff369f309a}, !- Handle
  1.02-Circulations_Wall_1.05-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800fe1f2-975d-462d-a867-d8d7a68091d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1, 0, 3.2,                            !- X,Y,Z Vertex 1 {m}
  5.1, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  7.65, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.65, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a835cda6-bf56-47ae-b43d-71c18f13fd99}, !- Handle
  1.02-Circulations_Wall_1.06-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4486e757-2cda-4483-b70a-86f4d2e3e7b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.1, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.1, 0, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24be28dc-72ff-4d9c-a5ff-fdf7e68420b6}, !- Handle
  1.02-Circulations_Wall_1.07-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c95338a-b00b-4fd4-b804-d5ffa8017121}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86956dd8-3f4e-4856-b6e2-6b0eaf49eef9}, !- Handle
  1.02-Circulations_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.75, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  12.75, 2.7, 3.2,                        !- X,Y,Z Vertex 2 {m}
  -2.25, 2.7, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.25, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Handle
  1.12-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.955,                                  !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {60447caa-491f-4a01-8627-9120ae54a57b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {035778d2-32fa-40ef-baa0-cd3c4c9fccc4}, !- Handle
  1.12-Office_Floor_0.11-Office_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b73fecd-2617-4b8c-a144-6e6a7aec220a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c218aefd-bd53-4d9f-92e4-46719bb27b52}, !- Handle
  1.12-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15836ad8-c71f-43f3-97d5-6f7c99685d95}, !- Handle
  1.12-Office_Wall_1.13-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {724a3a79-06c9-45ca-9bac-f8e971f2429f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986aa540-1e4e-4ae2-a603-463535e1125b}, !- Handle
  1.12-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69bc8083-0f84-4a23-be89-b13573b81bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98af22a4-aba1-44f5-920a-10e49ac41a96}, !- Handle
  1.12-Office_Wall_1.01-Lobby_1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc57feb-d3a5-47e4-96d8-8d02a2bcc3fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40ad862a-9c26-40fa-92f2-34b3c71e415d}, !- Handle
  1.12-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Handle
  1.11-Circulations,                      !- Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.9,                                    !- X Origin {m}
  20.005,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {4bb7d4c4-8db1-4a08-bcb3-4cf743d7c845}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  196,                                    !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  70;                                     !- Floor Area {m2}

OS:Surface,
  {fdf9c5b2-2f3b-49ef-9821-417e525cf490}, !- Handle
  1.11-Circulations_Floor_0.02-Circulations_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffe7dd82-921d-4d23-907d-e14067a477e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 5.3, 0,             !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 2.7, 0,             !- X,Y,Z Vertex 2 {m}
  7.35, 2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  7.35, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -10.05, 0,                           !- X,Y,Z Vertex 6 {m}
  -2.85000000000001, -10.05, 0,           !- X,Y,Z Vertex 7 {m}
  -2.85000000000001, 5.3, 0;              !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {fdc418e6-5a53-4a0e-b839-41118c9a6081}, !- Handle
  1.11-Circulations_Wall_Outdoors_3,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.05, 3.2,                         !- X,Y,Z Vertex 1 {m}
  0, -10.05, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec06ee6-80be-43a6-bee9-5b5625ff9314}, !- Handle
  1.11-Circulations_Wall_1.01-Lobby_1,    !- Name
  Wall,                                   !- Surface Type
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a15ae9d2-5fe8-430d-b97d-11687d836b95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -10.05, 3.2,         !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -10.05, 0,           !- X,Y,Z Vertex 2 {m}
  0, -10.05, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.05, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69bc8083-0f84-4a23-be89-b13573b81bfb}, !- Handle
  1.11-Circulations_Wall_1.12-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {986aa540-1e4e-4ae2-a603-463535e1125b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -7.5, 3.2,           !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -7.5, 0,             !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -10.05, 0,           !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -10.05, 3.2;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc8bfc6-88dc-45cc-a36b-d1ce6d265f65}, !- Handle
  1.11-Circulations_Wall_1.13-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d1dbc90-aeef-44f0-8864-4b17c766cd58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -4.95, 3.2,          !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -4.95, 0,            !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -7.5, 0,             !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -7.5, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e37c495-ebd7-4bf9-af22-52839c41f7df}, !- Handle
  1.11-Circulations_Wall_1.14-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23208795-7fb3-4955-b36e-9fd417bb5cca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, -2.4, 3.2,           !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, -2.4, 0,             !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -4.95, 0,            !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -4.95, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d71498d4-0b91-4c96-bcc1-323e068e9a3b}, !- Handle
  1.11-Circulations_Wall_1.15-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6460006c-5782-4215-ae82-02a5c5ca0136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, 0.149999999999998, 3.2, !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, 0.149999999999998, 1.38513519078831e-28, !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, -2.4, 0,             !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, -2.4, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab1b422-0f36-4ff7-a918-ad95ec36bd8b}, !- Handle
  1.11-Circulations_Wall_1.17-WC_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390b4417-6fd7-4284-98b9-5d03390cd385}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, 5.3, 3.2,            !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, 5.3, 1.57751507839781e-28, !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, 2.7, -1.84684692105111e-28, !- X,Y,Z Vertex 3 {m}
  -2.85, 2.7, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6fb806-3efc-4495-b9c1-f0fe5ccaa26b}, !- Handle
  1.11-Circulations_Wall_1.19-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97624962-c12f-4afb-9fcb-6c7f3c70fcc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.25, 2.7, 3.2,                         !- X,Y,Z Vertex 1 {m}
  2.25, 2.7, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, 2.7, 0,             !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, 2.7, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefe2ee6-1303-4ffe-aa29-7ce16a9db615}, !- Handle
  1.11-Circulations_Wall_1.20-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cad5b41-2b7d-44cf-aead-bc0d9272b933}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.8, 2.7, 3.2,                          !- X,Y,Z Vertex 1 {m}
  4.8, 2.7, 0,                            !- X,Y,Z Vertex 2 {m}
  2.25, 2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  2.25, 2.7, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066c805e-e0a7-4c60-bf5f-4162b4fd5881}, !- Handle
  1.11-Circulations_Wall_1.21-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f7ceb10-9f98-43cf-9bd5-3f3239cd189b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.35, 2.7, 3.2,                         !- X,Y,Z Vertex 1 {m}
  7.35, 2.7, 0,                           !- X,Y,Z Vertex 2 {m}
  4.8, 2.7, 0,                            !- X,Y,Z Vertex 3 {m}
  4.8, 2.7, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab8dda3e-3e8f-42e7-85a8-d5613fdc6be5}, !- Handle
  1.11-Circulations_Wall_1.22-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3369b86-6c55-4cfb-bca0-520c149844fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.9, 2.7, 3.2,                          !- X,Y,Z Vertex 1 {m}
  9.9, 2.7, 0,                            !- X,Y,Z Vertex 2 {m}
  7.35, 2.7, 0,                           !- X,Y,Z Vertex 3 {m}
  7.35, 2.7, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01619bc0-73b1-416c-bb72-90130a27aed9}, !- Handle
  1.11-Circulations_Wall_1.23-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6296dc3c-78d6-4955-bd76-4bda1c2ad269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.45, 2.7, 3.2,                        !- X,Y,Z Vertex 1 {m}
  12.45, 2.7, 0,                          !- X,Y,Z Vertex 2 {m}
  9.9, 2.7, 0,                            !- X,Y,Z Vertex 3 {m}
  9.9, 2.7, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e0111c-78e1-460c-8931-22ad84549a96}, !- Handle
  1.11-Circulations_Wall_1.24-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb280aa-95cd-4530-be73-267836cb9b9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 2.7, 3.2,                           !- X,Y,Z Vertex 1 {m}
  15, 2.7, 0,                             !- X,Y,Z Vertex 2 {m}
  12.45, 2.7, 0,                          !- X,Y,Z Vertex 3 {m}
  12.45, 2.7, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {918ebfee-c9bf-4efe-9e90-666f6c72bbcd}, !- Handle
  1.11-Circulations_Wall_Outdoors_1,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 2.7, 0,                             !- X,Y,Z Vertex 3 {m}
  15, 2.7, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c7a95a-e1a7-4c60-b48e-e798d5032465}, !- Handle
  1.11-Circulations_Wall_Outdoors_2,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94f73d40-51ee-4c5e-b183-199735a66fbd}, !- Handle
  1.11-Circulations_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.05, 3.2,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  15, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  15, 2.7, 3.2,                           !- X,Y,Z Vertex 4 {m}
  -0.300000000000005, 2.7, 3.2,           !- X,Y,Z Vertex 5 {m}
  -0.300000000000005, 5.3, 3.2,           !- X,Y,Z Vertex 6 {m}
  -2.85000000000001, 5.3, 3.2,            !- X,Y,Z Vertex 7 {m}
  -2.85000000000001, -10.05, 3.2;         !- X,Y,Z Vertex 8 {m}

OS:Space,
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Handle
  1.13-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  12.505,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b3acd9e4-93b1-4b39-bf7a-ae40ebd4fb53}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {8f670c87-0a1a-4e5b-bdeb-00425e029394}, !- Handle
  1.13-Office_Floor_0.10-Office_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d90960f0-db3a-410a-94be-ccc338017e3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783bc404-a92f-4e19-85e2-afa6e2027991}, !- Handle
  1.13-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03a433db-e2cc-48dc-a314-5ee5082bbea8}, !- Handle
  1.13-Office_Wall_1.14-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdc4f183-b535-4e35-88f3-2502a7ba63cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d1dbc90-aeef-44f0-8864-4b17c766cd58}, !- Handle
  1.13-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbc8bfc6-88dc-45cc-a36b-d1ce6d265f65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {724a3a79-06c9-45ca-9bac-f8e971f2429f}, !- Handle
  1.13-Office_Wall_1.12-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15836ad8-c71f-43f3-97d5-6f7c99685d95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a63a5e4-9f70-46f4-a3ec-4c36d9cee3e8}, !- Handle
  1.13-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Handle
  1.14-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  15.055,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a9ed3573-2f88-4880-9744-526755afacc8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {2a1198b1-adfd-4911-84a3-2ed8a70f1f90}, !- Handle
  1.14-Office_Floor_0.09-Office_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e760cae-32f1-4a4b-882f-bf4f8c98defa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df919057-3b35-4cfa-bd4b-5c52d675f576}, !- Handle
  1.14-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da6a42ae-f5ef-4fa7-a8c6-4f093156d785}, !- Handle
  1.14-Office_Wall_1.15-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cbc30c2-f4e3-4883-857f-1044bb87ec28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23208795-7fb3-4955-b36e-9fd417bb5cca}, !- Handle
  1.14-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e37c495-ebd7-4bf9-af22-52839c41f7df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdc4f183-b535-4e35-88f3-2502a7ba63cb}, !- Handle
  1.14-Office_Wall_1.13-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03a433db-e2cc-48dc-a314-5ee5082bbea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec346860-d0b3-4f15-b01e-22682dd16886}, !- Handle
  1.14-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Handle
  1.15-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  17.605,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5870f4bd-db03-4ab9-9c23-3a3abfe7474c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {601fc968-0b9d-468b-8904-67c5f5a999ca}, !- Handle
  1.15-Office_Floor_0.08-Office_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c18d7a1-30b9-4425-ab1b-f38bb240631a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.55, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a2e07c7-9a35-425f-9e8e-5a01c8623141}, !- Handle
  1.15-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10cdfda-270f-4b8f-bb78-5c178d44fa42}, !- Handle
  1.15-Office_Wall_1.16-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a6ebd3-8a3b-4ba8-91c6-ccf9e0b35f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 2.55, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 2.55, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6460006c-5782-4215-ae82-02a5c5ca0136}, !- Handle
  1.15-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d71498d4-0b91-4c96-bcc1-323e068e9a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, 2.55, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, 2.55, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cbc30c2-f4e3-4883-857f-1044bb87ec28}, !- Handle
  1.15-Office_Wall_1.14-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da6a42ae-f5ef-4fa7-a8c6-4f093156d785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {090c2a00-ef63-4206-96cf-870be07768cf}, !- Handle
  1.15-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 2.55, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0, 2.55, 3.2,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Handle
  1.16-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.05,                                   !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5bb1032b-9415-4c7b-8949-83066556efae}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {97e82be9-c436-4d98-b6f6-0c73fc05711d}, !- Handle
  1.16-Office_Floor_0.07-Office_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80440985-1069-4792-8fbc-2faa4716230e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.55, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.05, -2.55, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.05, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7231e8-cd15-4c50-808e-6e63326baa0d}, !- Handle
  1.16-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d36331d-42c8-4c12-b31b-c287090dc6a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.55, 3.2,                          !- X,Y,Z Vertex 1 {m}
  0, -2.55, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a6ebd3-8a3b-4ba8-91c6-ccf9e0b35f2b}, !- Handle
  1.16-Office_Wall_1.15-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f10cdfda-270f-4b8f-bb78-5c178d44fa42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05, -2.55, 3.2,                      !- X,Y,Z Vertex 1 {m}
  -5.05, -2.55, 0,                        !- X,Y,Z Vertex 2 {m}
  0, -2.55, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -2.55, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08c9a73f-235f-43c3-ba47-40f93ad3ce5a}, !- Handle
  1.16-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.05, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -5.05, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.05, -2.55, 0,                        !- X,Y,Z Vertex 3 {m}
  -5.05, -2.55, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a730b9bf-ab06-4a12-8f21-8f9c86e13bb1}, !- Handle
  1.16-Office_Wall_1.17-WC_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49257ca3-159f-4216-91d5-b140efca82e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.05, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.05, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa323067-3d75-4f9d-9b08-ccb5b6a49a5f}, !- Handle
  1.16-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.55, 3.2,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  -5.05, 0, 3.2,                          !- X,Y,Z Vertex 3 {m}
  -5.05, -2.55, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Handle
  1.17-WC,                                !- Name
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  27.905,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5d385c95-e7a7-4661-abf3-79b90d024d39}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  67.2,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  24;                                     !- Floor Area {m2}

OS:Surface,
  {0d217564-7e2f-4f8c-9e53-341df15d6ff7}, !- Handle
  1.17-WC_Floor_0.06-WC_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d85cb5e-e5cb-4821-8065-a8ffc2d09867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  5.05, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {415dc7b7-3720-46ce-869f-bc127cd9a015}, !- Handle
  1.17-WC_Wall_Outdoors_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a86ade59-f346-4a54-90c9-4c940dc4722e}, !- Handle
  1.17-WC_Wall_1.18-Storage_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2376b7a-f4c4-409e-90e1-c983c22c11a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04999999999999, -2.6, 3.2,            !- X,Y,Z Vertex 1 {m}
  5.04999999999999, -2.6, 0,              !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49257ca3-159f-4216-91d5-b140efca82e5}, !- Handle
  1.17-WC_Wall_1.16-Office_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a730b9bf-ab06-4a12-8f21-8f9c86e13bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769b4986-73c5-4f0d-b9f8-1da841bf9541}, !- Handle
  1.17-WC_Wall_Outdoors_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23405cd9-13be-4ebf-a22a-6cd4d33f05d4}, !- Handle
  1.17-WC_RoofCeiling_Outdoors_1,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Handle
  1.18-Storage,                           !- Name
  {3f3c128e-1eba-4c41-b4fd-05b56e8faccd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.6,                                    !- X Origin {m}
  27.905,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0952a207-b1ea-4596-b2e9-a0083eaec27a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  14,                                     !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  5;                                      !- Floor Area {m2}

OS:Surface,
  {c998a3e8-aad5-4be2-bd38-eebed33f77a4}, !- Handle
  1.18-Storage_Floor_0.05-Storage_1,      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9238f90c-8198-4ee5-9dd1-f39fc7a25a43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.6, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.55, -2.6, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d20eecf6-547f-4740-baa4-538f899d9788}, !- Handle
  1.18-Storage_Wall_1.19-Office_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55813ec-0031-4323-943f-408f187e2b22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.6, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -2.6, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93ba77da-5ce3-476d-a473-6202f3962de6}, !- Handle
  1.18-Storage_Wall_1.11-Circulations_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f60bff5-e1e3-410c-8fde-bb198e15c7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, -2.6, 3.2,                       !- X,Y,Z Vertex 1 {m}
  -2.55, -2.6, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -2.6, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -2.6, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2376b7a-f4c4-409e-90e1-c983c22c11a6}, !- Handle
  1.18-Storage_Wall_1.17-WC_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a86ade59-f346-4a54-90c9-4c940dc4722e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.55, -2.6, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.55, -2.6, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e2431c-90a0-405a-99ee-f088e6644026}, !- Handle
  1.18-Storage_Wall_Outdoors_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {940e0c63-fc29-4590-8d03-23592535d24a}, !- Handle
  1.18-Storage_RoofCeiling_Outdoors_1,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.6, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 3 {m}
  -2.55, -2.6, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Handle
  1.19-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.15,                                  !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {19001ce1-7a15-4738-be43-950829dfab91}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {b4638f72-6402-4c7d-845c-0463ba0ef329}, !- Handle
  1.19-Office_Floor_0.04-MeetingRoom_1,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6757616-6ae0-40e6-9882-89d817d9dcd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97624962-c12f-4afb-9fcb-6c7f3c70fcc7}, !- Handle
  1.19-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6fb806-3efc-4495-b9c1-f0fe5ccaa26b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f55813ec-0031-4323-943f-408f187e2b22}, !- Handle
  1.19-Office_Wall_1.18-Storage_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d20eecf6-547f-4740-baa4-538f899d9788}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 2.6, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 2.6, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e082541c-b230-4b3e-83c0-3bc1978891ee}, !- Handle
  1.19-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d97a226a-ad54-4b47-bc58-4cdfb9f1c231}, !- Handle
  1.19-Office_Wall_1.20-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eae9ad57-bce1-408a-95d8-17e6acd90951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f92949e2-87fe-4e5c-8730-b6a0ea432b8f}, !- Handle
  1.19-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Handle
  1.20-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.7,                                   !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6921fa65-83aa-4d5a-9300-659a610f519d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {61a19048-f5ea-42e6-80af-a79331576cff}, !- Handle
  1.20-Office_Floor_0.04-MeetingRoom_1,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2552763c-de8b-496a-a42f-efb6f00680ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cad5b41-2b7d-44cf-aead-bc0d9272b933}, !- Handle
  1.20-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefe2ee6-1303-4ffe-aa29-7ce16a9db615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eae9ad57-bce1-408a-95d8-17e6acd90951}, !- Handle
  1.20-Office_Wall_1.19-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d97a226a-ad54-4b47-bc58-4cdfb9f1c231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5df2bb39-66d9-47ce-8fab-a56a86e45df9}, !- Handle
  1.20-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {194febaa-f463-4458-a5c2-4f27d2618ad8}, !- Handle
  1.20-Office_Wall_1.21-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31332e99-234a-4eb5-ad4b-1100ca46d93a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1aad5b1-fe73-4be0-a86f-fccc2c82438c}, !- Handle
  1.20-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Handle
  1.21-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.25,                                  !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ad53ce99-abf1-4aec-ab9c-fb3ebaa2ce1f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {a8b807fd-8488-4403-ac88-44b9f515c2ac}, !- Handle
  1.21-Office_Floor_0.04-MeetingRoom_1,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e47d716-c6e0-411c-91f9-df543dd52242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f7ceb10-9f98-43cf-9bd5-3f3239cd189b}, !- Handle
  1.21-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {066c805e-e0a7-4c60-bf5f-4162b4fd5881}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31332e99-234a-4eb5-ad4b-1100ca46d93a}, !- Handle
  1.21-Office_Wall_1.20-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {194febaa-f463-4458-a5c2-4f27d2618ad8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {959ca80a-54ff-4b75-9c31-ded1397f1152}, !- Handle
  1.21-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a94566-271f-4e36-9bf2-410c1237d70c}, !- Handle
  1.21-Office_Wall_1.22-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e069a0-74d4-4b2b-9bcf-7bdbd45aa3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b292057-46cc-4693-be43-e48bf2106731}, !- Handle
  1.21-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48086636-9c28-4342-9190-c12589ef8281}, !- Handle
  1.22-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.8,                                   !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {01a9743c-f01a-4a91-a266-447020f81231}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  30.8,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {8340eb84-f1b4-47f6-960f-43c09bf8183f}, !- Handle
  1.22-Office_Floor_0.03-BreakRoom_1,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f9c0d20-e693-4909-b7df-e57ff4a781d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3369b86-6c55-4cfb-bca0-520c149844fd}, !- Handle
  1.22-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab8dda3e-3e8f-42e7-85a8-d5613fdc6be5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e069a0-74d4-4b2b-9bcf-7bdbd45aa3b2}, !- Handle
  1.22-Office_Wall_1.21-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a94566-271f-4e36-9bf2-410c1237d70c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa59a8eb-a4e9-4a35-ae9f-d361aeb2c67e}, !- Handle
  1.22-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {896f1e25-61c8-4a8f-8319-b9be60ae904b}, !- Handle
  1.22-Office_Wall_1.23-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {269da4f3-a1ff-4234-8c1c-97bae4e994d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267345e6-df3c-429b-a4f8-50ef7684e8e3}, !- Handle
  1.22-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Handle
  1.23-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.35,                                  !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {616933b0-8bde-4b5d-959c-4ba128acd603}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  41.8,                                   !- Volume {m3}
  3.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {509d3d97-6933-49dc-9b44-ce378b534299}, !- Handle
  1.23-Office_Floor_0.03-BreakRoom_1,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce9f9ab2-dbca-4a35-a267-cf079787b798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6296dc3c-78d6-4955-bd76-4bda1c2ad269}, !- Handle
  1.23-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01619bc0-73b1-416c-bb72-90130a27aed9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {269da4f3-a1ff-4234-8c1c-97bae4e994d4}, !- Handle
  1.23-Office_Wall_1.22-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896f1e25-61c8-4a8f-8319-b9be60ae904b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b92ff87-52b8-46df-affc-7f0114600a8e}, !- Handle
  1.23-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 1 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96db9914-4c4f-471c-9add-0a50197a34de}, !- Handle
  1.23-Office_Wall_1.24-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ba516bb-f11b-4686-abf6-2b8f9f8bfa68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 5.2, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fcb118-8ad1-4a39-ba3c-263e09e5fe3e}, !- Handle
  1.23-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {60873967-c81e-473a-acfe-53f22645589e}, !- Handle
  1.24-Office,                            !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  22.9,                                   !- X Origin {m}
  22.705,                                 !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {b091ebcc-c6be-4784-9012-5d0dee40de62}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  52.8,                                   !- Volume {m3}
  4.8,                                    !- Ceiling Height {m}
  11;                                     !- Floor Area {m2}

OS:Surface,
  {d5958681-2a86-4930-ab70-402dd9ef2663}, !- Handle
  1.24-Office_Floor_0.03-BreakRoom_1,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a717036-52cb-42fa-86cc-a0255c97a2af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, 5.2, 0,           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bb280aa-95cd-4530-be73-267836cb9b9c}, !- Handle
  1.24-Office_Wall_1.11-Circulations_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e0111c-78e1-460c-8931-22ad84549a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba516bb-f11b-4686-abf6-2b8f9f8bfa68}, !- Handle
  1.24-Office_Wall_1.23-Office_1,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96db9914-4c4f-471c-9add-0a50197a34de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04f10d35-348e-4301-8e7a-ee6878774428}, !- Handle
  1.24-Office_Wall_Outdoors_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, 5.2, 3.2,         !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, 5.2, 0,           !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  -2.55, 5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bf50b0-d8a3-416a-b8a0-e46b7c869d11}, !- Handle
  1.24-Office_Wall_Outdoors_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.04563418287728e-30, -1.6912908433361e-45, 3.2, !- X,Y,Z Vertex 1 {m}
  3.04563418287728e-30, -1.6912908433361e-45, 0, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, 5.2, 0,           !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, 5.2, 3.2;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60ab5067-bd15-428a-ad31-0786793acc97}, !- Handle
  1.24-Office_RoofCeiling_Outdoors_1,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, 5.2, 3.2,         !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {531e7b89-5c8b-4744-9506-7bf82ee2d1cc}, !- Handle
  Rendering Color 59,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Surface,
  {2f60bff5-e1e3-410c-8fde-bb198e15c7bb}, !- Handle
  1.11-Circulations_Wall_1.18-Storage_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93ba77da-5ce3-476d-a473-6202f3962de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 5.3, 3.2,           !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 5.3, 0,             !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, 5.3, 0,              !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, 5.3, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ac96d28-1b29-4137-8ffa-73e65a1f4c08}, !- Handle
  1.11-Circulations_Wall_1.19-Office_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0369bb7-9e86-4c93-96d2-f3da558a1de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 2.7, 3.2,           !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 2.7, 0,             !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, 5.3, 0,             !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, 5.3, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd78a22d-0a8e-48dc-bab1-ec11666d26d5}, !- Handle
  0.01-Lobby_Wall_Outdoors_5,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7, -9.955, 3.2,                      !- X,Y,Z Vertex 1 {m}
  12.7, -9.955, 0,                        !- X,Y,Z Vertex 2 {m}
  12.7, -2.055, 0,                        !- X,Y,Z Vertex 3 {m}
  12.7, -2.055, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb42c2c-9f65-437e-8e56-50f5e761d28b}, !- Handle
  0.01-Lobby_Wall_Outdoors_3,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7, -2.055, 3.2,                      !- X,Y,Z Vertex 1 {m}
  12.7, -2.055, 0,                        !- X,Y,Z Vertex 2 {m}
  7.9, -2.055, 0,                         !- X,Y,Z Vertex 3 {m}
  7.9, -2.055, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59600da-3345-476a-82f7-88e645bcc044}, !- Handle
  0.01-Lobby_RoofCeiling_1.02-Circulations_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3e38c20-99b6-4837-abb0-24b106291bfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7, -4.755, 3.2,                      !- X,Y,Z Vertex 1 {m}
  12.7, -2.055, 3.2,                      !- X,Y,Z Vertex 2 {m}
  7.9, -2.055, 3.2,                       !- X,Y,Z Vertex 3 {m}
  7.9, -4.755, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7484641-0750-428d-b682-1a2fc88c793e}, !- Handle
  0.04-MeetingRoom_Wall_0.02-Circulations_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2e7779e-0513-460e-899a-4e091e5c9e22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.1, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  -5.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2552763c-de8b-496a-a42f-efb6f00680ca}, !- Handle
  0.04-MeetingRoom_RoofCeiling_1.20-Office_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61a19048-f5ea-42e6-80af-a79331576cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 2 {m}
  -5.1, 5.2, 3.2,                         !- X,Y,Z Vertex 3 {m}
  -5.1, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a717036-52cb-42fa-86cc-a0255c97a2af}, !- Handle
  0.03-BreakRoom_RoofCeiling_1.24-Office_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5958681-2a86-4930-ab70-402dd9ef2663}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1, 0, 3.2,                            !- X,Y,Z Vertex 1 {m}
  5.1, 5.2, 3.2,                          !- X,Y,Z Vertex 2 {m}
  2.55, 5.2, 3.2,                         !- X,Y,Z Vertex 3 {m}
  2.55, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f9c0d20-e693-4909-b7df-e57ff4a781d9}, !- Handle
  0.03-BreakRoom_RoofCeiling_1.22-Office_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8340eb84-f1b4-47f6-960f-43c09bf8183f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8057fd77-2a3c-4e7a-852a-c4fcfdad6dce}, !- Handle
  0.03-BreakRoom_RoofCeiling_1.11-Circulations_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76625a69-22ee-46bc-a9da-0d750b96340e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1, -2.7, 3.2,                         !- X,Y,Z Vertex 1 {m}
  5.1, 0, 3.2,                            !- X,Y,Z Vertex 2 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 3 {m}
  2.55, -2.7, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27faf14f-335b-4a48-a3a9-5b5cc59f14c0}, !- Handle
  0.03-BreakRoom_Wall_0.02-Circulations_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85d96c7c-ce0c-43c9-ba93-64622539c63c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 7.21911419532262e-16,         !- X,Y,Z Vertex 2 {m}
  -2.55, -2.7, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.55, -2.7, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {250409a1-259a-488e-ac29-8052306f570d}, !- Handle
  0.01-Lobby_RoofCeiling_1.07-Office_1,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc57152-1405-420c-9b0d-4db06e831244}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7, -9.955, 3.2,                      !- X,Y,Z Vertex 1 {m}
  12.7, -4.755, 3.2,                      !- X,Y,Z Vertex 2 {m}
  10.15, -4.755, 3.2,                     !- X,Y,Z Vertex 3 {m}
  10.15, -9.955, 3.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7007a5-7416-40c8-ab21-313c2a97cf35}, !- Handle
  0.01-Lobby_RoofCeiling_1.08-Office_1,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678b0439-0f79-4573-806a-1078c274f568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.15, -9.955, 3.2,                     !- X,Y,Z Vertex 1 {m}
  10.15, -4.755, 3.2,                     !- X,Y,Z Vertex 2 {m}
  7.6, -4.755, 3.2,                       !- X,Y,Z Vertex 3 {m}
  7.6, -9.955, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390b4417-6fd7-4284-98b9-5d03390cd385}, !- Handle
  1.17-WC_Wall_1.11-Circulations_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ab1b422-0f36-4ff7-a918-ad95ec36bd8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  5.04999999999999, -2.6, 0,              !- X,Y,Z Vertex 3 {m}
  5.04999999999999, -2.6, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0369bb7-9e86-4c93-96d2-f3da558a1de7}, !- Handle
  1.19-Office_Wall_1.11-Circulations_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ac96d28-1b29-4137-8ffa-73e65a1f4c08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 2.6, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.55, 2.6, 0,                          !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3e38c20-99b6-4837-abb0-24b106291bfb}, !- Handle
  1.02-Circulations_Floor_0.01-Lobby_1,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59600da-3345-476a-82f7-88e645bcc044}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, 2.7, 0,                           !- X,Y,Z Vertex 1 {m}
  2.55, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.25, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.25, 2.7, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db665d9f-f2a9-41c0-a133-933f429a6c37}, !- Handle
  0.01-Lobby_RoofCeiling_1.01-Lobby_1,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68780f80-557d-4111-97c2-3db355c10bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, -4.755, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.9, 0, 3.2,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -4.75500000000001, 3.2;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d36331d-42c8-4c12-b31b-c287090dc6a7}, !- Handle
  1.11-Circulations_Wall_1.16-Office_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b7231e8-cd15-4c50-808e-6e63326baa0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85, 2.7, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, 2.7, -1.62148762413703e-28, !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, 0.149999999999998, 2.96265026918621e-28, !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, 0.149999999999998, 3.2; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917da640-e2cb-4edb-a70e-5983686c3657}, !- Handle
  1.11-Circulations_Floor_0.03-BreakRoom_2, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0881d36-7c44-4e3e-a121-e45f8e47fb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.9, 2.7, 0,                            !- X,Y,Z Vertex 1 {m}
  9.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  7.35, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  7.35, 2.7, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff18071-b120-4c31-8363-6c668867358b}, !- Handle
  0.04-MeetingRoom_Wall_0.02-Circulations_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be5ffd11-e9b3-477d-a165-5c80a2cf6cf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.65, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -7.65, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.1, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e47d716-c6e0-411c-91f9-df543dd52242}, !- Handle
  0.04-MeetingRoom_RoofCeiling_1.21-Office_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8b807fd-8488-4403-ac88-44b9f515c2ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5.2, 3.2,                            !- X,Y,Z Vertex 2 {m}
  -2.55, 5.2, 3.2,                        !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76625a69-22ee-46bc-a9da-0d750b96340e}, !- Handle
  1.11-Circulations_Floor_0.03-BreakRoom_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8057fd77-2a3c-4e7a-852a-c4fcfdad6dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 2.7, 0,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.45, 2.7, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9255b6c8-6b58-491f-ae6b-ebe4506fb36a}, !- Handle
  1.11-Circulations_Floor_0.03-BreakRoom_3, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c6ff1f-b948-4cc7-a785-c66bb985cba4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.45, 2.7, 0,                          !- X,Y,Z Vertex 1 {m}
  12.45, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  9.9, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  9.9, 2.7, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0881d36-7c44-4e3e-a121-e45f8e47fb75}, !- Handle
  0.03-BreakRoom_RoofCeiling_1.11-Circulations_2, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917da640-e2cb-4edb-a70e-5983686c3657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.7, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 3 {m}
  -2.55, -2.7, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9c6ff1f-b948-4cc7-a785-c66bb985cba4}, !- Handle
  0.03-BreakRoom_RoofCeiling_1.11-Circulations_3, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9255b6c8-6b58-491f-ae6b-ebe4506fb36a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55, -2.7, 3.2,                        !- X,Y,Z Vertex 1 {m}
  2.55, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -2.7, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {c9bb5f1e-af49-4632-91a5-d5ccd02b3c5e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Sizing:Parameters,
  {2db32379-3e36-4468-829c-faab6d6683e7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {9cf9e31f-0ba7-413d-b0d3-35772fe31482}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {72e166de-f8ff-40ac-971e-ec0ba1d7a888}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5182baab-481a-4011-ad5f-5bf9cc27828e}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {907b27af-ebbb-4135-bb5e-13eee78ba5ab}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:RadianceParameters,
  {3d3eb070-fd6d-4292-befe-1f1f25a3a194}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {a4ec8348-8cc5-453a-a400-e64c6f4b8f5c}; !- Handle

OS:OutputControl:ReportingTolerances,
  {124e9ba6-c957-4754-a870-974d5fbfa736}, !- Handle
  0.555555555555556,                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.555555555555556;                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {2b6e1282-7ff2-4fee-8f3e-5ff8bad5a232}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:SurfaceConvectionAlgorithm:Inside,
  {e00a8a71-eae0-4b5c-9264-29eacda4b898}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {15b9194b-3484-47b9-a5bb-a9dcb6059701}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {24814419-0c39-42fb-a85a-726f5cd7d716}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {30774db9-2f08-46b3-817f-d7a71d5e5255}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {c5e912f4-2a3a-4c0b-afbb-bc77f2b6830c}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {f759dfe6-c88c-44a3-8c83-fcf9a510a4b8}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {5bf76082-ea7e-47e4-a723-9f15da188241}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {2205e534-95c5-4ff0-a859-06781dd9d601}, !- Handle
  DisplayExtraWarnings;                   !- Key 1

OS:SpaceType,
  {387e8a08-430b-40b0-a499-83b883184375}, !- Handle
  BreakRoom,                              !- Name
  ,                                       !- Default Construction Set Name
  {e3c461c2-890e-48ba-8ba8-51208c8f54d4}, !- Default Schedule Set Name
  {a2e2e245-5569-4f6b-a802-6a6ee29b7aba}, !- Group Rendering Name
  {5e2cebfc-169b-45e3-8e1e-0fd0cc53c48e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {a2e2e245-5569-4f6b-a802-6a6ee29b7aba}, !- Handle
  BreakRoom Rendering Color,              !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:SpaceType,
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Handle
  Circulations,                           !- Name
  ,                                       !- Default Construction Set Name
  {545b8952-c3c7-45d3-9f95-f44545a30d4f}, !- Default Schedule Set Name
  {804f52c4-c1e8-432c-ac8d-c9670a642188}, !- Group Rendering Name
  {25a29780-e47d-4c99-b1e3-c373ad401ce6}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {804f52c4-c1e8-432c-ac8d-c9670a642188}, !- Handle
  Circulations Rendering Color,           !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0,                                      !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:SpaceType,
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  {a67026eb-968d-4e16-bf8b-2b177f0804c3}, !- Default Schedule Set Name
  {8b960763-ee50-45c4-820e-1709215c548d}, !- Group Rendering Name
  {42cc14c0-8a75-4c4b-a7dd-4007b2083f70}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {8b960763-ee50-45c4-820e-1709215c548d}, !- Handle
  Lobby Rendering Color,                  !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:SpaceType,
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Handle
  MeetingRoom,                            !- Name
  ,                                       !- Default Construction Set Name
  {0f89cd85-6a3b-4638-a6a8-d55d5cdfb13b}, !- Default Schedule Set Name
  {e7da7e4e-c50d-42df-b415-738672cb0bba}, !- Group Rendering Name
  {d2b433c8-d403-485d-971a-00204535a789}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {e7da7e4e-c50d-42df-b415-738672cb0bba}, !- Handle
  MeetingRoom Rendering Color,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Handle
  Office,                                 !- Name
  ,                                       !- Default Construction Set Name
  {f0d08268-2a7a-469a-be39-e3349d667f1a}, !- Default Schedule Set Name
  {3e435bd3-48b0-4f62-868c-61bcaa1dfa65}, !- Group Rendering Name
  {a100c395-1ed7-4ea8-b9aa-a9bfabe58935}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {3e435bd3-48b0-4f62-868c-61bcaa1dfa65}, !- Handle
  Office Rendering Color,                 !- Name
  173,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Handle
  WC,                                     !- Name
  ,                                       !- Default Construction Set Name
  {e50e0ca8-64ae-4354-a795-dc52edbd321d}, !- Default Schedule Set Name
  {f506fa8d-d3b7-4457-84e0-142893ac6068}, !- Group Rendering Name
  {a535ae61-2e34-450c-afba-6f5a91b35282}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {f506fa8d-d3b7-4457-84e0-142893ac6068}, !- Handle
  WC Rendering Color,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e3c461c2-890e-48ba-8ba8-51208c8f54d4}, !- Handle
  BreakRoom Schedule Set,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {545b8952-c3c7-45d3-9f95-f44545a30d4f}, !- Handle
  Circulations Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {a67026eb-968d-4e16-bf8b-2b177f0804c3}, !- Handle
  Lobby Schedule Set,                     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {0f89cd85-6a3b-4638-a6a8-d55d5cdfb13b}, !- Handle
  MeetingRoom Schedule Set,               !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {f0d08268-2a7a-469a-be39-e3349d667f1a}, !- Handle
  Office Schedule Set,                    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {e50e0ca8-64ae-4354-a795-dc52edbd321d}, !- Handle
  WC Schedule Set,                        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5e2cebfc-169b-45e3-8e1e-0fd0cc53c48e}, !- Handle
  BreakRoom Ventilation,                  !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25a29780-e47d-4c99-b1e3-c373ad401ce6}, !- Handle
  Circulations Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {42cc14c0-8a75-4c4b-a7dd-4007b2083f70}, !- Handle
  Lobby Ventilation,                      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d2b433c8-d403-485d-971a-00204535a789}, !- Handle
  MeetingRoom Ventilation,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a100c395-1ed7-4ea8-b9aa-a9bfabe58935}, !- Handle
  Office Ventilation,                     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a535ae61-2e34-450c-afba-6f5a91b35282}, !- Handle
  WC Ventilation,                         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {41c9f38f-397d-4d77-bb48-1bf42ff0072c}, !- Handle
  BreakRoom Infiltration,                 !- Name
  {387e8a08-430b-40b0-a499-83b883184375}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {084df425-391e-4e29-899b-c16778e1bf34}, !- Handle
  Circulations Infiltration,              !- Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8465ee52-74bd-40c1-88c3-f9194a304937}, !- Handle
  Lobby Infiltration,                     !- Name
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41e2d703-6623-46dd-9ed3-548a6ce0098b}, !- Handle
  MeetingRoom Infiltration,               !- Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c83e7b6a-72de-48dd-adf4-fc62f095dc18}, !- Handle
  Office Infiltration,                    !- Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {34c939b4-8626-47c5-a06d-0eb594ed9969}, !- Handle
  WC Infiltration,                        !- Name
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:People:Definition,
  {dd64667c-e396-4d2d-b201-63c598c6c8e7}, !- Handle
  BreakRoom People Definition,            !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {02b9c095-d66f-49cf-bb2b-18e44afe5afd}, !- Handle
  BreakRoom People,                       !- Name
  {dd64667c-e396-4d2d-b201-63c598c6c8e7}, !- People Definition Name
  {387e8a08-430b-40b0-a499-83b883184375}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {16d372da-7a35-4d99-9f9b-2b29940a45fd}, !- Handle
  Circulations People Definition,         !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fe5703f6-7702-4635-b6c6-331470c86dc6}, !- Handle
  Circulations People,                    !- Name
  {16d372da-7a35-4d99-9f9b-2b29940a45fd}, !- People Definition Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e9dd202e-b0b5-41e7-8d9f-40bb2a8b9a18}, !- Handle
  Lobby People Definition,                !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de85c96a-2fc3-4aa2-9845-e5fb3eab168d}, !- Handle
  Lobby People,                           !- Name
  {e9dd202e-b0b5-41e7-8d9f-40bb2a8b9a18}, !- People Definition Name
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {99ac9f97-0a09-4600-82bf-67be47b5ab50}, !- Handle
  MeetingRoom People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63a32bd2-4b25-428a-b34b-e96b62d7235b}, !- Handle
  MeetingRoom People,                     !- Name
  {99ac9f97-0a09-4600-82bf-67be47b5ab50}, !- People Definition Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {874817a6-f7eb-4cc4-bd47-07e5da561046}, !- Handle
  Office People Definition,               !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8a8ec32c-e1c1-4c16-9522-55073be3869d}, !- Handle
  Office People,                          !- Name
  {874817a6-f7eb-4cc4-bd47-07e5da561046}, !- People Definition Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {bba6a7a6-4a51-48d7-ad86-77a17787dec1}, !- Handle
  WC People Definition,                   !- Name
  People,                                 !- Number of People Calculation Method
  0,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c9415deb-58af-4abc-a8d3-c2d7bc90bbd3}, !- Handle
  WC People,                              !- Name
  {bba6a7a6-4a51-48d7-ad86-77a17787dec1}, !- People Definition Name
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {296778cf-e577-4b70-9276-78872da85a5e}, !- Handle
  BreakRoom Lights Definition,            !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c743edc7-2ae1-4086-bf6e-195083379bea}, !- Handle
  BreakRoom Lights,                       !- Name
  {296778cf-e577-4b70-9276-78872da85a5e}, !- Lights Definition Name
  {387e8a08-430b-40b0-a499-83b883184375}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {92b9eee3-21c6-48b7-8787-87a64a20ecb0}, !- Handle
  Circulations Lights Definition,         !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d38afaf4-2f48-4dd4-a992-65900919c399}, !- Handle
  Circulations Lights,                    !- Name
  {92b9eee3-21c6-48b7-8787-87a64a20ecb0}, !- Lights Definition Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {63f8f902-13e9-4130-bb8b-54672bbd6daa}, !- Handle
  Lobby Lights Definition,                !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b0e7cd1d-fbf5-4c77-ad0a-ac22621cb6ef}, !- Handle
  Lobby Lights,                           !- Name
  {63f8f902-13e9-4130-bb8b-54672bbd6daa}, !- Lights Definition Name
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d926ca3f-4647-43ae-aed9-9177c7b98bac}, !- Handle
  MeetingRoom Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {69b5d549-65f8-47cc-a4ee-1458ef187a65}, !- Handle
  MeetingRoom Lights,                     !- Name
  {d926ca3f-4647-43ae-aed9-9177c7b98bac}, !- Lights Definition Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6c18edbb-78a8-4a25-839f-789ad21dfae7}, !- Handle
  Office Lights Definition,               !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f914aad8-91bf-4744-b52b-173d3d671b21}, !- Handle
  Office Lights,                          !- Name
  {6c18edbb-78a8-4a25-839f-789ad21dfae7}, !- Lights Definition Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7041979b-ca90-4a6d-b5cb-acd0f373a4ad}, !- Handle
  WC Lights Definition,                   !- Name
  LightingLevel,                          !- Design Level Calculation Method
  0,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {26248d95-b1d1-4525-a2ae-266d80d12712}, !- Handle
  WC Lights,                              !- Name
  {7041979b-ca90-4a6d-b5cb-acd0f373a4ad}, !- Lights Definition Name
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a9e4462e-1b2d-47a9-aa76-96105098b9ad}, !- Handle
  BreakRoom Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {54f4b93b-344e-4273-9178-a7d30b66381f}, !- Handle
  BreakRoom Electric Equipment,           !- Name
  {a9e4462e-1b2d-47a9-aa76-96105098b9ad}, !- Electric Equipment Definition Name
  {387e8a08-430b-40b0-a499-83b883184375}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fafe45b2-825f-4dbd-897a-d7267bad2983}, !- Handle
  Circulations Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2aee2bb0-07d9-40bb-b2d7-ecc3804db03a}, !- Handle
  Circulations Electric Equipment,        !- Name
  {fafe45b2-825f-4dbd-897a-d7267bad2983}, !- Electric Equipment Definition Name
  {97f10682-0378-45a7-813f-9f5d6dfe19fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f9813367-70f2-4dc2-ae2a-4a215e0c3a35}, !- Handle
  Lobby Electric Equipment Definition,    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3b4c8b19-2da7-430c-b395-950429bd0fe8}, !- Handle
  Lobby Electric Equipment,               !- Name
  {f9813367-70f2-4dc2-ae2a-4a215e0c3a35}, !- Electric Equipment Definition Name
  {db8a2626-92d3-4c0c-8ff1-b648c72c153d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6f8010d2-ee93-41dd-b32e-fd329b7a782b}, !- Handle
  MeetingRoom Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b81fcb54-f353-4584-868b-9fbba60af8e9}, !- Handle
  MeetingRoom Electric Equipment,         !- Name
  {6f8010d2-ee93-41dd-b32e-fd329b7a782b}, !- Electric Equipment Definition Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4312efb7-65d6-4956-a06e-058fa4156a40}, !- Handle
  Office Electric Equipment Definition,   !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {41aafe46-b81b-4690-8a2b-83404a154a99}, !- Handle
  Office Electric Equipment,              !- Name
  {4312efb7-65d6-4956-a06e-058fa4156a40}, !- Electric Equipment Definition Name
  {3ad48622-aad8-401a-b67b-8e33bb68a931}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4ee705bf-fc1e-43ec-a5c5-ae2073cd1829}, !- Handle
  WC Electric Equipment Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7a5877b3-1d50-4577-b45c-4d6698cbbbb0}, !- Handle
  WC Electric Equipment,                  !- Name
  {4ee705bf-fc1e-43ec-a5c5-ae2073cd1829}, !- Electric Equipment Definition Name
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {f3efb9f3-97d2-42d8-ada0-1e3ca3eea3d5}, !- Handle
  0.01-Lobby Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.05,                                   !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {12dc76c0-1975-42d3-9bfc-e1489d3f9613}, !- Handle
  0.02-Circulations Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0555555555555556,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8735e2fa-15b5-4ead-9cd6-5eacc1685963}, !- Handle
  0.03-BreakRoom Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.125,                                  !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ba52a116-9c2f-40a6-bf89-895cbf028dca}, !- Handle
  0.04-MeetingRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.111111111111111,                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f7bfeca3-1785-4fa1-9231-1d144adadee5}, !- Handle
  0.07-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0da3afe0-3af3-4826-8ceb-efe399ee202a}, !- Handle
  0.08-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f89c2338-ff83-42e1-a960-7101f11817de}, !- Handle
  0.09-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bcdfabda-9584-438e-b4c6-053a5742aeeb}, !- Handle
  0.10-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e89139e4-7834-4712-9377-df15daa28c66}, !- Handle
  0.11-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e2da0c5a-fb95-4474-98cf-81155adf1497}, !- Handle
  1.10-MeetingRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0777777777777778,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {69bc19d6-06c6-48bb-aba9-e3323939002c}, !- Handle
  1.02-Circulations Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0361111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ff15d2e0-4067-4b64-96e1-0495e77504ff}, !- Handle
  1.09-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {11487fac-3ef4-41e9-b4ca-87ef1f33e070}, !- Handle
  1.08-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d462204a-759d-4a00-b4ff-a290ff9af3b5}, !- Handle
  1.07-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {da451b73-8149-412e-b01a-56d47ae009c9}, !- Handle
  1.06-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2312afd3-890a-4e12-8fb7-7d3b7a1053b1}, !- Handle
  1.05-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e8cdaa84-f8da-4bb6-a09c-a5f3573549c7}, !- Handle
  1.04-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5883e860-cae6-4bca-a702-77d527ed4acf}, !- Handle
  1.03-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4bb7d4c4-8db1-4a08-bcb3-4cf743d7c845}, !- Handle
  1.11-Circulations Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0722222222222222,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {60447caa-491f-4a01-8627-9120ae54a57b}, !- Handle
  1.12-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b3acd9e4-93b1-4b39-bf7a-ae40ebd4fb53}, !- Handle
  1.13-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a9ed3573-2f88-4880-9744-526755afacc8}, !- Handle
  1.14-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5870f4bd-db03-4ab9-9c23-3a3abfe7474c}, !- Handle
  1.15-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5bb1032b-9415-4c7b-8949-83066556efae}, !- Handle
  1.16-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5d385c95-e7a7-4661-abf3-79b90d024d39}, !- Handle
  1.17-WC Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0222222222222222,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0952a207-b1ea-4596-b2e9-a0083eaec27a}, !- Handle
  1.18-Storage Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.00555555555555556,                    !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {19001ce1-7a15-4738-be43-950829dfab91}, !- Handle
  1.19-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6921fa65-83aa-4d5a-9300-659a610f519d}, !- Handle
  1.20-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ad53ce99-abf1-4aec-ab9c-fb3ebaa2ce1f}, !- Handle
  1.21-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {01a9743c-f01a-4a91-a266-447020f81231}, !- Handle
  1.22-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {616933b0-8bde-4b5d-959c-4ba128acd603}, !- Handle
  1.23-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b091ebcc-c6be-4784-9012-5d0dee40de62}, !- Handle
  1.24-Office Ventilation,                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0111111111111111,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermalZone,
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- Handle
  TZ-0.01-Lobby,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d222ffd-5a2a-47cc-b87d-19288d1ef45d}, !- Zone Air Inlet Port List
  {a3d7489f-b226-46ac-9afb-891c6fe41adc}, !- Zone Air Exhaust Port List
  {dbd126e5-4058-4284-8cce-bf9a0def47b4}, !- Zone Air Node Name
  {1b9a5a63-e234-4ccf-bd4a-a058cc2540cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec1bf6c1-d87e-485c-8879-5ddf7fae8b0c}, !- Group Rendering Name
  {e2b17dba-1b08-4e7c-ba66-6002b5d541a8}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {afd4f1d3-06a7-41ec-8d89-a3af38ecd80f}, !- Handle
  TZ-0.01-Lobby Zone Air Node,            !- Name
  {dbd126e5-4058-4284-8cce-bf9a0def47b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbd126e5-4058-4284-8cce-bf9a0def47b4}, !- Handle
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- Source Object
  11,                                     !- Outlet Port
  {afd4f1d3-06a7-41ec-8d89-a3af38ecd80f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d222ffd-5a2a-47cc-b87d-19288d1ef45d}, !- Handle
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- HVAC Component
  {72bee2f7-148c-43b0-9e5a-73a9f591f968}, !- Port 1
  {216bf640-338a-4496-a721-7e831eaeb698}; !- Port 2

OS:PortList,
  {a3d7489f-b226-46ac-9afb-891c6fe41adc}, !- Handle
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- HVAC Component
  {3617c55e-70a3-46f9-81a9-5377c173bdd8}; !- Port 1

OS:PortList,
  {1b9a5a63-e234-4ccf-bd4a-a058cc2540cd}, !- Handle
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- HVAC Component
  {2954234b-300a-47c0-b1a4-e56acce2ea14}; !- Port 1

OS:Sizing:Zone,
  {4c957781-cab6-4e05-b898-10ebe280d758}, !- Handle
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a6ed5aa1-a8da-42e9-bb79-fa157a8aba6a}, !- Handle
  TZ-0.01-Lobby Zone HVAC Equipment List, !- Name
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {007d2d6c-4180-486e-9542-a8350c9f3628}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2d3fea93-820c-4844-8a15-17591aeb106b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {872b1dde-549c-4ef6-b215-27d54b7914d7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6637bcb-1e09-41cd-82ce-6b0c9eaff510}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- Handle
  TZ-0.06-WC,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5ff5dc6-cf0f-4f4e-b7c8-5ccffeec7faa}, !- Zone Air Inlet Port List
  {d6759be1-bd34-4ca7-b2c1-31ab045914f5}, !- Zone Air Exhaust Port List
  {0b043d83-8236-4a35-9bca-72c4445ea349}, !- Zone Air Node Name
  {b9c51ab0-1a48-4ba9-bd5d-f687bfaae997}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d11d4ba7-be1a-4516-af96-33dae9bcc524}, !- Group Rendering Name
  {dae5ae15-390e-4d80-bc96-89d9d8a79e8b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {0ede6392-2eb6-42e9-bdd7-1e734279b626}, !- Handle
  TZ-0.06-WC Zone Air Node,               !- Name
  {0b043d83-8236-4a35-9bca-72c4445ea349}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b043d83-8236-4a35-9bca-72c4445ea349}, !- Handle
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- Source Object
  11,                                     !- Outlet Port
  {0ede6392-2eb6-42e9-bdd7-1e734279b626}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5ff5dc6-cf0f-4f4e-b7c8-5ccffeec7faa}, !- Handle
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- HVAC Component
  {69c0a497-d2d8-401b-8096-7da22122ec63}, !- Port 1
  {fa698555-0104-446b-b808-489b80e03edc}; !- Port 2

OS:PortList,
  {d6759be1-bd34-4ca7-b2c1-31ab045914f5}, !- Handle
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- HVAC Component
  {733a98f9-137e-4901-a4d5-6ff98aad3312}; !- Port 1

OS:PortList,
  {b9c51ab0-1a48-4ba9-bd5d-f687bfaae997}, !- Handle
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- HVAC Component
  {08b318e1-8aeb-465d-8170-0a1b5664639a}; !- Port 1

OS:Sizing:Zone,
  {2816b94a-806e-4339-88ed-ae9994042b46}, !- Handle
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {98f4f3c6-2185-4bca-aa14-5d54cb356f46}, !- Handle
  TZ-0.06-WC Zone HVAC Equipment List,    !- Name
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a227dcd8-148b-4bbd-8389-4bc76bbf5bd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c7cde7d-37e6-4411-b942-c140ca65cdb8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {98ed7f68-e5b6-40f7-92bf-d2e55d2878d2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a73009d6-1bbe-4e09-85a6-4825bcf14ae7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- Handle
  TZ-0.11-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75090d05-a595-481e-8c5b-ffd8fcb68f98}, !- Zone Air Inlet Port List
  {4be884b1-c27a-453d-a957-f3129c4b23cb}, !- Zone Air Exhaust Port List
  {c7e1d580-8a7e-4ba0-97b5-d1888c04e2fc}, !- Zone Air Node Name
  {1939ccef-faf3-43fb-b01d-091cbca7ccee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3e7b34c-c1c4-44fa-83e7-51000b233102}, !- Group Rendering Name
  {65b36b2c-24ff-45a0-9913-6a85f3b0d97c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b962114-dd86-4132-88e2-1cc67f2be88e}, !- Handle
  TZ-0.11-Office Zone Air Node,           !- Name
  {c7e1d580-8a7e-4ba0-97b5-d1888c04e2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7e1d580-8a7e-4ba0-97b5-d1888c04e2fc}, !- Handle
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- Source Object
  11,                                     !- Outlet Port
  {5b962114-dd86-4132-88e2-1cc67f2be88e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75090d05-a595-481e-8c5b-ffd8fcb68f98}, !- Handle
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- HVAC Component
  {75c0fa5e-41d5-4bbf-aa1f-783221e25023}, !- Port 1
  {12d19738-e559-41e4-8523-dc58e63bceac}; !- Port 2

OS:PortList,
  {4be884b1-c27a-453d-a957-f3129c4b23cb}, !- Handle
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- HVAC Component
  {77a8a4d3-f01b-4c1b-8cd2-69ae023d820c}; !- Port 1

OS:PortList,
  {1939ccef-faf3-43fb-b01d-091cbca7ccee}, !- Handle
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- HVAC Component
  {782d2562-d87c-40ee-8696-79526809d424}; !- Port 1

OS:Sizing:Zone,
  {a3c75c33-7183-47b8-9edf-210f030f900a}, !- Handle
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9cc87f07-eade-4fea-8e5e-ccbb2dc323e2}, !- Handle
  TZ-0.11-Office Zone HVAC Equipment List, !- Name
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a70782d3-fe67-4fef-9ae5-4b55c6f989cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {99733611-13a9-4c38-a0b4-0b64e7d54a5b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {23828bf5-db71-4de4-a70b-6c8732896bf0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c0be147-e4f5-4977-a7c8-41f87dc27b42}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- Handle
  TZ-0.10-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e0f6fb3f-a7b0-48b7-b5df-3dc9a3d7f3ba}, !- Zone Air Inlet Port List
  {23376d2f-bbec-4bcb-b1d6-90d630c8cf32}, !- Zone Air Exhaust Port List
  {be6b1791-8267-4910-9de7-74dddf04b6ed}, !- Zone Air Node Name
  {95e0ca2b-77f8-4359-8839-53f8789c6f3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1d3d30a-1414-4d74-8b64-3955a8e2f1b3}, !- Group Rendering Name
  {4319616d-0642-4ed8-a978-1a8403a5b16f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1a9cdc29-a47e-4739-9033-8bd2ae44d57a}, !- Handle
  TZ-0.10-Office Zone Air Node,           !- Name
  {be6b1791-8267-4910-9de7-74dddf04b6ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be6b1791-8267-4910-9de7-74dddf04b6ed}, !- Handle
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- Source Object
  11,                                     !- Outlet Port
  {1a9cdc29-a47e-4739-9033-8bd2ae44d57a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e0f6fb3f-a7b0-48b7-b5df-3dc9a3d7f3ba}, !- Handle
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- HVAC Component
  {1781a16c-ef1a-4931-9cfc-f2462085930f}, !- Port 1
  {5f896948-4317-46a0-9bff-154d745ad623}; !- Port 2

OS:PortList,
  {23376d2f-bbec-4bcb-b1d6-90d630c8cf32}, !- Handle
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- HVAC Component
  {3dc83792-a27d-4723-a8cf-3e57312f4257}; !- Port 1

OS:PortList,
  {95e0ca2b-77f8-4359-8839-53f8789c6f3a}, !- Handle
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- HVAC Component
  {883c6c1a-3e31-46a7-9eb0-01dc434cb194}; !- Port 1

OS:Sizing:Zone,
  {cd9c1b70-797b-4d17-8479-b60ca94d9eda}, !- Handle
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8183b0c4-2a6c-48e5-9be6-7a36f503cb12}, !- Handle
  TZ-0.10-Office Zone HVAC Equipment List, !- Name
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5377683-aff5-4c04-969e-894a7dbb8430}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bc3c26b8-1499-4cd5-85c5-619774fb499c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {51c630f3-2cb4-42f2-9ac7-44883e115865}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ea9240e2-c2ca-41d2-9490-8940e14858fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- Handle
  TZ-1.16-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8852622-8cd6-45e9-9b9c-691c298af4b9}, !- Zone Air Inlet Port List
  {37db820f-e44f-4f54-896c-be446d73ac00}, !- Zone Air Exhaust Port List
  {1a8cb532-e4c5-4ea6-b713-8087a4cc215e}, !- Zone Air Node Name
  {58dee803-f677-421b-92b7-0d1addcb6c22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85a9a2a1-5283-41d2-b176-9b08235e8acf}, !- Group Rendering Name
  {54e246f6-8381-43fd-94ce-32a9e619b141}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a37a2453-6d1c-4c7e-9cb2-5bdc905156f9}, !- Handle
  TZ-1.16-Office Zone Air Node,           !- Name
  {1a8cb532-e4c5-4ea6-b713-8087a4cc215e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a8cb532-e4c5-4ea6-b713-8087a4cc215e}, !- Handle
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- Source Object
  11,                                     !- Outlet Port
  {a37a2453-6d1c-4c7e-9cb2-5bdc905156f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8852622-8cd6-45e9-9b9c-691c298af4b9}, !- Handle
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- HVAC Component
  {91500311-8e43-4f9c-a642-9c2ed37d4d0b}, !- Port 1
  {d09a1c3e-557f-4996-aac5-541e59cfd1a0}; !- Port 2

OS:PortList,
  {37db820f-e44f-4f54-896c-be446d73ac00}, !- Handle
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- HVAC Component
  {3bec709e-f049-4cc8-b16c-0cf4633847ac}; !- Port 1

OS:PortList,
  {58dee803-f677-421b-92b7-0d1addcb6c22}, !- Handle
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- HVAC Component
  {75061915-d5dc-4dec-9a87-f91484bf8c27}; !- Port 1

OS:Sizing:Zone,
  {fc82b398-c619-45a9-8231-da48cffd6d04}, !- Handle
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0faee80d-fc4c-4c02-b5c6-b45635047cec}, !- Handle
  TZ-1.16-Office Zone HVAC Equipment List, !- Name
  {b1eef3a1-bd21-4550-930d-ed4099f02164}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {859a98f7-611b-4981-855f-8d93e418773f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d9ef2e1d-c93c-4d61-9bce-aecce6698ef9}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {53fa7821-2684-4cee-96fc-cf04550bd380}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4840b56c-25be-47f0-99f3-9edb4fdd0850}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- Handle
  TZ-0.02-Circulations,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e80f2c3-470a-4f5c-8b51-d57e41dd6fb2}, !- Zone Air Inlet Port List
  {03223687-c222-4f31-841a-7d0409d0aae4}, !- Zone Air Exhaust Port List
  {92b9b951-3107-4ace-9b87-8622ab64b8cc}, !- Zone Air Node Name
  {bc325612-9c5d-487c-8d98-cb9e0b743a56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f79d8d7b-cff1-475b-b9ad-8caab8cfaaed}, !- Group Rendering Name
  {ccc23fc3-2322-438d-ba1e-b42acab62cf4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e72e5a46-0455-4eb6-8b56-6c836de17e1c}, !- Handle
  TZ-0.02-Circulations Zone Air Node,     !- Name
  {92b9b951-3107-4ace-9b87-8622ab64b8cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92b9b951-3107-4ace-9b87-8622ab64b8cc}, !- Handle
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- Source Object
  11,                                     !- Outlet Port
  {e72e5a46-0455-4eb6-8b56-6c836de17e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e80f2c3-470a-4f5c-8b51-d57e41dd6fb2}, !- Handle
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- HVAC Component
  {0430ebe9-2291-471b-a719-5f4b8b66cc41}, !- Port 1
  {0b1e87be-f42c-49f2-9c19-37c9d70b6aa9}; !- Port 2

OS:PortList,
  {03223687-c222-4f31-841a-7d0409d0aae4}, !- Handle
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- HVAC Component
  {090456b1-e19b-4144-b8e6-149f0d7710f1}; !- Port 1

OS:PortList,
  {bc325612-9c5d-487c-8d98-cb9e0b743a56}, !- Handle
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- HVAC Component
  {f7582467-33e5-48a5-8e63-5e17bfe947a4}; !- Port 1

OS:Sizing:Zone,
  {9d401a80-6f72-44d1-a474-7f044d1d6692}, !- Handle
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e2a2a568-8253-4ecb-9946-8caa6d839c73}, !- Handle
  TZ-0.02-Circulations Zone HVAC Equipment List, !- Name
  {534c485f-49a0-4794-9720-ad5aacc5b790}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12731ca0-3788-4936-8dc3-38e0d0b79848}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7cd4788a-8d1b-4c8e-92c1-2334fb1e9a17}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f97a3a3f-27d9-47a4-92ec-426e00c408c2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {168d6972-b069-4cf0-9883-0a35f6c7c04c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- Handle
  TZ-0.09-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b10ad15b-97ed-4136-8d57-11e689ca3f5b}, !- Zone Air Inlet Port List
  {21797ea5-3315-4098-b777-502cd3f004af}, !- Zone Air Exhaust Port List
  {43d4cda5-9952-4238-b145-0ab7d911af34}, !- Zone Air Node Name
  {9666a2ab-f344-4dac-aec0-dda82819f966}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2dc4681-209a-4224-b7e7-3a15b5afa5a6}, !- Group Rendering Name
  {679569cf-7121-4db4-9874-8d7dd168d868}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0757802a-d9d3-43b6-9e9c-a3cc2de662a1}, !- Handle
  TZ-0.09-Office Zone Air Node,           !- Name
  {43d4cda5-9952-4238-b145-0ab7d911af34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43d4cda5-9952-4238-b145-0ab7d911af34}, !- Handle
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- Source Object
  11,                                     !- Outlet Port
  {0757802a-d9d3-43b6-9e9c-a3cc2de662a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b10ad15b-97ed-4136-8d57-11e689ca3f5b}, !- Handle
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- HVAC Component
  {859751a5-dbd0-4112-9175-31146a6111ea}, !- Port 1
  {303411e4-4d81-4ccb-8d99-c5533d3a6779}; !- Port 2

OS:PortList,
  {21797ea5-3315-4098-b777-502cd3f004af}, !- Handle
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- HVAC Component
  {b031c197-30e3-48ab-80f8-5d37b40a9bee}; !- Port 1

OS:PortList,
  {9666a2ab-f344-4dac-aec0-dda82819f966}, !- Handle
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- HVAC Component
  {9af42366-3611-4a4b-aa93-846f053f2a24}; !- Port 1

OS:Sizing:Zone,
  {30b3a892-f30d-4f93-b5b0-82ecf6ac20dd}, !- Handle
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
