  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b333e66c-6a81-48fc-b472-2f62cbe43792}, !- Handle
  TZ-0.09-Office Zone HVAC Equipment List, !- Name
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edf09792-a89e-4982-be2f-b6af0194e22f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {55bc01d4-a89d-4678-a169-b3bb655be74e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fb7a7578-daf4-46fa-93c9-9979f8ba29d7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a94df0f-8a6d-4bca-beed-a2e4b14ef516}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- Handle
  TZ-0.08-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {882e0527-0349-435f-b5d6-f6fd9e0f353c}, !- Zone Air Inlet Port List
  {8ead1354-7bb6-48d4-a66d-d9fc54183f65}, !- Zone Air Exhaust Port List
  {ebd08e41-4fc2-419d-a913-099416cfd643}, !- Zone Air Node Name
  {269b14c3-445c-4061-bbd6-50760214b562}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c1277b4-4be9-4932-a639-38e73d5ec816}, !- Group Rendering Name
  {e4e764c6-2746-4681-aa93-2bc367047761}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ecabd60-4a13-407e-b809-3bae4521a2d1}, !- Handle
  TZ-0.08-Office Zone Air Node,           !- Name
  {ebd08e41-4fc2-419d-a913-099416cfd643}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ebd08e41-4fc2-419d-a913-099416cfd643}, !- Handle
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- Source Object
  11,                                     !- Outlet Port
  {9ecabd60-4a13-407e-b809-3bae4521a2d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {882e0527-0349-435f-b5d6-f6fd9e0f353c}, !- Handle
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- HVAC Component
  {c276257b-028b-4b89-98d4-ace043fe3d3a}, !- Port 1
  {27eed943-10c9-47bc-bdd0-cfcc8408ca4f}; !- Port 2

OS:PortList,
  {8ead1354-7bb6-48d4-a66d-d9fc54183f65}, !- Handle
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- HVAC Component
  {96981619-ed76-4905-ae06-8211feecfcd2}; !- Port 1

OS:PortList,
  {269b14c3-445c-4061-bbd6-50760214b562}, !- Handle
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- HVAC Component
  {67476020-7def-43e0-ae6a-e561e7d8a562}; !- Port 1

OS:Sizing:Zone,
  {f9b5f97f-658b-4126-85a0-d206446aa39b}, !- Handle
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ebd42dfd-9fe6-4628-a03a-287d567dafaa}, !- Handle
  TZ-0.08-Office Zone HVAC Equipment List, !- Name
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14dcc0fa-4617-419e-adba-a27efcdcd4a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32598d34-106b-48f7-8338-33fba18e7ec6}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {866ccdb0-18c1-49a8-9215-8c2815380cd0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {323f27fa-f445-42ed-b364-9c168148c3bd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- Handle
  TZ-0.07-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b81ff2e-e8b4-4f4d-8957-84bdebf6f284}, !- Zone Air Inlet Port List
  {e64f0e9a-9370-466f-bb5e-8f13c5c0f733}, !- Zone Air Exhaust Port List
  {31e04ebf-1164-426d-a738-dac019de9c01}, !- Zone Air Node Name
  {3c5d2e76-451f-433e-b1a1-0ce468860b93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d190c95b-462f-48ce-bc46-d0752576b1f3}, !- Group Rendering Name
  {d237e0ba-cc6c-46e4-855d-7f1fcc186256}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {783d7f9f-5099-411d-963f-52bee8864cb3}, !- Handle
  TZ-0.07-Office Zone Air Node,           !- Name
  {31e04ebf-1164-426d-a738-dac019de9c01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31e04ebf-1164-426d-a738-dac019de9c01}, !- Handle
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- Source Object
  11,                                     !- Outlet Port
  {783d7f9f-5099-411d-963f-52bee8864cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b81ff2e-e8b4-4f4d-8957-84bdebf6f284}, !- Handle
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- HVAC Component
  {a6896a1b-e32e-435b-8607-a026325fcd05}, !- Port 1
  {db10a7fd-9178-4e48-a612-95d6f4489723}; !- Port 2

OS:PortList,
  {e64f0e9a-9370-466f-bb5e-8f13c5c0f733}, !- Handle
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- HVAC Component
  {8650ca63-7328-4f44-b4bd-78c41eaa0ef8}; !- Port 1

OS:PortList,
  {3c5d2e76-451f-433e-b1a1-0ce468860b93}, !- Handle
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- HVAC Component
  {b63507ee-8114-44ba-9c33-73852a24e569}; !- Port 1

OS:Sizing:Zone,
  {78fb3a85-5244-4e9d-9b0e-1d338fc505b6}, !- Handle
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3f3e06b4-b4d1-4d7c-a75f-e2ca3fb6c11d}, !- Handle
  TZ-0.07-Office Zone HVAC Equipment List, !- Name
  {4c2962c0-7831-424e-a94a-24d49660bbb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d3d0f6e9-0594-4e1d-936a-a3aa62443cf5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1fe77c10-fd77-41b5-a3a0-d11845d89a0c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {dee822f3-575f-499f-b90b-5260d827c11c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f23a40dc-0044-4291-a342-8cb3b21fb811}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- Handle
  TZ-0.04-MeetingRoom,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cf5fa34-3362-4f20-af40-6795c601e675}, !- Zone Air Inlet Port List
  {94e5657c-f68d-45ac-83ac-eeb48d11ad40}, !- Zone Air Exhaust Port List
  {1fe5944a-0d8c-4ebd-95b3-05e168da7da5}, !- Zone Air Node Name
  {6858d8e1-16c7-4692-bb15-608b48bd0994}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2293b2d6-95dd-4c0c-b184-21e558002d24}, !- Group Rendering Name
  {5fe1cf31-b01f-4147-a877-bb3584732ec0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8c2147e-22e0-49ec-9e29-c87c9559f4e4}, !- Handle
  TZ-0.04-MeetingRoom Zone Air Node,      !- Name
  {1fe5944a-0d8c-4ebd-95b3-05e168da7da5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fe5944a-0d8c-4ebd-95b3-05e168da7da5}, !- Handle
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- Source Object
  11,                                     !- Outlet Port
  {a8c2147e-22e0-49ec-9e29-c87c9559f4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cf5fa34-3362-4f20-af40-6795c601e675}, !- Handle
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- HVAC Component
  {803f7095-8ac1-421d-8040-e376774277e9}, !- Port 1
  {afdef8b6-c00a-45ad-af32-ab5b257d2172}; !- Port 2

OS:PortList,
  {94e5657c-f68d-45ac-83ac-eeb48d11ad40}, !- Handle
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- HVAC Component
  {4a33075b-b3ff-4710-9849-4949a25d38d9}; !- Port 1

OS:PortList,
  {6858d8e1-16c7-4692-bb15-608b48bd0994}, !- Handle
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- HVAC Component
  {075dde41-931d-47a4-8f9d-c1a6eff21923}; !- Port 1

OS:Sizing:Zone,
  {1b1df76c-5e41-4caf-881f-dc2db11c7e23}, !- Handle
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b556c433-c58a-4cc2-a871-be4693684662}, !- Handle
  TZ-0.04-MeetingRoom Zone HVAC Equipment List, !- Name
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {095a7265-f6b9-4b69-9e66-3b8a8c079ccc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a262299f-9bb8-41d4-94d1-f8880501d5da}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {652c01d1-aecd-4024-91e4-b72bf92cce44}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a18b7b75-055b-4682-af78-10afb842c90a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- Handle
  TZ-0.03-BreakRoom,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {926149a8-768d-491e-8c6c-462d596c5a0d}, !- Zone Air Inlet Port List
  {8a5b3fc3-eb69-4159-898e-ee0b56e9a8e3}, !- Zone Air Exhaust Port List
  {51850a39-f1c7-4f4b-88cf-57fdb170cfb3}, !- Zone Air Node Name
  {0b8dbcae-42fa-4229-9f1f-b2710c0f6d81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  0.928,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a18930ea-d9b2-4419-9b85-967ddac916e3}, !- Group Rendering Name
  {7406f38c-9f73-4646-b512-b2094a6edceb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1af2d003-abd0-4beb-ad64-22757bcf2df9}, !- Handle
  TZ-0.03-BreakRoom Zone Air Node,        !- Name
  {51850a39-f1c7-4f4b-88cf-57fdb170cfb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51850a39-f1c7-4f4b-88cf-57fdb170cfb3}, !- Handle
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- Source Object
  11,                                     !- Outlet Port
  {1af2d003-abd0-4beb-ad64-22757bcf2df9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {926149a8-768d-491e-8c6c-462d596c5a0d}, !- Handle
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- HVAC Component
  {764f5d5a-d199-4f11-a331-2f69898ed178}, !- Port 1
  {ea7ba5b4-19d0-432f-b87a-472dba81fe35}; !- Port 2

OS:PortList,
  {8a5b3fc3-eb69-4159-898e-ee0b56e9a8e3}, !- Handle
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- HVAC Component
  {556a0391-cb4f-4b72-b406-b59e36d776bf}; !- Port 1

OS:PortList,
  {0b8dbcae-42fa-4229-9f1f-b2710c0f6d81}, !- Handle
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- HVAC Component
  {3944e2af-2e89-4170-9360-2647b3b9b248}; !- Port 1

OS:Sizing:Zone,
  {5254c747-88cc-4965-8895-98f631df8a03}, !- Handle
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1a332046-65c7-41f6-8a49-04cfe83af623}, !- Handle
  TZ-0.03-BreakRoom Zone HVAC Equipment List, !- Name
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f9f77ae-9665-4af1-9cb1-e2dcc73735aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {55eb90ad-0fcb-46f1-aef9-e9fad77ac3b4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b7c4b108-5f1e-416e-99c6-8cd6e354591b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5fd640c-2ef2-49e7-9a37-16f794202662}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {592eae01-5577-4042-bfa2-11e314429808}, !- Handle
  TZ-1.01-Lobby,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {deb3bdfc-77a3-4dc0-af92-7edb89ccee43}, !- Zone Air Inlet Port List
  {cfa8e24b-f00f-45dd-b87f-7a4838c8e049}, !- Zone Air Exhaust Port List
  {7fee0c3c-55d2-4345-b354-6db0f36a3124}, !- Zone Air Node Name
  {3af2511e-d8e2-47b4-b91c-702eb1098992}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a88be263-8f8d-470b-bc21-4f7532167ac1}, !- Group Rendering Name
  {f9599b0d-fd48-4f4a-9158-f672b9e97e94}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {4c27f275-896d-4be9-8c05-eaf35ecca83d}, !- Handle
  TZ-1.01-Lobby Zone Air Node,            !- Name
  {7fee0c3c-55d2-4345-b354-6db0f36a3124}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fee0c3c-55d2-4345-b354-6db0f36a3124}, !- Handle
  {592eae01-5577-4042-bfa2-11e314429808}, !- Source Object
  11,                                     !- Outlet Port
  {4c27f275-896d-4be9-8c05-eaf35ecca83d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {deb3bdfc-77a3-4dc0-af92-7edb89ccee43}, !- Handle
  {592eae01-5577-4042-bfa2-11e314429808}, !- HVAC Component
  {43290c5c-048b-4325-9ef9-732dd1d4cebf}, !- Port 1
  {80b08d10-07df-4ec8-a907-3141bc9bad4e}; !- Port 2

OS:PortList,
  {cfa8e24b-f00f-45dd-b87f-7a4838c8e049}, !- Handle
  {592eae01-5577-4042-bfa2-11e314429808}, !- HVAC Component
  {a4bc9ce5-a897-4ab7-a46c-b4b2d18b053a}; !- Port 1

OS:PortList,
  {3af2511e-d8e2-47b4-b91c-702eb1098992}, !- Handle
  {592eae01-5577-4042-bfa2-11e314429808}, !- HVAC Component
  {c90d6b98-6cb0-49f2-85c5-7ddc7cc7b5d8}; !- Port 1

OS:Sizing:Zone,
  {44a3e715-c6a0-474e-bd99-6c1dd69c96b0}, !- Handle
  {592eae01-5577-4042-bfa2-11e314429808}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fbcd58c1-3c98-4782-b84c-f3f5e6abf400}, !- Handle
  TZ-1.01-Lobby Zone HVAC Equipment List, !- Name
  {592eae01-5577-4042-bfa2-11e314429808}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c142c6f6-6f21-4a4c-b672-526fcb2efd02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4bf12c28-d66c-4a1a-9cf0-df2d6d8078a3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b5b485df-39e8-4e86-a7ab-35e09e9b8b38}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3c8de4f0-a31b-425f-99a6-4c94dcc51c2c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- Handle
  TZ-1.09-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff0d5cfe-26c2-4c62-a0ec-e10426c4b28e}, !- Zone Air Inlet Port List
  {46f8d4fb-548d-4362-a15a-44d67ec25e27}, !- Zone Air Exhaust Port List
  {4fb48ba2-d9b3-4afd-8d8b-b75a6baa7801}, !- Zone Air Node Name
  {211c5e92-ad99-4818-b0f0-86f18d7e2d5a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f9d8073-9642-47d5-9821-fff5f2e1a50b}, !- Group Rendering Name
  {574597c4-56ec-45f9-84eb-3206a21f31d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d8d7f7e-ee45-4407-9300-a9bf2f4fdbbb}, !- Handle
  TZ-1.09-Office Zone Air Node,           !- Name
  {4fb48ba2-d9b3-4afd-8d8b-b75a6baa7801}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fb48ba2-d9b3-4afd-8d8b-b75a6baa7801}, !- Handle
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- Source Object
  11,                                     !- Outlet Port
  {5d8d7f7e-ee45-4407-9300-a9bf2f4fdbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff0d5cfe-26c2-4c62-a0ec-e10426c4b28e}, !- Handle
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- HVAC Component
  {c25d2899-896d-44e1-ae4e-a7159fb756dd}, !- Port 1
  {2b07651a-95d7-4c4a-8070-609cbf56c58f}; !- Port 2

OS:PortList,
  {46f8d4fb-548d-4362-a15a-44d67ec25e27}, !- Handle
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- HVAC Component
  {1a1a4843-4091-4965-a8b3-2b762e8f8e54}; !- Port 1

OS:PortList,
  {211c5e92-ad99-4818-b0f0-86f18d7e2d5a}, !- Handle
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- HVAC Component
  {fd49a2d6-4d95-4735-96ba-0f99b5facfe6}; !- Port 1

OS:Sizing:Zone,
  {cf87402c-adad-4939-9b88-e39a926d9a97}, !- Handle
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fa36bd7c-42b5-44d3-bac9-f6a57590a49d}, !- Handle
  TZ-1.09-Office Zone HVAC Equipment List, !- Name
  {4149f86d-b2a1-46f1-9717-8b086db4558f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd9a4af4-aa2c-47d8-9831-f6b5e9533449}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c5bde31d-674d-4955-908f-8198e2ad56c2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {ca5e6406-961c-482b-b662-1316d122a218}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03e00f91-f031-48a7-839d-e354fff00e62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- Handle
  TZ-1.08-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e20cea19-90ea-4aad-9bf2-c3dc1cb55aa0}, !- Zone Air Inlet Port List
  {7042217f-782c-4857-9fc7-cedf1ea5d2cb}, !- Zone Air Exhaust Port List
  {1c31097a-3dc4-48f3-b8c5-039f770a903b}, !- Zone Air Node Name
  {deb24164-9de8-4741-93b4-5407eabcb093}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b9a978d-6834-4d4d-976f-f3cd39c75af5}, !- Group Rendering Name
  {623c6bbc-7777-4404-baf5-3431a3b05c11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44456180-bcc8-4e5c-82da-4ef0b707b569}, !- Handle
  TZ-1.08-Office Zone Air Node,           !- Name
  {1c31097a-3dc4-48f3-b8c5-039f770a903b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c31097a-3dc4-48f3-b8c5-039f770a903b}, !- Handle
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- Source Object
  11,                                     !- Outlet Port
  {44456180-bcc8-4e5c-82da-4ef0b707b569}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e20cea19-90ea-4aad-9bf2-c3dc1cb55aa0}, !- Handle
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- HVAC Component
  {2cd08486-f2b0-4bb5-affc-a4989913ff51}, !- Port 1
  {2380d085-bfd1-4dc5-870e-1d08c01b53fc}; !- Port 2

OS:PortList,
  {7042217f-782c-4857-9fc7-cedf1ea5d2cb}, !- Handle
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- HVAC Component
  {2081da6c-a819-41a2-878a-35462b177b86}; !- Port 1

OS:PortList,
  {deb24164-9de8-4741-93b4-5407eabcb093}, !- Handle
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- HVAC Component
  {56325650-2b9f-4997-9f6f-875b3e8fabfe}; !- Port 1

OS:Sizing:Zone,
  {997ac9f2-a5e5-47e3-8e40-ab138ac443b6}, !- Handle
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {25e1b433-001c-4503-a03c-9e3a3388c0da}, !- Handle
  TZ-1.08-Office Zone HVAC Equipment List, !- Name
  {8c754371-ddd6-445f-b194-d21e539d79db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12e39468-92ba-481e-9c30-0d4516b9ce47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9d94cbfd-42ca-41fb-99c7-ba37ff847a9f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c8d0e982-6739-4f21-8e6e-3c9494460f3d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {32b928f1-7f9f-4ea2-8485-649b39402767}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- Handle
  TZ-1.07-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca88876e-c258-40b0-9e34-f292a9f3308b}, !- Zone Air Inlet Port List
  {6768d309-dfeb-4cc5-ac31-4409081c635a}, !- Zone Air Exhaust Port List
  {e9325dd2-1256-48d0-915a-5b6e087f9245}, !- Zone Air Node Name
  {4f503a84-c778-44a5-ae9e-0616f7b98f42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bccd44c2-5429-4e91-9b38-5e0654a28d5a}, !- Group Rendering Name
  {86cb8eb3-f157-4d04-aa8c-1f6ad46c9f2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {114eeb71-768b-4336-835e-da6b0e11dec7}, !- Handle
  TZ-1.07-Office Zone Air Node,           !- Name
  {e9325dd2-1256-48d0-915a-5b6e087f9245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9325dd2-1256-48d0-915a-5b6e087f9245}, !- Handle
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- Source Object
  11,                                     !- Outlet Port
  {114eeb71-768b-4336-835e-da6b0e11dec7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca88876e-c258-40b0-9e34-f292a9f3308b}, !- Handle
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- HVAC Component
  {c0b98423-83b5-4894-b3a2-1e9f0cc57e88}, !- Port 1
  {e21ee0fa-6d4a-497f-bb2b-25ed8d817316}; !- Port 2

OS:PortList,
  {6768d309-dfeb-4cc5-ac31-4409081c635a}, !- Handle
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- HVAC Component
  {b53e14d7-73c5-4eb6-b10a-f6ce2328a9f7}; !- Port 1

OS:PortList,
  {4f503a84-c778-44a5-ae9e-0616f7b98f42}, !- Handle
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- HVAC Component
  {3474624c-65c3-4ce2-8a45-a6d931ed05bb}; !- Port 1

OS:Sizing:Zone,
  {a83390af-95e1-4c40-afc9-a93e587e9d0d}, !- Handle
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {81c5ac41-1192-4438-bd41-3432cd2c8ab4}, !- Handle
  TZ-1.07-Office Zone HVAC Equipment List, !- Name
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d949a331-48a7-432a-b28d-df7f044b469e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a9c22461-bedd-4647-959c-80595129d11b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {812e47e1-61af-4070-b2e1-60ba6e19726a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d6f3d6e-839e-43f2-9fbf-2d136b7ba22f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- Handle
  TZ-1.06-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a042e3a-9534-4ef9-849a-c13395f1993b}, !- Zone Air Inlet Port List
  {cc20e260-94cb-4a8f-a5ce-3951ebd05eb6}, !- Zone Air Exhaust Port List
  {67ce9701-fb18-4a58-b9b4-43b155ab514e}, !- Zone Air Node Name
  {bac420d8-6abb-45cc-973b-6dbb7f3f8efe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9eebc1ef-5169-4158-a1bd-f48d9d6feff6}, !- Group Rendering Name
  {d83c2ee0-66f3-4f0d-a5e9-64fc38c9f502}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7dcf86f4-b1d0-417e-8210-03ecf3af245b}, !- Handle
  TZ-1.06-Office Zone Air Node,           !- Name
  {67ce9701-fb18-4a58-b9b4-43b155ab514e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67ce9701-fb18-4a58-b9b4-43b155ab514e}, !- Handle
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- Source Object
  11,                                     !- Outlet Port
  {7dcf86f4-b1d0-417e-8210-03ecf3af245b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a042e3a-9534-4ef9-849a-c13395f1993b}, !- Handle
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- HVAC Component
  {9d5c77c7-6c3d-4ce6-ae0e-f765ffb1d430}, !- Port 1
  {20abff42-e465-4646-8239-041380eef344}; !- Port 2

OS:PortList,
  {cc20e260-94cb-4a8f-a5ce-3951ebd05eb6}, !- Handle
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- HVAC Component
  {7d31745f-a52b-4853-8e89-ee9a3676ab43}; !- Port 1

OS:PortList,
  {bac420d8-6abb-45cc-973b-6dbb7f3f8efe}, !- Handle
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- HVAC Component
  {b3e2db9c-565e-467a-ba4a-45c71ab5793a}; !- Port 1

OS:Sizing:Zone,
  {b7409728-cce4-4ab1-8fcb-3ce8ce4ee8e6}, !- Handle
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1d1bdb6f-53e2-4d32-9c09-66c82f1a75f8}, !- Handle
  TZ-1.06-Office Zone HVAC Equipment List, !- Name
  {b5e9b273-89e1-470d-8542-52d3606084d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbee3900-d918-431c-a870-986b1ef4a2e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {26f4c308-16f6-41ed-b3cf-47b3536fc0ab}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5523d069-fbaf-49b5-af0c-21d66e35202b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a765e9a7-fc41-4cc9-80eb-b8a210d4fe00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- Handle
  TZ-1.05-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb6ae06-5cbc-4090-a00b-351f0e3cc26f}, !- Zone Air Inlet Port List
  {8aa0530c-c90a-44ae-ba7e-9eae39ff1523}, !- Zone Air Exhaust Port List
  {9f76b610-b92b-43a5-89e5-6ee8da2cfda6}, !- Zone Air Node Name
  {953670e4-bb3d-4c3a-96d4-0ae0dd60bbc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de125bdc-e040-4646-8408-92a75f37d5a3}, !- Group Rendering Name
  {346929ea-f5d4-4417-b7ce-a885e83f4b07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5881e339-72e7-4880-81a5-e4b9a5bf1b40}, !- Handle
  TZ-1.05-Office Zone Air Node,           !- Name
  {9f76b610-b92b-43a5-89e5-6ee8da2cfda6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f76b610-b92b-43a5-89e5-6ee8da2cfda6}, !- Handle
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- Source Object
  11,                                     !- Outlet Port
  {5881e339-72e7-4880-81a5-e4b9a5bf1b40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb6ae06-5cbc-4090-a00b-351f0e3cc26f}, !- Handle
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- HVAC Component
  {7bc9988c-ac4f-4f71-804d-73c18497b2ec}, !- Port 1
  {a7bf9a08-776a-4a25-a5de-b1449b2d359c}; !- Port 2

OS:PortList,
  {8aa0530c-c90a-44ae-ba7e-9eae39ff1523}, !- Handle
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- HVAC Component
  {796dd76f-63b9-4636-b8a4-e0266f4a27f5}; !- Port 1

OS:PortList,
  {953670e4-bb3d-4c3a-96d4-0ae0dd60bbc7}, !- Handle
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- HVAC Component
  {93f0980a-725b-41d7-a694-bd59eb109c30}; !- Port 1

OS:Sizing:Zone,
  {2a956cea-3cf0-40c3-b0da-014662a68080}, !- Handle
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {292c53db-1010-4d73-a9dd-ff8e46e0d095}, !- Handle
  TZ-1.05-Office Zone HVAC Equipment List, !- Name
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf3f48be-b5d2-4e3d-9f51-9bf7d101a449}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ff24ba89-3ebb-4245-84c5-0349d068128f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {611f2c82-1c34-494a-b96f-8274acc0afa3}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a2a2a8a-b22d-4717-8348-b0d8dcf75576}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- Handle
  TZ-1.24-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {710b2ce5-dd9a-42e1-9389-317aab1f219c}, !- Zone Air Inlet Port List
  {451c8d0c-aba4-4a24-bdbf-de6bbdcff108}, !- Zone Air Exhaust Port List
  {00ddb4e2-7d47-44ec-823f-74cbcade90a9}, !- Zone Air Node Name
  {efd4f21c-e760-4409-acd4-97239bd5416a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b87260a-b404-4397-9369-491f00b5e9ac}, !- Group Rendering Name
  {23c702ce-f405-4378-9c27-49a0a5bfec8c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {bf2abfe0-ae21-4385-91ae-b5cc7f84b4a5}, !- Handle
  TZ-1.24-Office Zone Air Node,           !- Name
  {00ddb4e2-7d47-44ec-823f-74cbcade90a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00ddb4e2-7d47-44ec-823f-74cbcade90a9}, !- Handle
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- Source Object
  11,                                     !- Outlet Port
  {bf2abfe0-ae21-4385-91ae-b5cc7f84b4a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {710b2ce5-dd9a-42e1-9389-317aab1f219c}, !- Handle
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- HVAC Component
  {46c5b4c9-a0ff-4a77-ba56-8ad1e8a48990}, !- Port 1
  {b558d106-5b42-4332-8573-735d00beb1bb}; !- Port 2

OS:PortList,
  {451c8d0c-aba4-4a24-bdbf-de6bbdcff108}, !- Handle
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- HVAC Component
  {b8a38bdf-2ec2-4044-9b6f-6b15aedbd141}; !- Port 1

OS:PortList,
  {efd4f21c-e760-4409-acd4-97239bd5416a}, !- Handle
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- HVAC Component
  {bbc01755-447e-46c8-bfbb-d7b13ba08435}; !- Port 1

OS:Sizing:Zone,
  {ab8708a4-c75a-4116-8c9c-7142fe7fa749}, !- Handle
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {dfe507bf-5710-4804-85cb-428c5ce9b5a2}, !- Handle
  TZ-1.24-Office Zone HVAC Equipment List, !- Name
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f200d1fa-29a0-4302-90fc-622bf9720590}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3ff9ba82-ef5d-4397-965f-fc2d9e2777be}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {65fe0a2e-fd11-4506-a1ec-174f58c1cd4f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7bf191d-4d0e-49f2-a481-7259bdb600e9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- Handle
  TZ-1.20-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0c94a3c-b7b4-4b3b-94b1-48d20bd84f14}, !- Zone Air Inlet Port List
  {c3af48b3-1ea5-4541-bd82-d5cd57576fdc}, !- Zone Air Exhaust Port List
  {10e39eb9-bdcf-4081-9fa0-2eddb6e3cd1f}, !- Zone Air Node Name
  {5a1cf797-ea9f-4b9e-b8fe-dfd8135f31e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6989bd9e-19e4-42ac-8eea-803e9fe2773f}, !- Group Rendering Name
  {fd359a44-c39f-4874-997f-8f01f0b304a4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dfc4cad-59d3-4e84-af9e-4259ff64f5ff}, !- Handle
  TZ-1.20-Office Zone Air Node,           !- Name
  {10e39eb9-bdcf-4081-9fa0-2eddb6e3cd1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10e39eb9-bdcf-4081-9fa0-2eddb6e3cd1f}, !- Handle
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- Source Object
  11,                                     !- Outlet Port
  {1dfc4cad-59d3-4e84-af9e-4259ff64f5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0c94a3c-b7b4-4b3b-94b1-48d20bd84f14}, !- Handle
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- HVAC Component
  {65a7bd2e-3d46-412e-a2c5-9c1b7f28cf06}, !- Port 1
  {83d55f92-fd30-4494-993f-6d6bbb94b51f}; !- Port 2

OS:PortList,
  {c3af48b3-1ea5-4541-bd82-d5cd57576fdc}, !- Handle
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- HVAC Component
  {99a12a61-9699-41a5-a833-421b2329f35a}; !- Port 1

OS:PortList,
  {5a1cf797-ea9f-4b9e-b8fe-dfd8135f31e8}, !- Handle
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- HVAC Component
  {f848931e-1d19-4a7f-9bd2-a622b5379fe5}; !- Port 1

OS:Sizing:Zone,
  {1f301b49-fd95-44a3-80fd-57cf62bd113f}, !- Handle
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b0b1f641-0d5d-4150-b022-37e5075b51b7}, !- Handle
  TZ-1.20-Office Zone HVAC Equipment List, !- Name
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73278f1e-dc06-4a60-af59-b853c02bf3ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {111434e5-a298-44e4-b30c-c71c21f9a584}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {696d41ba-4f4c-44f4-9c7d-e67c17005439}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {42cb68c1-b26c-40ea-a651-b2652c75fe40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- Handle
  TZ-1.04-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d45f77cc-2fca-4c52-be65-4d6353adfcb6}, !- Zone Air Inlet Port List
  {e500a346-2781-4f5e-ac39-d3e7839a6a16}, !- Zone Air Exhaust Port List
  {38d15b86-f37e-4025-adf9-d39e5a726a9a}, !- Zone Air Node Name
  {5234afc5-8718-407a-b4dd-ae6edff24b7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c6dd100b-cbed-498a-92ae-7addec48d08e}, !- Group Rendering Name
  {1e693348-7f61-4ff7-b1f3-9aa993df57e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c540ce67-ab22-40ec-9b98-57ed918fb469}, !- Handle
  TZ-1.04-Office Zone Air Node,           !- Name
  {38d15b86-f37e-4025-adf9-d39e5a726a9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38d15b86-f37e-4025-adf9-d39e5a726a9a}, !- Handle
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- Source Object
  11,                                     !- Outlet Port
  {c540ce67-ab22-40ec-9b98-57ed918fb469}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d45f77cc-2fca-4c52-be65-4d6353adfcb6}, !- Handle
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- HVAC Component
  {5192c91b-6354-45e5-b79c-a9b1bdb78c36}, !- Port 1
  {fa53402f-ac79-4680-8b66-2665698d66a1}; !- Port 2

OS:PortList,
  {e500a346-2781-4f5e-ac39-d3e7839a6a16}, !- Handle
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- HVAC Component
  {6fdb1db9-8dc9-4f10-af15-89b473f65047}; !- Port 1

OS:PortList,
  {5234afc5-8718-407a-b4dd-ae6edff24b7f}, !- Handle
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- HVAC Component
  {cd913163-d910-444a-af6d-f1078a446659}; !- Port 1

OS:Sizing:Zone,
  {73322808-e81c-424b-8a5f-1ffa2b78b7a3}, !- Handle
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {95498ac6-5bc6-4ebf-87b2-8de82785db92}, !- Handle
  TZ-1.04-Office Zone HVAC Equipment List, !- Name
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa7d1ed0-dca0-4e73-a692-a6ac834b7faa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a8e0395a-4873-4688-a472-9f383d95aab1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {91202143-a86a-4b96-be80-6a1b2dd25c97}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12621f19-05cf-44a2-94e3-ffbe8922dbda}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- Handle
  TZ-1.22-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f52133ba-b643-47a7-b061-153256e7b5d8}, !- Zone Air Inlet Port List
  {019aa5cb-191d-4f18-81aa-85acf3361506}, !- Zone Air Exhaust Port List
  {5145ff6e-d6fd-4a78-9a84-9860ff0b04f7}, !- Zone Air Node Name
  {96597bbf-6457-47f0-9a5d-aa24ecaff740}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54446366-2a89-44b6-89ea-bbe650160386}, !- Group Rendering Name
  {7f22be99-dcd4-4e49-8824-181658a9ed01}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc524762-e9ac-4eaa-bca9-5033bfb4f602}, !- Handle
  TZ-1.22-Office Zone Air Node,           !- Name
  {5145ff6e-d6fd-4a78-9a84-9860ff0b04f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5145ff6e-d6fd-4a78-9a84-9860ff0b04f7}, !- Handle
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- Source Object
  11,                                     !- Outlet Port
  {fc524762-e9ac-4eaa-bca9-5033bfb4f602}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f52133ba-b643-47a7-b061-153256e7b5d8}, !- Handle
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- HVAC Component
  {e9f68925-9efb-41d1-b295-6a0c44659666}, !- Port 1
  {902d197a-39e1-4760-a61f-bd6adc58b8bb}; !- Port 2

OS:PortList,
  {019aa5cb-191d-4f18-81aa-85acf3361506}, !- Handle
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- HVAC Component
  {fac3bc2a-6e53-499e-8d68-476bb068eb58}; !- Port 1

OS:PortList,
  {96597bbf-6457-47f0-9a5d-aa24ecaff740}, !- Handle
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- HVAC Component
  {f985286d-9d54-40be-83aa-b1b2b2226454}; !- Port 1

OS:Sizing:Zone,
  {afeb623a-a374-4083-b38e-c477a8a5ea59}, !- Handle
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {621041f0-db36-4aab-b832-2f2317a38ca8}, !- Handle
  TZ-1.22-Office Zone HVAC Equipment List, !- Name
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b31cc2f-4a06-4438-8cce-7453dcb2f67b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3de11167-fd16-4d3a-9026-102043bf8c7d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {24a42349-4cc2-463e-9aef-443a7e02035f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb23c513-3922-480c-a0d5-c2c8681255a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- Handle
  TZ-1.03-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d224882-3bcb-4b41-835d-c015ad16317a}, !- Zone Air Inlet Port List
  {02ab3971-db43-4537-b02e-f203c40b8603}, !- Zone Air Exhaust Port List
  {8a899d2c-79b4-4b2c-a24c-b8b443a1145e}, !- Zone Air Node Name
  {f7800d8d-e760-4b1f-91b2-f619bf432525}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4cb497d0-05b5-4e0d-baed-e9e752e53f30}, !- Group Rendering Name
  {a301680a-6c5d-45fa-8b54-7c5c94b808b3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {73dae53b-12fb-4dbf-8ef7-8d82c3cf5519}, !- Handle
  TZ-1.03-Office Zone Air Node,           !- Name
  {8a899d2c-79b4-4b2c-a24c-b8b443a1145e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a899d2c-79b4-4b2c-a24c-b8b443a1145e}, !- Handle
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- Source Object
  11,                                     !- Outlet Port
  {73dae53b-12fb-4dbf-8ef7-8d82c3cf5519}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d224882-3bcb-4b41-835d-c015ad16317a}, !- Handle
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- HVAC Component
  {0e981934-14d9-4362-85d8-be55aa9aa586}, !- Port 1
  {dee24b03-ce11-4ebb-8f78-55a7da4987cb}; !- Port 2

OS:PortList,
  {02ab3971-db43-4537-b02e-f203c40b8603}, !- Handle
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- HVAC Component
  {9be793af-07df-4cb0-a07f-9012f7fc8dbc}; !- Port 1

OS:PortList,
  {f7800d8d-e760-4b1f-91b2-f619bf432525}, !- Handle
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- HVAC Component
  {6ad35d62-195c-4586-8e52-68600872fda2}; !- Port 1

OS:Sizing:Zone,
  {4101dd09-f677-49d0-a89c-12d6f78b8d55}, !- Handle
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b2c8f440-fc2a-4c4a-880a-f00b488d431c}, !- Handle
  TZ-1.03-Office Zone HVAC Equipment List, !- Name
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70293683-1cc4-4b49-9495-57212b4b99a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3ee91d58-9501-4808-84ab-4a667e8463ad}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c5df1eac-ef87-47ee-b884-c52bb9fa1f41}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c329eb02-d647-4a86-89f9-f1861038fd92}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- Handle
  TZ-1.02-Circulations,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94c4b662-155b-4ce5-9d6e-4b0b717b6b8e}, !- Zone Air Inlet Port List
  {ea66be50-e498-4647-aa52-1d87204d5990}, !- Zone Air Exhaust Port List
  {54e60f6c-6785-4e52-b773-684c5a440764}, !- Zone Air Node Name
  {7a2e8c72-0d3f-4c4a-bf2c-d82529d47aeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7d727a09-188d-4fad-9a89-c86551210d70}, !- Group Rendering Name
  {4de51756-335d-4ed8-83db-8e3bbca76715}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bdfd1658-54ca-4493-8cd2-284a30c1887f}, !- Handle
  TZ-1.02-Circulations Zone Air Node,     !- Name
  {54e60f6c-6785-4e52-b773-684c5a440764}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54e60f6c-6785-4e52-b773-684c5a440764}, !- Handle
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- Source Object
  11,                                     !- Outlet Port
  {bdfd1658-54ca-4493-8cd2-284a30c1887f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94c4b662-155b-4ce5-9d6e-4b0b717b6b8e}, !- Handle
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- HVAC Component
  {93630c95-e556-44c7-9faa-b87639712f44}, !- Port 1
  {7ae3f91d-036c-4fa1-8ffc-44671de5422e}; !- Port 2

OS:PortList,
  {ea66be50-e498-4647-aa52-1d87204d5990}, !- Handle
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- HVAC Component
  {ee58897e-086e-4b3a-9968-efb4b945662c}; !- Port 1

OS:PortList,
  {7a2e8c72-0d3f-4c4a-bf2c-d82529d47aeb}, !- Handle
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- HVAC Component
  {534b57b6-a1ce-44db-951c-147ccb596e0d}; !- Port 1

OS:Sizing:Zone,
  {6736e763-5f1b-448e-8fe9-fb2fef9eb67c}, !- Handle
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {740b19c0-4066-4184-b3b3-6566e6f6d3d4}, !- Handle
  TZ-1.02-Circulations Zone HVAC Equipment List, !- Name
  {b23ba860-7c52-4dfe-b820-37254d24fefc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {441221b6-472f-4017-a2b5-b7f6f8ce6a89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e4caa126-cef3-4151-967d-321b5bd6e0d2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fd9b0f2c-50ef-48bd-826d-cdac18f67a44}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dd94b574-1f43-491a-abdc-3fdddf0b53ca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- Handle
  TZ-1.14-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7fc3719-f345-485f-9efe-bc4cd6197e15}, !- Zone Air Inlet Port List
  {b53ba5e2-8dbd-4d67-a8cd-3ef4b7ad9d17}, !- Zone Air Exhaust Port List
  {8db20144-b8a6-457b-983f-88a98fb385e5}, !- Zone Air Node Name
  {785c1278-a1e5-43d4-b0ce-5823382d5b0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75424016-f5d4-4094-991f-b76d51a11d04}, !- Group Rendering Name
  {dc60fe7c-44f6-4dd0-aacd-4bba33d9128a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf18aaa0-fa67-473c-ab29-a85e1ab68428}, !- Handle
  TZ-1.14-Office Zone Air Node,           !- Name
  {8db20144-b8a6-457b-983f-88a98fb385e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db20144-b8a6-457b-983f-88a98fb385e5}, !- Handle
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- Source Object
  11,                                     !- Outlet Port
  {cf18aaa0-fa67-473c-ab29-a85e1ab68428}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7fc3719-f345-485f-9efe-bc4cd6197e15}, !- Handle
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- HVAC Component
  {0573e290-1304-49f8-8b89-970046d104a4}, !- Port 1
  {96d1847a-116c-4fa7-9ffe-eaea8e5ed4ce}; !- Port 2

OS:PortList,
  {b53ba5e2-8dbd-4d67-a8cd-3ef4b7ad9d17}, !- Handle
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- HVAC Component
  {c87ac8d9-f8c1-4676-b8d5-03fee0c778c6}; !- Port 1

OS:PortList,
  {785c1278-a1e5-43d4-b0ce-5823382d5b0e}, !- Handle
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- HVAC Component
  {880c1c80-d2cf-4a37-912a-b245b13efe0f}; !- Port 1

OS:Sizing:Zone,
  {de1252ba-ff07-4364-b10b-98aa4466f0d7}, !- Handle
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fcaf2554-2cbf-48ed-a093-0e538fdeea29}, !- Handle
  TZ-1.14-Office Zone HVAC Equipment List, !- Name
  {2006ebf3-060f-403e-a4c7-88e913922c11}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c371ca9e-37f2-4fda-88c2-348e540b3e00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bfce1bac-414e-4382-bb6c-d40b537c001b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {96292430-5806-4f7f-af32-f2add427930a}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {477e3cfc-a812-4afc-b602-f3ccea3d51d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- Handle
  TZ-1.12-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6566aa79-7925-4eab-8ed2-d3f15c14b905}, !- Zone Air Inlet Port List
  {76788a8a-8565-472c-a70b-5c0a7fc5eddb}, !- Zone Air Exhaust Port List
  {69b2fba0-22ab-4d4b-8c9f-68e973234566}, !- Zone Air Node Name
  {696bf1a8-609d-4453-aca7-db02248f82b3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {71824349-f609-4f86-89c9-5d8eadaa9429}, !- Group Rendering Name
  {37db522d-bb92-4608-831c-7d3432faa0e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66e34f3a-7983-45b8-8130-850846d238ea}, !- Handle
  TZ-1.12-Office Zone Air Node,           !- Name
  {69b2fba0-22ab-4d4b-8c9f-68e973234566}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69b2fba0-22ab-4d4b-8c9f-68e973234566}, !- Handle
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- Source Object
  11,                                     !- Outlet Port
  {66e34f3a-7983-45b8-8130-850846d238ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6566aa79-7925-4eab-8ed2-d3f15c14b905}, !- Handle
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- HVAC Component
  {75754060-bef3-4ef2-a729-f29ccfb4a762}, !- Port 1
  {d423952f-1af1-4c7f-b2d8-4d732d0cc61b}; !- Port 2

OS:PortList,
  {76788a8a-8565-472c-a70b-5c0a7fc5eddb}, !- Handle
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- HVAC Component
  {f7360bcc-02e2-4b9f-8be2-131e0758ab57}; !- Port 1

OS:PortList,
  {696bf1a8-609d-4453-aca7-db02248f82b3}, !- Handle
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- HVAC Component
  {66068612-4aea-4d85-988e-fac1f6f44543}; !- Port 1

OS:Sizing:Zone,
  {a4c699c2-1b25-41a9-b9b0-18f1dcfbe4c9}, !- Handle
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {22741b5d-74a7-420d-834f-8fa18ac064e1}, !- Handle
  TZ-1.12-Office Zone HVAC Equipment List, !- Name
  {3bfc292f-dee3-4278-9146-6791cd1da535}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90612ce0-3389-4dfd-adc8-2220d6f12233}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9914facd-32ba-42c7-9f07-6ae1d0ff70af}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {766390f1-0db3-48ce-bb6e-4a09c3a72353}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68b209cc-d6c7-4440-a2a1-32b6e475d56c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- Handle
  TZ-1.11-Circulations,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6abd5de2-09c5-4bf8-93c2-2847e2d0979b}, !- Zone Air Inlet Port List
  {2b6a1910-0f40-446f-85a7-f975b774b41b}, !- Zone Air Exhaust Port List
  {41eefe36-1293-4c8a-8e0d-5b6fb4fa3f7e}, !- Zone Air Node Name
  {4f96ae3a-0da6-4597-8723-d29de9ce516c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d468b1bf-d1b3-4d7b-855d-28411ab0759e}, !- Group Rendering Name
  {1a48a9b6-a849-48b9-aaa8-6340acb39c92}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {ff9a4065-8d28-4918-8a9d-78e15e42a6ec}, !- Handle
  TZ-1.11-Circulations Zone Air Node,     !- Name
  {41eefe36-1293-4c8a-8e0d-5b6fb4fa3f7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41eefe36-1293-4c8a-8e0d-5b6fb4fa3f7e}, !- Handle
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- Source Object
  11,                                     !- Outlet Port
  {ff9a4065-8d28-4918-8a9d-78e15e42a6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6abd5de2-09c5-4bf8-93c2-2847e2d0979b}, !- Handle
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- HVAC Component
  {b900f15a-7f39-46de-a154-215e79a3da73}, !- Port 1
  {6d96e82a-e599-4e18-b80d-83c80a62676a}; !- Port 2

OS:PortList,
  {2b6a1910-0f40-446f-85a7-f975b774b41b}, !- Handle
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- HVAC Component
  {893b0d9c-fdc7-4295-8815-feeaa51a7fe6}; !- Port 1

OS:PortList,
  {4f96ae3a-0da6-4597-8723-d29de9ce516c}, !- Handle
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- HVAC Component
  {49775edc-54f8-42d6-affc-965333fbf2fd}; !- Port 1

OS:Sizing:Zone,
  {a95694f1-f77c-498f-b884-8787a732f98f}, !- Handle
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {49764fdd-9a0e-4173-b4af-4c6284a71396}, !- Handle
  TZ-1.11-Circulations Zone HVAC Equipment List, !- Name
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {495f381a-88da-4382-866f-ff015180297b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f346e427-35bd-40ca-9dad-60993b750aa5}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {22fdb439-566b-413c-8a54-1881a950884c}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {64ba9f39-cb45-4c0c-bc51-7d2968d9a42e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- Handle
  TZ-1.13-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a4c8d09-1db6-41d3-9f7e-fcea472c8d3a}, !- Zone Air Inlet Port List
  {52fe4a94-11c9-4c26-be47-90dda4295c65}, !- Zone Air Exhaust Port List
  {f1d575f0-fe44-49e7-bc7f-26008fb425a9}, !- Zone Air Node Name
  {14133fa3-5828-4319-a54d-b48f8b58b945}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75478f8a-d67a-4ba0-98ac-19e5a44824e1}, !- Group Rendering Name
  {a6eb667b-2cce-4c8e-8756-fcd26b031ce6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38fbd2bb-e6f4-4fa1-9b96-6a922bc6ef40}, !- Handle
  TZ-1.13-Office Zone Air Node,           !- Name
  {f1d575f0-fe44-49e7-bc7f-26008fb425a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1d575f0-fe44-49e7-bc7f-26008fb425a9}, !- Handle
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- Source Object
  11,                                     !- Outlet Port
  {38fbd2bb-e6f4-4fa1-9b96-6a922bc6ef40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a4c8d09-1db6-41d3-9f7e-fcea472c8d3a}, !- Handle
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- HVAC Component
  {6a33a551-ebf5-43ea-8df3-ebfb72274a5b}, !- Port 1
  {e91120e2-c01d-4716-9dc3-93d334aeea8d}; !- Port 2

OS:PortList,
  {52fe4a94-11c9-4c26-be47-90dda4295c65}, !- Handle
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- HVAC Component
  {ed926776-4ca6-4c21-9d4b-fa653a1cfda7}; !- Port 1

OS:PortList,
  {14133fa3-5828-4319-a54d-b48f8b58b945}, !- Handle
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- HVAC Component
  {11baf65d-1f69-4870-a69a-9e53b670e59c}; !- Port 1

OS:Sizing:Zone,
  {edd13eb6-a762-4467-a05b-05d7d75cac0f}, !- Handle
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {18397a3e-b7f2-4eba-8fb3-f0e66f614147}, !- Handle
  TZ-1.13-Office Zone HVAC Equipment List, !- Name
  {11b05d63-fb69-450f-add6-8e8f458c9a06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bb59a34-5cf7-4117-8780-7fbe66226f55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {390d2a06-a12c-480d-bb1d-1239fa9ede5e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {b0216a53-79db-4273-9523-aa90ed488f25}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {108687bd-c3b5-42ba-875c-61c0f38bf418}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- Handle
  TZ-1.15-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1437be15-d55d-42d9-9271-a305bb6a2514}, !- Zone Air Inlet Port List
  {d6a6ea5a-56d4-46ab-bca0-68b2fb91cc93}, !- Zone Air Exhaust Port List
  {abe588c2-f22d-4d14-80de-d760c06f519d}, !- Zone Air Node Name
  {68930140-0041-48ca-899f-60556b19e338}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca62e655-80c9-483f-ad60-a8ddde440a99}, !- Group Rendering Name
  {42e29326-c3ab-4582-ba35-96f78e37ce94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {782daaa4-b837-4833-9549-e4067d325982}, !- Handle
  TZ-1.15-Office Zone Air Node,           !- Name
  {abe588c2-f22d-4d14-80de-d760c06f519d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abe588c2-f22d-4d14-80de-d760c06f519d}, !- Handle
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- Source Object
  11,                                     !- Outlet Port
  {782daaa4-b837-4833-9549-e4067d325982}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1437be15-d55d-42d9-9271-a305bb6a2514}, !- Handle
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- HVAC Component
  {af5f48eb-b022-4c5b-8d27-733fefb3a3a3}, !- Port 1
  {04a26bd4-6433-4401-bb7f-19309130da4d}; !- Port 2

OS:PortList,
  {d6a6ea5a-56d4-46ab-bca0-68b2fb91cc93}, !- Handle
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- HVAC Component
  {f3c959e5-a4d1-4e20-b9dc-e985440797ee}; !- Port 1

OS:PortList,
  {68930140-0041-48ca-899f-60556b19e338}, !- Handle
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- HVAC Component
  {38074e17-9abe-45ee-86ce-b9c4cdcdfbc0}; !- Port 1

OS:Sizing:Zone,
  {8c6c7a8d-56f6-45f1-9e23-0d649a7d44a2}, !- Handle
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {88d90446-1ef0-4bd3-ab61-33b82773c126}, !- Handle
  TZ-1.15-Office Zone HVAC Equipment List, !- Name
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc2d121e-9a6c-4e54-a164-093906bf70ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7c96a47c-1420-4d3d-8fc9-02b398dbe741}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fedeb7e9-aebf-4153-8d3e-136728fb245e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ab6aea6f-a841-4b82-a2a8-b575574c21ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- Handle
  TZ-0.05-Storage,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb78b071-4769-4a83-8d05-c602e1581ac6}, !- Zone Air Inlet Port List
  {77abcae3-0126-401c-bfd7-962c3b9712cd}, !- Zone Air Exhaust Port List
  {0bf417bc-5605-4c4e-aacb-8ccf8bbb39f1}, !- Zone Air Node Name
  {4c2a5619-3c8a-448b-88b7-d1d28e503e5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {391ba558-bf43-4ff6-8266-197b0d86dde8}, !- Group Rendering Name
  {e3ae48ae-1aaa-42bb-b2a3-23e717ea8d0c}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {27a5f69a-e524-4ce4-a826-6eb34a5dc6bc}, !- Handle
  TZ-0.05-Storage Zone Air Node,          !- Name
  {0bf417bc-5605-4c4e-aacb-8ccf8bbb39f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bf417bc-5605-4c4e-aacb-8ccf8bbb39f1}, !- Handle
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- Source Object
  11,                                     !- Outlet Port
  {27a5f69a-e524-4ce4-a826-6eb34a5dc6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb78b071-4769-4a83-8d05-c602e1581ac6}, !- Handle
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- HVAC Component
  {a76b7ee3-cd91-49c4-9f88-31ece0f24eb5}, !- Port 1
  {8b91a4f9-3fdb-4937-b33e-217a9db7a2b3}; !- Port 2

OS:PortList,
  {77abcae3-0126-401c-bfd7-962c3b9712cd}, !- Handle
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- HVAC Component
  {cb9a02e2-13b4-49d7-8867-60b996965a79}; !- Port 1

OS:PortList,
  {4c2a5619-3c8a-448b-88b7-d1d28e503e5f}, !- Handle
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- HVAC Component
  {d9f2f6f6-8ea1-41ef-b705-1ce43ed557d8}; !- Port 1

OS:Sizing:Zone,
  {893f0f47-ead0-4842-a49e-cf88850ee7e5}, !- Handle
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8d0e6404-1bea-472c-9b88-e8d36547c780}, !- Handle
  TZ-0.05-Storage Zone HVAC Equipment List, !- Name
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1eab4ee-a819-4bd0-84a8-fcef9ca1771a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2c9a2741-d3a4-4dfb-bf1f-532e73cee0f1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {a6fa8f06-c4a1-4aec-9632-2caa6a76088f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a27ca9ea-6ee7-4a73-8361-75c1af00eaea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- Handle
  TZ-1.19-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f988bb6-0823-4d47-80cc-51e2a5ea089f}, !- Zone Air Inlet Port List
  {79040ff5-0409-4148-b87d-2b0e60a9ce8d}, !- Zone Air Exhaust Port List
  {ad85d9af-8390-4b7c-9158-e0ade5c1b263}, !- Zone Air Node Name
  {5adad37d-4ad9-4e23-b483-592508caf585}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04570cf9-32f2-4d87-8325-eeb8ad461865}, !- Group Rendering Name
  {6994d2d9-a8a3-4cd2-adc7-a98d286216ba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc374611-7d2c-4396-8238-48a6407d7e7e}, !- Handle
  TZ-1.19-Office Zone Air Node,           !- Name
  {ad85d9af-8390-4b7c-9158-e0ade5c1b263}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad85d9af-8390-4b7c-9158-e0ade5c1b263}, !- Handle
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- Source Object
  11,                                     !- Outlet Port
  {bc374611-7d2c-4396-8238-48a6407d7e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f988bb6-0823-4d47-80cc-51e2a5ea089f}, !- Handle
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- HVAC Component
  {02da9ef6-8b79-48f0-bb6c-9a055e06be12}, !- Port 1
  {d9deeb70-3a7f-4905-860d-f8b0051db5dc}; !- Port 2

OS:PortList,
  {79040ff5-0409-4148-b87d-2b0e60a9ce8d}, !- Handle
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- HVAC Component
  {da2d14ba-8c1f-4fb3-b0a5-a12e2e37f137}; !- Port 1

OS:PortList,
  {5adad37d-4ad9-4e23-b483-592508caf585}, !- Handle
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- HVAC Component
  {aa8c1ce3-f4eb-4642-a99f-1bb8e8211219}; !- Port 1

OS:Sizing:Zone,
  {26f0ec7e-8bc4-49f5-9d93-1f1ec3797a57}, !- Handle
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {86617789-c181-45e3-b056-7111e5667c29}, !- Handle
  TZ-1.19-Office Zone HVAC Equipment List, !- Name
  {4729224c-1837-4688-ad96-d5d7360f2b51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {438d1b64-b65b-42ce-a8b1-72ddb91603d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0a2d350-32bb-4e95-b861-d6f7322d03de}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {c40bc83b-f015-467f-855a-feaf616896b0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe5985da-7c95-4d4c-b25c-9d2951d8a3ff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- Handle
  TZ-1.21-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d2c7cc7-5415-4f51-b736-767bd3ec9874}, !- Zone Air Inlet Port List
  {3c1056a1-f11b-404a-9f35-4a8da1cd220c}, !- Zone Air Exhaust Port List
  {075a18d2-c27b-4e16-8298-ef3acc4b7dae}, !- Zone Air Node Name
  {97f74749-bda6-4887-af8f-1141efe4002f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9888d3fe-3add-4a14-bed3-81ec319c92a2}, !- Group Rendering Name
  {6fc9bbf3-e959-4096-807e-e900d2302de7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {84a67ae3-9a52-4da8-bbff-a5aefa617759}, !- Handle
  TZ-1.21-Office Zone Air Node,           !- Name
  {075a18d2-c27b-4e16-8298-ef3acc4b7dae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {075a18d2-c27b-4e16-8298-ef3acc4b7dae}, !- Handle
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- Source Object
  11,                                     !- Outlet Port
  {84a67ae3-9a52-4da8-bbff-a5aefa617759}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d2c7cc7-5415-4f51-b736-767bd3ec9874}, !- Handle
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- HVAC Component
  {de6cdaef-fdff-4b74-9d01-1ec97c7744ed}, !- Port 1
  {a9663bb8-0b89-4037-9a23-7eef844dceae}; !- Port 2

OS:PortList,
  {3c1056a1-f11b-404a-9f35-4a8da1cd220c}, !- Handle
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- HVAC Component
  {1bd9eda7-839d-4be8-ac96-56c538aa0f2d}; !- Port 1

OS:PortList,
  {97f74749-bda6-4887-af8f-1141efe4002f}, !- Handle
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- HVAC Component
  {54a529bd-0b6d-4702-bc2f-d98de0bf1bfd}; !- Port 1

OS:Sizing:Zone,
  {5ddc64f6-163a-4459-bad5-3df76795895e}, !- Handle
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e272f90f-59e9-46f3-aad5-226e489ca88b}, !- Handle
  TZ-1.21-Office Zone HVAC Equipment List, !- Name
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44b50874-2d92-41b4-a0ce-220223ca13ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {65e4f9ec-ed5e-4d0a-a93e-2571550b428d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {65992527-ee00-4fa4-8249-53f85e1ea769}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0aa6a53-0acc-4cfd-bba6-e7e41f0a0d75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- Handle
  TZ-1.23-Office,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25a9dbe7-ad42-41fa-82bc-709dc756fb66}, !- Zone Air Inlet Port List
  {532c36f8-86e0-4662-869c-f875c55f3fd9}, !- Zone Air Exhaust Port List
  {0b763abc-f4d9-4eec-b5a0-5cb0a7861275}, !- Zone Air Node Name
  {9da49995-3330-458c-a24a-f1b19ae3a5f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {19c3d9ed-000a-46ac-a3d4-9f2e206ce533}, !- Group Rendering Name
  {a93da0eb-8270-4ae7-8a33-d2b157b23a9e}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {6983a3c6-511e-482f-8068-d0cff8ddf7e8}, !- Handle
  TZ-1.23-Office Zone Air Node,           !- Name
  {0b763abc-f4d9-4eec-b5a0-5cb0a7861275}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b763abc-f4d9-4eec-b5a0-5cb0a7861275}, !- Handle
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- Source Object
  11,                                     !- Outlet Port
  {6983a3c6-511e-482f-8068-d0cff8ddf7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25a9dbe7-ad42-41fa-82bc-709dc756fb66}, !- Handle
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- HVAC Component
  {b8663c91-729d-4314-ac8d-1e79f3892f8e}, !- Port 1
  {9122c610-870e-497a-a2b5-38b13c6796f4}; !- Port 2

OS:PortList,
  {532c36f8-86e0-4662-869c-f875c55f3fd9}, !- Handle
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- HVAC Component
  {6095f738-09d7-4f6c-8a97-4076d938c725}; !- Port 1

OS:PortList,
  {9da49995-3330-458c-a24a-f1b19ae3a5f1}, !- Handle
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- HVAC Component
  {8e95f804-cd9c-41a8-af72-1f912f8c7e71}; !- Port 1

OS:Sizing:Zone,
  {f094698d-746c-45b8-9baf-317fc1da4a35}, !- Handle
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {78afee75-f049-44ba-9e5d-32ea4cf049b8}, !- Handle
  TZ-1.23-Office Zone HVAC Equipment List, !- Name
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d1a3db5-8f40-4afe-bac1-7428c92fd065}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {abdcd1d4-d223-43fa-a742-6b8c6c504b4b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e11b1366-74e1-4e31-b06c-9d58f116052f}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {541eed4a-cd06-4259-ae10-f28b3494556f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {ec1bf6c1-d87e-485c-8879-5ddf7fae8b0c}, !- Handle
  Rendering Color 157,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d11d4ba7-be1a-4516-af96-33dae9bcc524}, !- Handle
  Rendering Color 158,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f3e7b34c-c1c4-44fa-83e7-51000b233102}, !- Handle
  Rendering Color 159,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1d3d30a-1414-4d74-8b64-3955a8e2f1b3}, !- Handle
  Rendering Color 160,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85a9a2a1-5283-41d2-b176-9b08235e8acf}, !- Handle
  Rendering Color 161,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f79d8d7b-cff1-475b-b9ad-8caab8cfaaed}, !- Handle
  Rendering Color 162,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2dc4681-209a-4224-b7e7-3a15b5afa5a6}, !- Handle
  Rendering Color 163,                    !- Name
  218,                                    !- Rendering Red Value
  32,                                     !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c1277b4-4be9-4932-a639-38e73d5ec816}, !- Handle
  Rendering Color 164,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d190c95b-462f-48ce-bc46-d0752576b1f3}, !- Handle
  Rendering Color 165,                    !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2293b2d6-95dd-4c0c-b184-21e558002d24}, !- Handle
  Rendering Color 167,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a18930ea-d9b2-4419-9b85-967ddac916e3}, !- Handle
  Rendering Color 168,                    !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a88be263-8f8d-470b-bc21-4f7532167ac1}, !- Handle
  Rendering Color 169,                    !- Name
  154,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f9d8073-9642-47d5-9821-fff5f2e1a50b}, !- Handle
  Rendering Color 170,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b9a978d-6834-4d4d-976f-f3cd39c75af5}, !- Handle
  Rendering Color 171,                    !- Name
  238,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  232;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bccd44c2-5429-4e91-9b38-5e0654a28d5a}, !- Handle
  Rendering Color 172,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9eebc1ef-5169-4158-a1bd-f48d9d6feff6}, !- Handle
  Rendering Color 173,                    !- Name
  30,                                     !- Rendering Red Value
  255,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de125bdc-e040-4646-8408-92a75f37d5a3}, !- Handle
  Rendering Color 174,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b87260a-b404-4397-9369-491f00b5e9ac}, !- Handle
  Rendering Color 175,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6989bd9e-19e4-42ac-8eea-803e9fe2773f}, !- Handle
  Rendering Color 176,                    !- Name
  75,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c6dd100b-cbed-498a-92ae-7addec48d08e}, !- Handle
  Rendering Color 177,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54446366-2a89-44b6-89ea-bbe650160386}, !- Handle
  Rendering Color 178,                    !- Name
  160,                                    !- Rendering Red Value
  45,                                     !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4cb497d0-05b5-4e0d-baed-e9e752e53f30}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  165;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7d727a09-188d-4fad-9a89-c86551210d70}, !- Handle
  Rendering Color 180,                    !- Name
  255,                                    !- Rendering Red Value
  203,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75424016-f5d4-4094-991f-b76d51a11d04}, !- Handle
  Rendering Color 181,                    !- Name
  250,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71824349-f609-4f86-89c9-5d8eadaa9429}, !- Handle
  Rendering Color 182,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d468b1bf-d1b3-4d7b-855d-28411ab0759e}, !- Handle
  Rendering Color 183,                    !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75478f8a-d67a-4ba0-98ac-19e5a44824e1}, !- Handle
  Rendering Color 184,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca62e655-80c9-483f-ad60-a8ddde440a99}, !- Handle
  Rendering Color 185,                    !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {391ba558-bf43-4ff6-8266-197b0d86dde8}, !- Handle
  Rendering Color 186,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04570cf9-32f2-4d87-8325-eeb8ad461865}, !- Handle
  Rendering Color 187,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9888d3fe-3add-4a14-bed3-81ec319c92a2}, !- Handle
  Rendering Color 188,                    !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19c3d9ed-000a-46ac-a3d4-9f2e206ce533}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:AvailabilityManager:NightCycle,
  {edbec908-9959-4477-b811-7f7b80840e2d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  StayOff,                                !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {21c58859-fffe-4531-b352-4b37b1bc3007}, !- Control Zone or Zone List Name
  {f2701217-2147-49cd-aeea-165af87ec0e2}, !- Cooling Control Zone or Zone List Name
  {6412e950-973a-4e69-a74f-76e424842d37}, !- Heating Control Zone or Zone List Name
  {c44e8f24-89b5-4d74-9083-2e7abd7433ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21c58859-fffe-4531-b352-4b37b1bc3007}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {f2701217-2147-49cd-aeea-165af87ec0e2}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6412e950-973a-4e69-a74f-76e424842d37}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c44e8f24-89b5-4d74-9083-2e7abd7433ae}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f02d26bb-fd58-48ef-a784-5b58ac331934}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6d222ffd-5a2a-47cc-b87d-19288d1ef45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bbb4dcf-4c36-4942-ac18-00c40fae2739}, !- Handle
  {1b9a5a63-e234-4ccf-bd4a-a058cc2540cd}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e4c420a-df50-477a-ad00-3bd7aa6e3f64}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4f988bb6-0823-4d47-80cc-51e2a5ea089f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c337506-c56b-4f2d-806d-c9a4d26b3bc5}, !- Handle
  {5adad37d-4ad9-4e23-b483-592508caf585}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20436752-940c-4895-9e75-d88709af24d8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {882e0527-0349-435f-b5d6-f6fd9e0f353c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3283bfe4-9a5b-4afb-97e3-dd70f477dd24}, !- Handle
  {269b14c3-445c-4061-bbd6-50760214b562}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b52035c2-358d-4c04-a635-b021c1409d8b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e5ff5dc6-cf0f-4f4e-b7c8-5ccffeec7faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12d71f30-5854-4880-9353-a47603f9c77c}, !- Handle
  {b9c51ab0-1a48-4ba9-bd5d-f687bfaae997}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b7ec46-17c6-4073-ad6c-96e3efa54550}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {75090d05-a595-481e-8c5b-ffd8fcb68f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5358420-7d84-4a38-9786-c68d0acd9469}, !- Handle
  {1939ccef-faf3-43fb-b01d-091cbca7ccee}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663f64c2-685c-4bc8-9744-7c5176030336}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e0f6fb3f-a7b0-48b7-b5df-3dc9a3d7f3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5121b31c-9167-4f26-b438-b3bf92edc4a5}, !- Handle
  {95e0ca2b-77f8-4359-8839-53f8789c6f3a}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {441ea3be-7bff-46e7-9262-d2859c3dcd72}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d8852622-8cd6-45e9-9b9c-691c298af4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8910f1-3c8a-4c1c-b2b3-f24a7dafa860}, !- Handle
  {58dee803-f677-421b-92b7-0d1addcb6c22}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ebde65-10d8-43b9-8fc3-dbf6c0fb3766}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {926149a8-768d-491e-8c6c-462d596c5a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {482cecff-95fb-413a-a923-901b7f364e45}, !- Handle
  {0b8dbcae-42fa-4229-9f1f-b2710c0f6d81}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5f158c-2f6f-4abf-ad28-d59202dd2f1b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0e80f2c3-470a-4f5c-8b51-d57e41dd6fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9823f5-3882-4907-8a8a-73234f0f37fc}, !- Handle
  {bc325612-9c5d-487c-8d98-cb9e0b743a56}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d330825-f69d-4c99-a4f0-a8e672f1e827}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b10ad15b-97ed-4136-8d57-11e689ca3f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017f6a0e-f02a-42e6-bdec-ba3948ba1fdd}, !- Handle
  {9666a2ab-f344-4dac-aec0-dda82819f966}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a5d0a4-19c6-47f9-aef8-4868dcc565c4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6b81ff2e-e8b4-4f4d-8957-84bdebf6f284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07603d80-4760-49a4-86bc-d178736bf1a8}, !- Handle
  {3c5d2e76-451f-433e-b1a1-0ce468860b93}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c94771c5-1635-4aee-b47a-239bcfc515e5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d94b4143-a7f3-41ea-935c-4a08ddfbf323}, !- Handle
  ,                                       !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fb5da88-8ba7-4794-9b9a-be57875724cd}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4cf5fa34-3362-4f20-af40-6795c601e675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c35c363-0a29-4f5e-8532-1aaf58be7c15}, !- Handle
  {6858d8e1-16c7-4692-bb15-608b48bd0994}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e475a5-8119-4ed4-b110-972b58a66281}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4d2c7cc7-5415-4f51-b736-767bd3ec9874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeb9eedd-db45-4797-9f19-ba60cd7e9aff}, !- Handle
  {97f74749-bda6-4887-af8f-1141efe4002f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802830b3-19a9-4b58-a2ae-509a7ca63ecc}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {deb3bdfc-77a3-4dc0-af92-7edb89ccee43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dcdd36-f760-45d0-871c-f6e7247ff466}, !- Handle
  {3af2511e-d8e2-47b4-b91c-702eb1098992}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d573734a-19c2-4722-b691-2944db41fac4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ff0d5cfe-26c2-4c62-a0ec-e10426c4b28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c7b74f-f7d2-4ba7-8ff4-4c3856ccbeb6}, !- Handle
  {211c5e92-ad99-4818-b0f0-86f18d7e2d5a}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dbaf3d-a290-4bc9-ba6f-429c514d17d8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e20cea19-90ea-4aad-9bf2-c3dc1cb55aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b28624-b643-4ff4-90e6-7ce7f40b587a}, !- Handle
  {deb24164-9de8-4741-93b4-5407eabcb093}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f0bfce-0554-420b-b3c0-e643c58540d5}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ca88876e-c258-40b0-9e34-f292a9f3308b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07c924c-9610-4a1a-bc1d-9b61b68571e0}, !- Handle
  {4f503a84-c778-44a5-ae9e-0616f7b98f42}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a271cbfb-c73d-42d6-a63f-2ddcf04f0140}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0a042e3a-9534-4ef9-849a-c13395f1993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3cb02f-51ab-42a6-aae6-69aba001cbc8}, !- Handle
  {bac420d8-6abb-45cc-973b-6dbb7f3f8efe}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c00032d-d331-4019-8aa2-adabb7f65186}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6bb6ae06-5cbc-4090-a00b-351f0e3cc26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870add74-ec7d-4dd5-a40d-299bac1fe006}, !- Handle
  {953670e4-bb3d-4c3a-96d4-0ae0dd60bbc7}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a376e8-e226-464a-81a1-fcbc60cc1518}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {710b2ce5-dd9a-42e1-9389-317aab1f219c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f291160-8689-45a6-a2cb-6d1f54e99543}, !- Handle
  {efd4f21c-e760-4409-acd4-97239bd5416a}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ed83b4-4e43-4fcc-8410-edf6f8211f5d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a0c94a3c-b7b4-4b3b-94b1-48d20bd84f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56109116-9bb8-478d-8077-5ef511ca607b}, !- Handle
  {5a1cf797-ea9f-4b9e-b8fe-dfd8135f31e8}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4552f39-ff5d-4b4c-808c-8d2358c3f60b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d45f77cc-2fca-4c52-be65-4d6353adfcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ef9642-6277-44ca-9438-d6dbd17dd9e4}, !- Handle
  {5234afc5-8718-407a-b4dd-ae6edff24b7f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f27936-9728-448b-9c08-fd188d03a633}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f52133ba-b643-47a7-b061-153256e7b5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c36c537-09e8-40a5-a88c-d8bf805bc8f9}, !- Handle
  {96597bbf-6457-47f0-9a5d-aa24ecaff740}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80528a48-d6ab-4107-a933-440b9f1d833e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6abd5de2-09c5-4bf8-93c2-2847e2d0979b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea4e0df-37c6-4e49-b1a8-e0491560c62f}, !- Handle
  {4f96ae3a-0da6-4597-8723-d29de9ce516c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54210ea3-15a0-492f-aa46-0cec6daf9018}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8d224882-3bcb-4b41-835d-c015ad16317a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71666d5f-edb9-478f-a4d7-1230e437b87f}, !- Handle
  {f7800d8d-e760-4b1f-91b2-f619bf432525}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a123c2a-f70b-434e-8b6b-d4a7b77d4504}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {94c4b662-155b-4ce5-9d6e-4b0b717b6b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf9417c-d497-4ff5-a0e8-001583a4297f}, !- Handle
  {7a2e8c72-0d3f-4c4a-bf2c-d82529d47aeb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f96a83-0665-48d5-82e4-b73202179be7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d7fc3719-f345-485f-9efe-bc4cd6197e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538f7158-2b1b-4c13-bf33-fff7c61685d0}, !- Handle
  {785c1278-a1e5-43d4-b0ce-5823382d5b0e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de74e58-3d6b-42d3-bde0-52985ec13e67}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6566aa79-7925-4eab-8ed2-d3f15c14b905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16be86b9-cfc0-4501-8273-e1c0a3a8e8c6}, !- Handle
  {696bf1a8-609d-4453-aca7-db02248f82b3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5e9a6d7-5d50-46c4-a0b2-a0b04604eabd}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8a4c8d09-1db6-41d3-9f7e-fcea472c8d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7b840b-a8a7-4dbf-b482-29b21dbe4d98}, !- Handle
  {14133fa3-5828-4319-a54d-b48f8b58b945}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802f9cf6-5347-41cb-9537-fac65d43f520}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {1437be15-d55d-42d9-9271-a305bb6a2514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f26c087b-dab1-4169-9274-488ca0c18561}, !- Handle
  {68930140-0041-48ca-899f-60556b19e338}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcb0da7-81d5-4cdc-8791-08e9fc82e6af}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fb78b071-4769-4a83-8d05-c602e1581ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f771a756-c1cf-430a-bf20-2a09edb1f0e5}, !- Handle
  {4c2a5619-3c8a-448b-88b7-d1d28e503e5f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65af64d0-91ea-4db8-a3fb-fd9ee8ecf7c9}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {25a9dbe7-ad42-41fa-82bc-709dc756fb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f182de77-8bb8-4321-84e5-661e708247e4}, !- Handle
  {9da49995-3330-458c-a24a-f1b19ae3a5f1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {afb314aa-06b8-4b89-b0c4-c3505d777466}, !- Handle
  R2F-Office-AHU Occ Sch,                 !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0ff6ec48-6052-4991-b6d8-ce2a425502ca}, !- Default Day Schedule Name
  {7eb0a7d2-0380-4daa-9fa0-d818e204b682}, !- Summer Design Day Schedule Name
  {dc60ba64-f505-43e8-bc2b-1149700b8cab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ff6ec48-6052-4991-b6d8-ce2a425502ca}, !- Handle
  R2F-Office-AHU Occ Sch Default,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5fc50030-4ad3-4a29-8ad7-836551fe6033}, !- Handle
  {afb314aa-06b8-4b89-b0c4-c3505d777466}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  84,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  33,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-09-17 14:55:26 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-09-17 14:55:26 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dc60ba64-f505-43e8-bc2b-1149700b8cab}, !- Handle
  R2F-Office-AHU Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7eb0a7d2-0380-4daa-9fa0-d818e204b682}, !- Handle
  R2F-Office-AHU Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a095138b-69ee-4c35-8cc6-7e29a6ff1bef}, !- Handle
  R2F-Office-AHU Occ Sch Sunday Rule,     !- Name
  {afb314aa-06b8-4b89-b0c4-c3505d777466}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {96f5cd16-1b8e-49f1-903d-128a6b9b2d1d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {96f5cd16-1b8e-49f1-903d-128a6b9b2d1d}, !- Handle
  R2F-Office-AHU Occ Sch Sunday,          !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DefaultConstructionSet,
  {f816ce4d-90c6-453a-9009-56cd96f3be92}, !- Handle
  R2F-Office-Hub,                         !- Name
  {a8ed6a77-159c-47ce-a4d3-16ec138e6a20}, !- Default Exterior Surface Constructions Name
  {3067a353-bc0c-4b90-bbf8-0aed04416565}, !- Default Interior Surface Constructions Name
  {0604465a-76a6-420c-88a0-a8edeb73d3fb}, !- Default Ground Contact Surface Constructions Name
  {3df2c982-dcae-4569-8578-492d4f3ff9ca}, !- Default Exterior SubSurface Constructions Name
  {8f3053c7-77b5-4357-bde6-094ade537bef}, !- Default Interior SubSurface Constructions Name
  {3d3f7b1d-fda3-47d2-939c-9610c0751a0e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a8ed6a77-159c-47ce-a4d3-16ec138e6a20}, !- Handle
  Default Surface Constructions 25,       !- Name
  {a366421f-ea1a-4c77-956f-b9a94ae10888}, !- Floor Construction Name
  {7252e164-325c-42e4-976b-d585f942b865}, !- Wall Construction Name
  {7ca2055b-2b6c-4edd-b086-ae6acef6c1f8}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3df2c982-dcae-4569-8578-492d4f3ff9ca}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  {916ce3e4-afc4-4ac6-bea0-8c78285436a9}, !- Fixed Window Construction Name
  {916ce3e4-afc4-4ac6-bea0-8c78285436a9}, !- Operable Window Construction Name
  {5fd80965-b1da-4599-a139-ee7320fc030a}, !- Door Construction Name
  {916ce3e4-afc4-4ac6-bea0-8c78285436a9}, !- Glass Door Construction Name
  {1f4f271b-923b-4ed8-9a6c-e405f5ce971e}, !- Overhead Door Construction Name
  {65ec3c53-0769-4cf7-9b92-c43fa6efa126}, !- Skylight Construction Name
  {6eb4832f-e9e1-4fcc-9905-821097923d07}, !- Tubular Daylight Dome Construction Name
  {6eb4832f-e9e1-4fcc-9905-821097923d07}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3d3f7b1d-fda3-47d2-939c-9610c0751a0e}, !- Handle
  Interior Partition,                     !- Name
  {b46f848c-bf5a-42c5-8076-acb1b9325ae3}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {fb716f6d-e4b4-4e49-9b66-78f41cb4e4db}, !- Handle
  {3d3f7b1d-fda3-47d2-939c-9610c0751a0e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {eb0bf325-602b-47dd-b1c0-ca406bc6a8df}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
  {ed15fe1d-3766-4dc7-a67e-15ca8acb5dac}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {61c6e958-ed8e-49e6-9b66-8b9d019c4230}, !- Handle
  {eb0bf325-602b-47dd-b1c0-ca406bc6a8df}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {7252e164-325c-42e4-976b-d585f942b865}, !- Handle
  R2F Exterior Wall PIR U-0.21,           !- Name
  {4a200fc6-87ab-4ce8-9e1d-5828e45a8dd0}, !- Surface Rendering Name
  {4ee07e30-d12d-4f3b-8821-5564ad781730}; !- Layer 1

OS:StandardsInformation:Construction,
  {edbf3ecb-774f-4968-b5b3-3680dff3e9de}, !- Handle
  {7252e164-325c-42e4-976b-d585f942b865}; !- Construction Name

OS:Construction,
  {7ca2055b-2b6c-4edd-b086-ae6acef6c1f8}, !- Handle
  R2F Roof 14cm PIR U-0.18,               !- Name
  {92d28b24-29bb-4f16-9f34-d9f99eba1173}, !- Surface Rendering Name
  {66eaaa77-7248-4e92-8cd0-229ca287869b}; !- Layer 1

OS:StandardsInformation:Construction,
  {39285ff0-f6ec-4cd2-938b-c78e2b4bb9d4}, !- Handle
  {7ca2055b-2b6c-4edd-b086-ae6acef6c1f8}; !- Construction Name

OS:Construction,
  {cc62dea3-2379-42eb-b2f0-c23f0bf111a5}, !- Handle
  R2F Interior Floor U-1.0,               !- Name
  {f457bc17-8dc4-446a-8810-7890b769b940}, !- Surface Rendering Name
  {b813938b-f50e-4722-818b-b37c55dd910b}; !- Layer 1

OS:StandardsInformation:Construction,
  {357225a7-e48a-4040-9513-9220fc698375}, !- Handle
  {cc62dea3-2379-42eb-b2f0-c23f0bf111a5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {6680af25-b948-41b7-a00f-ade3d621bae7}, !- Handle
  Interior Wall,                          !- Name
  {f457bc17-8dc4-446a-8810-7890b769b940}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {1238dc19-b0bc-4537-8294-f0652d3dcd68}, !- Handle
  {6680af25-b948-41b7-a00f-ade3d621bae7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {b4abe4ed-9400-494c-b4b9-b497d16b71b3}, !- Handle
  R2F Interior Ceiling U-1.0,             !- Name
  {f457bc17-8dc4-446a-8810-7890b769b940}, !- Surface Rendering Name
  {b813938b-f50e-4722-818b-b37c55dd910b}; !- Layer 1

OS:StandardsInformation:Construction,
  {dd5c413b-a1c8-4ecb-bde3-0594ec6b8d6d}, !- Handle
  {b4abe4ed-9400-494c-b4b9-b497d16b71b3}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {c681005d-832b-4c8b-b0e2-e127b79091f0}, !- Handle
  R2F Ground Floor R-4,                   !- Name
  {ed15fe1d-3766-4dc7-a67e-15ca8acb5dac}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {b6d72482-ab56-4697-b7e3-cde7a76d894a}, !- Layer 2
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 3

OS:StandardsInformation:Construction,
  {22b04db6-28c5-4e58-bb42-b1b6911f644e}, !- Handle
  {c681005d-832b-4c8b-b0e2-e127b79091f0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {916ce3e4-afc4-4ac6-bea0-8c78285436a9}, !- Handle
  R2F Exterior Window U-0.85 SHGC-0.35,   !- Name
  {41de5b0b-7605-48c0-9ac3-3111abb195ba}, !- Surface Rendering Name
  {65d9e5b9-1e68-4276-aa4f-7bb555a84faf}; !- Layer 1

OS:StandardsInformation:Construction,
  {b99e156b-eee4-4d26-8c7d-31d19046d759}, !- Handle
  {916ce3e4-afc4-4ac6-bea0-8c78285436a9}; !- Construction Name

OS:Construction,
  {5fd80965-b1da-4599-a139-ee7320fc030a}, !- Handle
  R2F Exterior Door U-1.8,                !- Name
  {6f29a246-da0a-433a-9360-e072f2170ba6}, !- Surface Rendering Name
  {0bf599eb-2f0e-47a9-831f-c8ddcd042be2}; !- Layer 1

OS:StandardsInformation:Construction,
  {b3016b89-a1c0-4955-8461-4d23604923c1}, !- Handle
  {5fd80965-b1da-4599-a139-ee7320fc030a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {1f4f271b-923b-4ed8-9a6c-e405f5ce971e}, !- Handle
  R2F Gate Overhead Door U-1.2,           !- Name
  {6f29a246-da0a-433a-9360-e072f2170ba6}, !- Surface Rendering Name
  {af1f7724-2807-4f1f-9c40-edb89ce97193}; !- Layer 1

OS:StandardsInformation:Construction,
  {1bc34d06-d1d4-47c0-8129-690e46dfd33e}, !- Handle
  {1f4f271b-923b-4ed8-9a6c-e405f5ce971e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {65ec3c53-0769-4cf7-9b92-c43fa6efa126}, !- Handle
  R2F Skylight U-1.77 SHGC-0.6,           !- Name
  {c740b890-2276-49c3-9b40-68257fb5286b}, !- Surface Rendering Name
  {257d216f-3225-4e3d-a6f3-67848baa2c14}; !- Layer 1

OS:StandardsInformation:Construction,
  {3b41c4c9-281c-44ea-8bc9-c9793ce2f5b4}, !- Handle
  {65ec3c53-0769-4cf7-9b92-c43fa6efa126}; !- Construction Name

OS:Construction,
  {6eb4832f-e9e1-4fcc-9905-821097923d07}, !- Handle
  Interior Window,                        !- Name
  {9b7f5317-1e44-42f2-959e-a6df97ceb0aa}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {f74c6442-8cbb-4e84-b7c2-f3e1678773f7}, !- Handle
  {6eb4832f-e9e1-4fcc-9905-821097923d07}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {7309c506-734b-44c7-8907-311474ef9b90}, !- Handle
  Interior Door,                          !- Name
  {e3410595-12b6-4449-b84f-82b91285603e}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {661111fb-4938-4309-9756-ae83a3c5836f}, !- Handle
  {7309c506-734b-44c7-8907-311474ef9b90}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Rendering:Color,
  {b46f848c-bf5a-42c5-8076-acb1b9325ae3}, !- Handle
  Rendering Color 203,                    !- Name
  153,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ed15fe1d-3766-4dc7-a67e-15ca8acb5dac}, !- Handle
  Rendering Color 204,                    !- Name
  199,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  21;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a200fc6-87ab-4ce8-9e1d-5828e45a8dd0}, !- Handle
  Rendering Color 205,                    !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {4ee07e30-d12d-4f3b-8821-5564ad781730}, !- Handle
  ASK_PIR_10cm,                           !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.022,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {cfd5e13f-439d-4802-867a-cd9480367d17}, !- Handle
  {4ee07e30-d12d-4f3b-8821-5564ad781730}; !- Material Name

OS:Rendering:Color,
  {92d28b24-29bb-4f16-9f34-d9f99eba1173}, !- Handle
  Rendering Color 206,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {66eaaa77-7248-4e92-8cd0-229ca287869b}, !- Handle
  ASK_PIR_14cm,                           !- Name
  Smooth,                                 !- Roughness
  0.14,                                   !- Thickness {m}
  0.022,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {bdbe9df8-0198-424a-8474-37585aaf90d3}, !- Handle
  {66eaaa77-7248-4e92-8cd0-229ca287869b}; !- Material Name

OS:Rendering:Color,
  {f457bc17-8dc4-446a-8810-7890b769b940}, !- Handle
  Rendering Color 207,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material,
  {b813938b-f50e-4722-818b-b37c55dd910b}, !- Handle
  ASK_PIR_2cm,                            !- Name
  Smooth,                                 !- Roughness
  0.02,                                   !- Thickness {m}
  0.022,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {33babad8-a1e5-4d44-8ff8-225d2ef3fc92}, !- Handle
  {b813938b-f50e-4722-818b-b37c55dd910b}; !- Material Name

OS:Material,
  {b6d72482-ab56-4697-b7e3-cde7a76d894a}, !- Handle
  ASK_EPS_13cm,                           !- Name
  Smooth,                                 !- Roughness
  0.13,                                   !- Thickness {m}
  0.035,                                  !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Rendering:Color,
  {41de5b0b-7605-48c0-9ac3-3111abb195ba}, !- Handle
  Rendering Color 208,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {65d9e5b9-1e68-4276-aa4f-7bb555a84faf}, !- Handle
  Boom Windows U-0.85 SHGC-0.35,          !- Name
  0.85,                                   !- U-Factor {W/m2-K}
  0.35;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {74ca3ff7-f27c-4c78-b240-f05dcc34a294}, !- Handle
  {65d9e5b9-1e68-4276-aa4f-7bb555a84faf}; !- Material Name

OS:Rendering:Color,
  {6f29a246-da0a-433a-9360-e072f2170ba6}, !- Handle
  Rendering Color 209,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {0bf599eb-2f0e-47a9-831f-c8ddcd042be2}, !- Handle
  R2F Exterior Door U-1.8,                !- Name
  Smooth,                                 !- Roughness
  0.55555555556;                          !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {4940f424-ee01-4e8f-aa1e-68818ffe3083}, !- Handle
  {0bf599eb-2f0e-47a9-831f-c8ddcd042be2}; !- Material Name

OS:Material:NoMass,
  {af1f7724-2807-4f1f-9c40-edb89ce97193}, !- Handle
  Boom Gate Overhead Door U-1.2,          !- Name
  Smooth,                                 !- Roughness
  0.83333333333;                          !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {e9b735b7-b357-4825-9e13-c867db879315}, !- Handle
  {af1f7724-2807-4f1f-9c40-edb89ce97193}; !- Material Name

OS:Rendering:Color,
  {c740b890-2276-49c3-9b40-68257fb5286b}, !- Handle
  Rendering Color 210,                    !- Name
  253,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {257d216f-3225-4e3d-a6f3-67848baa2c14}, !- Handle
  Boom Skylight U-1.77 SHGC-0.6,          !- Name
  1.77,                                   !- U-Factor {W/m2-K}
  0.6;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {ab2d8cd2-5e8f-4773-b4ca-dfd5f4653fa1}, !- Handle
  {257d216f-3225-4e3d-a6f3-67848baa2c14}; !- Material Name

OS:Rendering:Color,
  {9b7f5317-1e44-42f2-959e-a6df97ceb0aa}, !- Handle
  Rendering Color 211,                    !- Name
  139,                                    !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e3410595-12b6-4449-b84f-82b91285603e}, !- Handle
  Rendering Color 212,                    !- Name
  102,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {3067a353-bc0c-4b90-bbf8-0aed04416565}, !- Handle
  Default Surface Constructions 26,       !- Name
  {cc62dea3-2379-42eb-b2f0-c23f0bf111a5}, !- Floor Construction Name
  {6680af25-b948-41b7-a00f-ade3d621bae7}, !- Wall Construction Name
  {b4abe4ed-9400-494c-b4b9-b497d16b71b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0604465a-76a6-420c-88a0-a8edeb73d3fb}, !- Handle
  Default Surface Constructions 27,       !- Name
  {c681005d-832b-4c8b-b0e2-e127b79091f0}, !- Floor Construction Name
  {eb0bf325-602b-47dd-b1c0-ca406bc6a8df}, !- Wall Construction Name
  {eb0bf325-602b-47dd-b1c0-ca406bc6a8df}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8f3053c7-77b5-4357-bde6-094ade537bef}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  {6eb4832f-e9e1-4fcc-9905-821097923d07}, !- Fixed Window Construction Name
  {6eb4832f-e9e1-4fcc-9905-821097923d07}, !- Operable Window Construction Name
  {7309c506-734b-44c7-8907-311474ef9b90}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a366421f-ea1a-4c77-956f-b9a94ae10888}, !- Handle
  R2F Exterior Floor R-4,                 !- Name
  {ed15fe1d-3766-4dc7-a67e-15ca8acb5dac}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {b6d72482-ab56-4697-b7e3-cde7a76d894a}, !- Layer 2
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 3

OS:StandardsInformation:Construction,
  {5421c1f3-bc1e-4eaa-90b2-3b2f67e5fd07}, !- Handle
  {a366421f-ea1a-4c77-956f-b9a94ae10888}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Surface,
  {45de4860-1692-41c2-980e-c337952590e1}, !- Handle
  0.02-Circulations_Wall_0.04-MeetingRoom_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054a7cf9-a337-4932-b225-4431c9a64472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 2.7, 3.2,           !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 2.7, 0,             !- X,Y,Z Vertex 2 {m}
  -0.300000000000005, 5.3, 0,             !- X,Y,Z Vertex 3 {m}
  -0.300000000000005, 5.3, 3.2;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976e4926-7f45-48ff-948a-e57fa0779f8f}, !- Handle
  0.02-Circulations_Wall_0.05-Storage_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fed4462-20f3-4ca5-a059-fe6940139840}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.300000000000005, 5.3, 3.2,           !- X,Y,Z Vertex 1 {m}
  -0.300000000000005, 5.3, 0,             !- X,Y,Z Vertex 2 {m}
  -2.85000000000001, 5.3, 0,              !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, 5.3, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Handle
  0.05-Storage,                           !- Name
  {3f3c128e-1eba-4c41-b4fd-05b56e8faccd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.6,                                    !- X Origin {m}
  27.905,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {68b9afe9-ed17-4386-bf99-903c3969482d}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f96827fc-6c4f-4641-b1d0-10bcddf3c64c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  14,                                     !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  5;                                      !- Floor Area {m2}

OS:Surface,
  {86cf3613-c4f5-43f7-bec1-03f6ccc8885f}, !- Handle
  0.05-Storage_Wall_0.04-MeetingRoom_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1ef1f2-a61f-4e5c-ad6c-2047924a5ec3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.6, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -2.6, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {885bf5ba-b3f9-470d-aab6-e15adb5558a9}, !- Handle
  0.05-Storage_Wall_0.06-WC_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e433217e-7d83-46fe-85b6-7f8823eef7a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.55, -2.6, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.55, -2.6, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7d299cb-fab4-4b24-b7d0-ecbb13f9f53d}, !- Handle
  0.05-Storage_Wall_Outdoors_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fed4462-20f3-4ca5-a059-fe6940139840}, !- Handle
  0.05-Storage_Wall_0.02-Circulations_1,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {976e4926-7f45-48ff-948a-e57fa0779f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55, -2.6, 3.2,                       !- X,Y,Z Vertex 1 {m}
  -2.55, -2.6, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -2.6, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -2.6, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6029b1e4-382a-4248-9c61-a3cdc7e4d285}, !- Handle
  0.05-Storage_Floor_Ground_1,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.6, 0,                             !- X,Y,Z Vertex 2 {m}
  -2.55, -2.6, 0,                         !- X,Y,Z Vertex 3 {m}
  -2.55, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9238f90c-8198-4ee5-9dd1-f39fc7a25a43}, !- Handle
  0.05-Storage_RoofCeiling_1.18-Storage_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c998a3e8-aad5-4be2-bd38-eebed33f77a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.6, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  -2.55, 0, 3.2,                          !- X,Y,Z Vertex 3 {m}
  -2.55, -2.6, 3.2;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Handle
  0.06-WC,                                !- Name
  {4742513b-1427-4211-9fde-cbed93c7e5cd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  27.905,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {373494db-35e9-42f4-bd85-fd283dc842e1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  67.2,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  24;                                     !- Floor Area {m2}

OS:Surface,
  {4d85cb5e-e5cb-4821-8065-a8ffc2d09867}, !- Handle
  0.06-WC_RoofCeiling_1.17-WC_1,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d217564-7e2f-4f8c-9e53-341df15d6ff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3364acbb-0074-48f9-9911-7544b688aa7d}, !- Handle
  0.06-WC_Floor_Ground_1,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 0,                             !- X,Y,Z Vertex 1 {m}
  5.05, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f7c032f-5dbd-470f-973e-8bdf4fb8ff94}, !- Handle
  0.06-WC_Wall_Outdoors_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -5.2, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3e10092-82cc-40a2-ab28-2ad28bbb3a2a}, !- Handle
  0.06-WC_Wall_0.07-Office_1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86d7b74-86e0-451b-bed8-7fc1b984f792}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.2, 3.2,                           !- X,Y,Z Vertex 1 {m}
  0, -5.2, 0,                             !- X,Y,Z Vertex 2 {m}
  5.05, -5.2, 0,                          !- X,Y,Z Vertex 3 {m}
  5.05, -5.2, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5780e5e3-9b63-4213-a5a5-01461aef64fa}, !- Handle
  0.06-WC_Wall_Outdoors_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, 0, 3.2,                           !- X,Y,Z Vertex 1 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3134ca2a-e408-4809-b6a8-fd613046bf33}, !- Handle
  0.06-WC_Wall_0.02-Circulations_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81255b3b-6193-434d-9c69-c9a64d914738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  5.05, -5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  5.04999999999999, -2.6, 0,              !- X,Y,Z Vertex 3 {m}
  5.04999999999999, -2.6, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e433217e-7d83-46fe-85b6-7f8823eef7a6}, !- Handle
  0.06-WC_Wall_0.05-Storage_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {885bf5ba-b3f9-470d-aab6-e15adb5558a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04999999999999, -2.6, 3.2,            !- X,Y,Z Vertex 1 {m}
  5.04999999999999, -2.6, 0,              !- X,Y,Z Vertex 2 {m}
  5.05, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  5.05, 0, 3.2;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1ef1f2-a61f-4e5c-ad6c-2047924a5ec3}, !- Handle
  0.04-MeetingRoom_Wall_0.05-Storage_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cf3613-c4f5-43f7-bec1-03f6ccc8885f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.65, 5.2, 3.2,                        !- X,Y,Z Vertex 1 {m}
  -7.65, 5.2, 0,                          !- X,Y,Z Vertex 2 {m}
  -7.65, 2.6, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.65, 2.6, 3.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81255b3b-6193-434d-9c69-c9a64d914738}, !- Handle
  0.02-Circulations_Wall_0.06-WC_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3134ca2a-e408-4809-b6a8-fd613046bf33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.85000000000001, 5.3, 3.2,            !- X,Y,Z Vertex 1 {m}
  -2.85000000000001, 5.3, 1.73141898848541e-28, !- X,Y,Z Vertex 2 {m}
  -2.85, 2.7, -1.58301164661513e-28,      !- X,Y,Z Vertex 3 {m}
  -2.85000000000001, 2.7, 3.2;            !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {3f3c128e-1eba-4c41-b4fd-05b56e8faccd}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {5630fba2-9e38-41fe-967c-044c0255ce58}, !- Default Schedule Set Name
  {bd330e46-9985-46ea-bbae-ff0bca7acc45}, !- Group Rendering Name
  {3699036e-dd46-4dcd-94ae-4992110fd533}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {5630fba2-9e38-41fe-967c-044c0255ce58}, !- Handle
  Storage Schedule Set,                   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Number of People Schedule Name
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- People Activity Level Schedule Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Lighting Schedule Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {bd330e46-9985-46ea-bbae-ff0bca7acc45}, !- Handle
  Storage Rendering Color,                !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3699036e-dd46-4dcd-94ae-4992110fd533}, !- Handle
  Storage Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0.0001,                                 !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Handle
  Office Building People Number Of People Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d4b107ef-6d5a-42b0-8490-b87c998401c4}, !- Default Day Schedule Name
  {4a404b9c-a3ea-4247-8598-0985579434c2}, !- Summer Design Day Schedule Name
  {e2e908c4-0f47-43d7-873d-b9dd55a64ced}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d4b107ef-6d5a-42b0-8490-b87c998401c4}, !- Handle
  Stair People Number Of People Default Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4a404b9c-a3ea-4247-8598-0985579434c2}, !- Handle
  Stair People Number Of People Summer Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e2e908c4-0f47-43d7-873d-b9dd55a64ced}, !- Handle
  Stair People Number Of People Winter Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08bd803f-be82-488c-9610-246b29d79e9b}, !- Handle
  Stair People Number Of People  Rule 1,  !- Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adadfce4-ef74-498a-9981-bb2b244929d5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {d4cd4e83-21be-4812-873c-f2374406b6d7}, !- Handle
  Stair People Number Of People  Rule 2,  !- Name
  {566812d7-cb33-491e-a015-8ff1cc5494f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92f06fd3-f430-4315-a01f-3ec126d6e49c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adadfce4-ef74-498a-9981-bb2b244929d5}, !- Handle
  Stair People Number Of People Rule Day 1 Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {92f06fd3-f430-4315-a01f-3ec126d6e49c}, !- Handle
  Stair People Number Of People Rule Day 2 Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {7fb394d9-19e0-4e45-bc30-c54b0bf611d9}, !- Handle
  Office Building People Activity Level Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  {eac60a77-7236-4ff0-895e-788e53038c77}, !- Default Day Schedule Name
  {a4c53bbc-72fc-4852-841e-deb3b117809d}, !- Summer Design Day Schedule Name
  {85c4ec2e-aeb1-4371-b94a-0bdb7e105832}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eac60a77-7236-4ff0-895e-788e53038c77}, !- Handle
  Stair People Activity Level Default Day Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a4c53bbc-72fc-4852-841e-deb3b117809d}, !- Handle
  Stair People Activity Level Summer Design Day Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {85c4ec2e-aeb1-4371-b94a-0bdb7e105832}, !- Handle
  Stair People Activity Level Winter Design Day Schedule, !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Handle
  Office Building Lighting Schedule,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5522fd83-ed10-457c-98bd-4a1a7e020e56}, !- Default Day Schedule Name
  {21919275-e639-472a-8989-925bbd3e617b}, !- Summer Design Day Schedule Name
  {1dbf7165-0642-45d9-bbd1-05c123def9e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5522fd83-ed10-457c-98bd-4a1a7e020e56}, !- Handle
  Stair Lighting Default Day Schedule,    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {21919275-e639-472a-8989-925bbd3e617b}, !- Handle
  Stair Lighting Summer Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1dbf7165-0642-45d9-bbd1-05c123def9e8}, !- Handle
  Stair Lighting Winter Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f0a78b6-4a3f-441d-9226-8a5ab03648d6}, !- Handle
  Stair Lighting  Rule 1,                 !- Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {319f0dbb-30b7-4a61-91d0-fb5141e6878e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {ddb615ac-66a7-4f81-824e-e509a8461f2a}, !- Handle
  Stair Lighting  Rule 2,                 !- Name
  {8c50923e-7705-4568-8e66-51af78ccac8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {140b0cdf-2e5e-4949-b31a-d8220b9cd479}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {319f0dbb-30b7-4a61-91d0-fb5141e6878e}, !- Handle
  Stair Lighting Rule Day 1 Schedule,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {140b0cdf-2e5e-4949-b31a-d8220b9cd479}, !- Handle
  Stair Lighting Rule Day 2 Schedule,     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Handle
  Office Building Electric Equipment Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fc369c54-b0ef-495e-85c5-9a5c63850be7}, !- Default Day Schedule Name
  {4c914d28-6c4c-4d96-b205-185f245fcc74}, !- Summer Design Day Schedule Name
  {568f9090-a993-483e-b261-1c72f42064bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc369c54-b0ef-495e-85c5-9a5c63850be7}, !- Handle
  Stair Electric Equipment Default Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4c914d28-6c4c-4d96-b205-185f245fcc74}, !- Handle
  Stair Electric Equipment Summer Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {568f9090-a993-483e-b261-1c72f42064bd}, !- Handle
  Stair Electric Equipment Winter Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1437390d-b173-44f1-b609-4434531303c7}, !- Handle
  Stair Electric Equipment  Rule 1,       !- Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {99063b4d-baf8-4868-8a71-ea2e4fe74264}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {cccfc482-0a03-4f1d-98c2-5747172b4e8c}, !- Handle
  Stair Electric Equipment  Rule 2,       !- Name
  {03a17476-8921-480a-beb7-fd7fbf1771e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6cc82e10-9592-4d19-8eb4-65074a1a96aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {99063b4d-baf8-4868-8a71-ea2e4fe74264}, !- Handle
  Stair Electric Equipment Rule Day 1 Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {6cc82e10-9592-4d19-8eb4-65074a1a96aa}, !- Handle
  Stair Electric Equipment Rule Day 2 Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Handle
  Office Building Infiltration Schedule,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f1c512ee-4680-4646-a061-7a714b86c42d}, !- Default Day Schedule Name
  {f6961263-096e-453f-8f2d-ac37191b5720}, !- Summer Design Day Schedule Name
  {3f5ed539-94fb-45c0-ba56-8bda0f23fe17}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1c512ee-4680-4646-a061-7a714b86c42d}, !- Handle
  Stair Infiltration Default Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6961263-096e-453f-8f2d-ac37191b5720}, !- Handle
  Stair Infiltration Summer Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3f5ed539-94fb-45c0-ba56-8bda0f23fe17}, !- Handle
  Stair Infiltration Winter Design Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dffdaa1-fe80-4e96-82b6-5b7ce90d2856}, !- Handle
  Stair Infiltration  Rule 1,             !- Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdca6004-c193-4997-8147-9e20417f95f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {0242c057-238e-46fc-8c4b-948a0cce46f3}, !- Handle
  Stair Infiltration  Rule 2,             !- Name
  {77b1a4c5-682f-438d-a945-b0fc8c753b68}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {eac67613-1e33-4e5e-b406-56490cbaa624}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdca6004-c193-4997-8147-9e20417f95f1}, !- Handle
  Stair Infiltration Rule Day 1 Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {eac67613-1e33-4e5e-b406-56490cbaa624}, !- Handle
  Stair Infiltration Rule Day 2 Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Lights,
  {9e288b42-1917-4c4b-8db0-4520c0ee925c}, !- Handle
  Storage Lights,                         !- Name
  {502ab024-303e-4ba8-806b-a1984618d272}, !- Lights Definition Name
  {3f3c128e-1eba-4c41-b4fd-05b56e8faccd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {502ab024-303e-4ba8-806b-a1984618d272}, !- Handle
  Storage Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.1,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:AdditionalProperties,
  {606477a2-a4f0-4f41-af1f-8b88b609ff38}, !- Handle
  {502ab024-303e-4ba8-806b-a1984618d272}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:SpaceInfiltration:DesignFlowRate,
  {becda7ba-b9e6-414e-9ae4-95e1d54c14ba}, !- Handle
  Storage Infiltration,                   !- Name
  {3f3c128e-1eba-4c41-b4fd-05b56e8faccd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000495,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {96e239bb-2e1a-4b2b-8568-e877b9f75d5d}, !- Handle
  1.01-Lobby_RoofCeiling_Outdoors_1,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.9, -4.755, 3.2,                       !- X,Y,Z Vertex 1 {m}
  7.9, 0, 3.2,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, -4.755, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Handle
  1.10-MeetingRoom,                       !- Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.95499999999999,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  {cc750fec-3348-48dc-b2f2-df07328456f1}, !- Building Story Name
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {e2da0c5a-fb95-4474-98cf-81155adf1497}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  67.2,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  24;                                     !- Floor Area {m2}

OS:Surface,
  {6125f94c-eea5-463f-bb5d-3f5ca05cec8a}, !- Handle
  1.10-MeetingRoom_Floor_0.12-MeetingRoom_1, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9eff52a-16bb-4a99-8ca8-5719ce24eb2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -4.755, 9.02389274415321e-17,     !- X,Y,Z Vertex 1 {m}
  5.04999999999999, -9.955, -9.0238927441533e-17, !- X,Y,Z Vertex 2 {m}
  6.44995170360256e-33, -9.955, 9.02389274415325e-17, !- X,Y,Z Vertex 3 {m}
  -6.44995170360253e-33, -4.755, 2.70716782324598e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9833c33-fd32-4a86-b5e7-0fdc2f637dde}, !- Handle
  1.10-MeetingRoom_RoofCeiling_Outdoors_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04999999999999, -9.955, 3.2,          !- X,Y,Z Vertex 1 {m}
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 2 {m}
  0, -4.755, 3.2,                         !- X,Y,Z Vertex 3 {m}
  0, -9.955, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07875c3c-78ad-4ff4-8047-45261a0dcd38}, !- Handle
  1.10-MeetingRoom_Wall_Outdoors_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61248792590064e-33, -4.755, 3.2,     !- X,Y,Z Vertex 1 {m}
  -1.61248792590063e-33, -4.755, 3.60955709766131e-16, !- X,Y,Z Vertex 2 {m}
  1.61248792590064e-33, -9.955, -2.70866931976534e-81, !- X,Y,Z Vertex 3 {m}
  1.61248792590064e-33, -9.955, 3.2;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3655f9-c9cc-4846-844e-9d40b801152f}, !- Handle
  1.10-MeetingRoom_Wall_1.09-Office_1,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9426e5cf-66b1-4180-9889-1684335911c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04999999999999, -9.955, 3.2,          !- X,Y,Z Vertex 1 {m}
  5.04999999999999, -9.955, 0,            !- X,Y,Z Vertex 2 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 3 {m}
  5.05, -4.755, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ed28e3f-680f-4f02-af00-3e1cf5520aac}, !- Handle
  1.10-MeetingRoom_Wall_Outdoors_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.955, 3.2,                         !- X,Y,Z Vertex 1 {m}
  3.22497585180128e-33, -9.955, 0,        !- X,Y,Z Vertex 2 {m}
  5.04999999999999, -9.955, 0,            !- X,Y,Z Vertex 3 {m}
  5.04999999999999, -9.955, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5360ab84-beec-405d-838e-d6ff85f63468}, !- Handle
  1.01-Lobby_Wall_1.10-MeetingRoom_1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16deddfe-276c-471d-b3a5-1288103f1961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.755, 3.2,                         !- X,Y,Z Vertex 1 {m}
  0, -4.755, 0,                           !- X,Y,Z Vertex 2 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 3 {m}
  5.05, -4.755, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16deddfe-276c-471d-b3a5-1288103f1961}, !- Handle
  1.10-MeetingRoom_Wall_1.01-Lobby_1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5360ab84-beec-405d-838e-d6ff85f63468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 1 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 2 {m}
  -6.44995170360253e-33, -4.755, 3.60955709766131e-16, !- X,Y,Z Vertex 3 {m}
  0, -4.755, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- Handle
  TZ-1.17-WC,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8682c335-58b7-4691-9fd0-44ae2fe187e2}, !- Zone Air Inlet Port List
  {1b4326f6-46fa-4754-9af4-07a013996ff8}, !- Zone Air Exhaust Port List
  {c4468b37-8f2d-4639-812b-12aab81e3a1e}, !- Zone Air Node Name
  {0395a44c-e07b-410b-b739-808e0d497a56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4f86024-b719-45f8-92b0-44488ada5673}, !- Group Rendering Name
  {8bc538dc-bedd-4d75-8b28-db7b8ac691e7}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ,                                       !- Humidistat Name
  ;                                       !- Daylighting Controls Availability Schedule Name

OS:Node,
  {5d8e406c-efbe-46d3-bc43-48927f2d0e1d}, !- Handle
  TZ-1.17-WC Zone Air Node,               !- Name
  {c4468b37-8f2d-4639-812b-12aab81e3a1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4468b37-8f2d-4639-812b-12aab81e3a1e}, !- Handle
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- Source Object
  11,                                     !- Outlet Port
  {5d8e406c-efbe-46d3-bc43-48927f2d0e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8682c335-58b7-4691-9fd0-44ae2fe187e2}, !- Handle
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- HVAC Component
  {9b9cccaa-a875-440e-91db-27dadd084313}, !- Port 1
  {4fea0a87-5938-41b0-b75e-1cbe250b2e22}; !- Port 2

OS:PortList,
  {1b4326f6-46fa-4754-9af4-07a013996ff8}, !- Handle
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- HVAC Component
  {69c5cdf9-bb6a-4d35-90c9-462f2b5bd97d}; !- Port 1

OS:PortList,
  {0395a44c-e07b-410b-b739-808e0d497a56}, !- Handle
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- HVAC Component
  {48559fa3-75a2-4dec-8191-01c0c2d5a8c1}; !- Port 1

OS:Sizing:Zone,
  {29f6a0d0-bd40-4329-b93c-3523c1ceac27}, !- Handle
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {36e28593-bfb7-4e37-b00b-81d98f18c8a3}, !- Handle
  TZ-1.17-WC Zone HVAC Equipment List,    !- Name
  {0fa1b0e9-4d70-4e5c-a13c-5e5ec8584da8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9979b607-c952-4808-a460-30f9813e3a8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {873b6667-2f66-40ec-b197-02bd5fd5b4dc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9751f992-de0f-4dbe-8a19-1844df4b27f9}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a78b493-1fdc-464f-a0a0-43007c742c02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- Handle
  TZ-1.18-Storage,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b97097e4-6370-4db6-923c-609b2a02b3bd}, !- Zone Air Inlet Port List
  {ef2abcb5-50e8-41fe-9f1d-382ec25c77cf}, !- Zone Air Exhaust Port List
  {5aaad15c-cc61-4db4-926b-bdc45dee0fb3}, !- Zone Air Node Name
  {edb3a650-2447-449e-bd0f-38601f764491}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a50f249f-5653-4b4d-ac02-6cf03927726a}, !- Group Rendering Name
  {bcddee34-e90b-4293-9d2d-cfdc2fc6f709}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c648bca-1e19-4158-ba49-010322e7be5b}, !- Handle
  TZ-1.18-Storage Zone Air Node,          !- Name
  {5aaad15c-cc61-4db4-926b-bdc45dee0fb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aaad15c-cc61-4db4-926b-bdc45dee0fb3}, !- Handle
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- Source Object
  11,                                     !- Outlet Port
  {3c648bca-1e19-4158-ba49-010322e7be5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b97097e4-6370-4db6-923c-609b2a02b3bd}, !- Handle
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- HVAC Component
  {2d3612ec-76fe-40ca-a300-14d6b10308f6}, !- Port 1
  {7203628c-bc51-4ca3-8be6-504f15715c85}; !- Port 2

OS:PortList,
  {ef2abcb5-50e8-41fe-9f1d-382ec25c77cf}, !- Handle
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- HVAC Component
  {daf632ef-ad8e-4a24-bb16-5a6913be54cd}; !- Port 1

OS:PortList,
  {edb3a650-2447-449e-bd0f-38601f764491}, !- Handle
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- HVAC Component
  {4cf64dfe-53de-4314-ac6f-b56e9cb2554f}; !- Port 1

OS:Sizing:Zone,
  {5b47404b-5bfe-47b3-b846-d1d2e8ce5cac}, !- Handle
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6c6be33b-e98c-4b77-8f1e-c2cfff5933cb}, !- Handle
  TZ-1.18-Storage Zone HVAC Equipment List, !- Name
  {d0084d6a-7004-422e-ba3a-117df4c36838}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2f7bd426-e187-44f1-85fc-cd0294e18c9a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d2a7ef85-31b4-4c9d-a1aa-a6a48b52a049}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {bc835308-06e8-499c-8829-ac281d015fb5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07b6a7ac-ca84-44cc-8109-2b442d82380b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- Handle
  TZ-1.10-MeetingRoom,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f55bc30b-ac47-41b6-8405-eb79db934b3b}, !- Zone Air Inlet Port List
  {e0a7b662-fd7f-41d7-98cd-bfe5cf6d0bcc}, !- Zone Air Exhaust Port List
  {c808f154-d094-4906-b258-9d946ad5f1b7}, !- Zone Air Node Name
  {a1a2fbf0-994b-4e02-89a0-2f8ac87aa6cc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da418ce5-9fc4-46a8-a50b-65a5de5e62b9}, !- Group Rendering Name
  {3970140d-2d54-4370-8c21-95303dd0d5d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ddcdf2b-c074-4591-a1dd-d9b98f820af7}, !- Handle
  TZ-1.10-MeetingRoom Zone Air Node,      !- Name
  {c808f154-d094-4906-b258-9d946ad5f1b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c808f154-d094-4906-b258-9d946ad5f1b7}, !- Handle
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- Source Object
  11,                                     !- Outlet Port
  {5ddcdf2b-c074-4591-a1dd-d9b98f820af7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f55bc30b-ac47-41b6-8405-eb79db934b3b}, !- Handle
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- HVAC Component
  {0356883b-5b72-44e8-b5ad-18072c93a042}, !- Port 1
  {a1ae0237-f289-4914-965e-18a06bd98d6c}; !- Port 2

OS:PortList,
  {e0a7b662-fd7f-41d7-98cd-bfe5cf6d0bcc}, !- Handle
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- HVAC Component
  {29624766-8faf-4ecf-aa8b-91b5b56c6c0a}; !- Port 1

OS:PortList,
  {a1a2fbf0-994b-4e02-89a0-2f8ac87aa6cc}, !- Handle
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- HVAC Component
  {3028f8d0-f4cb-415b-afd0-4fed9f1e5032}; !- Port 1

OS:Sizing:Zone,
  {708494dc-343e-496c-bebe-a67abc21ef19}, !- Handle
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {beae9abb-850c-4462-9a2a-7668dec85e43}, !- Handle
  TZ-1.10-MeetingRoom Zone HVAC Equipment List, !- Name
  {bd283c33-9a24-4fe9-b5a7-b5a361ed40c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68921b69-4c5f-482e-826e-2b1200965521}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a3e36123-5434-42ac-9919-2922567feb2b}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {74317c7b-39ad-43b0-8b32-7d1da1fc98c5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b009aa0e-593c-4494-9901-c3b0710c0397}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {d4f86024-b719-45f8-92b0-44488ada5673}, !- Handle
  Rendering Color 214,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a50f249f-5653-4b4d-ac02-6cf03927726a}, !- Handle
  Rendering Color 215,                    !- Name
  221,                                    !- Rendering Red Value
  221,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da418ce5-9fc4-46a8-a50b-65a5de5e62b9}, !- Handle
  Rendering Color 216,                    !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {f96827fc-6c4f-4641-b1d0-10bcddf3c64c}, !- Handle
  0.05-Storage Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.00555555555555556,                    !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {373494db-35e9-42f4-bd85-fd283dc842e1}, !- Handle
  0.06-WC Ventilation,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0222222222222222,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {35d247b9-6c3f-4896-a90c-3ff53a4c43d9}, !- Handle
  1.01-Lobby Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0222222222222222,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {8c59326d-34b3-4d94-8087-31ca3b5a03fd}, !- Handle
  0.01-Lobby_Wall_0.12-MeetingRoom_1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e76c3df-754b-4513-bab2-c8dd0e670de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.47574894978425e-29, -4.75500000000001, 3.2, !- X,Y,Z Vertex 1 {m}
  -1.47574894978425e-29, -4.75500000000001, 0, !- X,Y,Z Vertex 2 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 3 {m}
  5.05, -4.755, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5d778e4-9e3f-4f56-9b1e-cdd2f86e6748}, !- Handle
  0.01-Lobby_Wall_0.12-MeetingRoom_2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac7fdb4-f136-4b3f-b8a1-a1fa19b3bfd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 1 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 2 {m}
  5.05, -9.955, 0,                        !- X,Y,Z Vertex 3 {m}
  5.05, -9.955, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Handle
  0.12-MeetingRoom,                       !- Name
  {06c1ea0d-6eab-47bc-a8bc-66ed6768fb52}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -2.70716782324598e-16,                  !- X Origin {m}
  9.95499999999999,                       !- Y Origin {m}
  3.60955709766131e-16,                   !- Z Origin {m}
  {12a60144-f919-41a7-bb6a-f998912401f4}, !- Building Story Name
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {cd016daf-7736-461e-9d07-66b141edf737}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  67.2,                                   !- Volume {m3}
  2.8,                                    !- Ceiling Height {m}
  24;                                     !- Floor Area {m2}

OS:Surface,
  {bfcc052f-eadc-4490-b627-e689822051f5}, !- Handle
  0.12-MeetingRoom_Floor_Ground_1,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -4.755, 9.02389274415321e-17,     !- X,Y,Z Vertex 1 {m}
  5.04999999999999, -9.955, -9.0238927441533e-17, !- X,Y,Z Vertex 2 {m}
  6.44995170360256e-33, -9.955, 9.02389274415325e-17, !- X,Y,Z Vertex 3 {m}
  -6.44995170360253e-33, -4.755, 2.70716782324598e-16; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9eff52a-16bb-4a99-8ca8-5719ce24eb2d}, !- Handle
  0.12-MeetingRoom_RoofCeiling_1.10-MeetingRoom_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6125f94c-eea5-463f-bb5d-3f5ca05cec8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04999999999999, -9.955, 3.2,          !- X,Y,Z Vertex 1 {m}
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 2 {m}
  0, -4.755, 3.2,                         !- X,Y,Z Vertex 3 {m}
  0, -9.955, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {799f7438-d50b-4c26-9444-d7b020ea2397}, !- Handle
  0.12-MeetingRoom_Wall_Outdoors_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61248792590064e-33, -4.755, 3.2,     !- X,Y,Z Vertex 1 {m}
  -1.61248792590063e-33, -4.755, 3.60955709766131e-16, !- X,Y,Z Vertex 2 {m}
  1.61248792590064e-33, -9.955, -2.70866931976534e-81, !- X,Y,Z Vertex 3 {m}
  1.61248792590064e-33, -9.955, 3.2;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac7fdb4-f136-4b3f-b8a1-a1fa19b3bfd7}, !- Handle
  0.12-MeetingRoom_Wall_0.01-Lobby_1,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5d778e4-9e3f-4f56-9b1e-cdd2f86e6748}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.04999999999999, -9.955, 3.2,          !- X,Y,Z Vertex 1 {m}
  5.04999999999999, -9.955, 0,            !- X,Y,Z Vertex 2 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 3 {m}
  5.05, -4.755, 3.2;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e76c3df-754b-4513-bab2-c8dd0e670de7}, !- Handle
  0.12-MeetingRoom_Wall_0.01-Lobby_2,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c59326d-34b3-4d94-8087-31ca3b5a03fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.05, -4.755, 3.2,                      !- X,Y,Z Vertex 1 {m}
  5.05, -4.755, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.22497585180127e-33, -4.755, 3.60955709766131e-16, !- X,Y,Z Vertex 3 {m}
  0, -4.755, 3.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e00d0b1f-eb25-4479-b100-c8996663c85d}, !- Handle
  0.12-MeetingRoom_Wall_Outdoors_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.955, 3.2,                         !- X,Y,Z Vertex 1 {m}
  3.22497585180128e-33, -9.955, 0,        !- X,Y,Z Vertex 2 {m}
  5.04999999999999, -9.955, 0,            !- X,Y,Z Vertex 3 {m}
  5.04999999999999, -9.955, 3.2;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- Handle
  TZ-0.12-MeetingRoom,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7cbbddd7-7f76-4828-83d6-bea612d2d56a}, !- Zone Air Inlet Port List
  {c23165a9-7c3b-4c40-8dcc-b4f96fd508dd}, !- Zone Air Exhaust Port List
  {e21a7ee0-ef99-4f84-933d-69bf2f0f9666}, !- Zone Air Node Name
  {d5736d83-1087-4e17-b5a1-5ce59b72968c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cdb56b6-7481-4ae8-93da-2719a140a16b}, !- Group Rendering Name
  {bac62621-1b6f-4d34-a1ee-1492f2c380d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {274cd9d5-907f-4d25-885d-13f5274b44cf}, !- Handle
  TZ-0.12-MeetingRoom Zone Air Node,      !- Name
  {e21a7ee0-ef99-4f84-933d-69bf2f0f9666}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e21a7ee0-ef99-4f84-933d-69bf2f0f9666}, !- Handle
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- Source Object
  11,                                     !- Outlet Port
  {274cd9d5-907f-4d25-885d-13f5274b44cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7cbbddd7-7f76-4828-83d6-bea612d2d56a}, !- Handle
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- HVAC Component
  {365a569d-a966-4bb0-b1df-c63f59d3dbdd}, !- Port 1
  {ec8a8b17-76c5-4797-b170-4dd358a72924}; !- Port 2

OS:PortList,
  {c23165a9-7c3b-4c40-8dcc-b4f96fd508dd}, !- Handle
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- HVAC Component
  {4324e3ab-bcee-4bc7-ae74-7704f68dfac4}; !- Port 1

OS:PortList,
  {d5736d83-1087-4e17-b5a1-5ce59b72968c}, !- Handle
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- HVAC Component
  {c2e0cd7e-4323-4dcc-b38b-7b834dc91c28}; !- Port 1

OS:Sizing:Zone,
  {f40b1f1d-2b6b-450b-8835-9fb0120b79ff}, !- Handle
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5f028b9d-6889-4a31-a633-a45f9acdcac6}, !- Handle
  TZ-0.12-MeetingRoom Zone HVAC Equipment List, !- Name
  {5cab11e1-900d-4b1f-b7c1-e65e210630d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02e89ada-a95f-418c-a6f0-b33d18d380b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6d3cdf1c-728a-4fbb-a398-8914ee845c9d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9deca207-5535-4c5b-bffc-c1eddba753f5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c7b399e2-363a-4459-92c8-fa0a28eefb55}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {9cdb56b6-7481-4ae8-93da-2719a140a16b}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SubSurface,
  {db5e5fde-3e35-403d-8e78-defcd199f158}, !- Handle
  0.01-Lobby_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54e73f0e-4303-4f29-a315-e770d0090b2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0754, -9.955, 2.95,                   !- X,Y,Z Vertex 1 {m}
  5.0754, -9.955, 1.33930413727761,       !- X,Y,Z Vertex 2 {m}
  12.6746, -9.955, 1.33930413727761,      !- X,Y,Z Vertex 3 {m}
  12.6746, -9.955, 2.95;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca9837ac-fd0f-48b6-9edd-c1786082c65e}, !- Handle
  0.01-Lobby_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62848bd5-d3e2-46c1-9062-078cc81a1b4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9, -2.0296, 2.95,                     !- X,Y,Z Vertex 1 {m}
  7.9, -2.0296, 1.30944516515318,         !- X,Y,Z Vertex 2 {m}
  7.9, -0.0254000000000003, 1.30944516515318, !- X,Y,Z Vertex 3 {m}
  7.9, -0.0254000000000003, 2.95;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f167e81c-21e5-4aa0-8219-efb1581327c4}, !- Handle
  0.01-Lobby_Wall_Outdoors_4_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bace9bde-8608-4392-ba06-312d12013163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.95,                       !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.33272182305174,           !- X,Y,Z Vertex 2 {m}
  0, -4.72960000000001, 1.33272182305174, !- X,Y,Z Vertex 3 {m}
  0, -4.72960000000001, 2.95;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8221acc-4f29-4f45-9e99-1ea1943ada8a}, !- Handle
  0.11-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ecbd7fe-7cd4-4aee-aaa0-2f685b8a9411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6af840ce-945c-4575-929e-9230468988b7}, !- Handle
  0.01-Lobby_Wall_Outdoors_3_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6cb42c2c-9f65-437e-8e56-50f5e761d28b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6746, -2.055, 2.95,                  !- X,Y,Z Vertex 1 {m}
  12.6746, -2.055, 1.33288553861703,      !- X,Y,Z Vertex 2 {m}
  7.9254, -2.055, 1.33288553861703,       !- X,Y,Z Vertex 3 {m}
  7.9254, -2.055, 2.95;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc13aaa7-ec6f-4a6d-b9ba-b5729fed4b8b}, !- Handle
  0.02-Circulations_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08eb5984-05db-4831-81a4-8871e354fc59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.0246, 2.95,                      !- X,Y,Z Vertex 1 {m}
  0, -10.0246, 1.34187134970798,          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1.34187134970798, !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.95;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef7e95c9-4ad3-4d4e-b8d7-c8492c5281d7}, !- Handle
  0.03-BreakRoom_Wall_Outdoors_3_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52dfb5d1-bdea-4e6e-949d-e065ad0b0d1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.1, -2.6746, 2.95,                     !- X,Y,Z Vertex 1 {m}
  5.1, -2.6746, 1.33964480456607,         !- X,Y,Z Vertex 2 {m}
  5.1, 5.1746, 1.33964480456607,          !- X,Y,Z Vertex 3 {m}
  5.1, 5.1746, 2.95;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6670151a-e53c-4ab8-8f0b-33d87a367d1e}, !- Handle
  0.04-MeetingRoom_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94dfdd81-0bbd-47bc-a9eb-68794a0de3ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.2, 1.33930413727761,         !- X,Y,Z Vertex 2 {m}
  -7.6246, 5.2, 1.33930413727761,         !- X,Y,Z Vertex 3 {m}
  -7.6246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de874647-69f5-481a-9033-3934de074b10}, !- Handle
  0.02-Circulations_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6e1fdfb4-eeba-42f8-8084-2b821dca42d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.33886453309952,            !- X,Y,Z Vertex 2 {m}
  7.3246, 0, 1.33886453309952,            !- X,Y,Z Vertex 3 {m}
  7.3246, 0, 2.95;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8bcee6c-54f2-4d0f-9678-cc76a8507fd7}, !- Handle
  0.10-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c599d183-308e-409e-8a7f-54fb3ae2feca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe4c0c60-6bb8-4d5b-b567-4b8b6638bfd9}, !- Handle
  0.09-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0517e11f-b6fd-47e2-8f58-591c56292950}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e00dd5a9-5793-414e-a2ed-c3ce6a9a0f17}, !- Handle
  1.08-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48a9145e-0980-455e-bad4-60ea77e63a3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.274600000000005, -5.2, 2.95,         !- X,Y,Z Vertex 1 {m}
  -0.274600000000005, -5.2, 1.31747759282971, !- X,Y,Z Vertex 2 {m}
  2.2246, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  2.2246, -5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da8a0fa3-4648-4da5-afe1-5212a9a7c7a7}, !- Handle
  0.07-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {052830b0-1ef6-4890-8f3d-568ef304b76c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.05, -0.0254, 2.95,                   !- X,Y,Z Vertex 1 {m}
  -5.05, -0.0254, 1.31747759282971,       !- X,Y,Z Vertex 2 {m}
  -5.05, -2.5246, 1.31747759282971,       !- X,Y,Z Vertex 3 {m}
  -5.05, -2.5246, 2.95;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bc91220-1530-4220-b61d-17d656bfb70b}, !- Handle
  0.08-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3baf53f6-b437-4681-ad81-ffabeeabffbc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b36af15-4f7a-4954-8662-ce888bdf3b85}, !- Handle
  0.03-BreakRoom_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32d94194-1646-4e88-8c9d-27920c6ac9f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0746, 5.2, 2.95,                      !- X,Y,Z Vertex 1 {m}
  5.0746, 5.2, 1.33930413727761,          !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.33930413727761,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e21422d4-464c-47d2-93aa-47714c4c8406}, !- Handle
  0.03-BreakRoom_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {188dad90-d516-4dff-b15f-afea651472af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.5246, -2.7, 2.95,                    !- X,Y,Z Vertex 1 {m}
  -2.5246, -2.7, 1.33930413727761,        !- X,Y,Z Vertex 2 {m}
  5.0746, -2.7, 1.33930413727761,         !- X,Y,Z Vertex 3 {m}
  5.0746, -2.7, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5be4e6a8-e88f-4523-9010-11d28de2c6d7}, !- Handle
  1.01-Lobby_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43abfdd6-fba2-4348-bc37-27bfb076b26c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9, -2.0296, 2.95,                     !- X,Y,Z Vertex 1 {m}
  7.9, -2.0296, 1.30944516515318,         !- X,Y,Z Vertex 2 {m}
  7.9, -0.0254000000000003, 1.30944516515318, !- X,Y,Z Vertex 3 {m}
  7.9, -0.0254000000000003, 2.95;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b21d5a9-9787-41d0-940e-dfc896ea8e92}, !- Handle
  1.01-Lobby_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5c1d390-5b45-4f82-8f0c-e80e5675a45f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.95,                       !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.33272182305174,           !- X,Y,Z Vertex 2 {m}
  0, -4.7296, 1.33272182305174,           !- X,Y,Z Vertex 3 {m}
  0, -4.7296, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb269ced-33c2-4ec5-bb00-cf9a570210d0}, !- Handle
  1.09-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc7ef18b-8e8c-4110-8ea7-23ea82e31328}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999993, -5.2, 2.95,         !- X,Y,Z Vertex 1 {m}
  0.0253999999999993, -5.2, 1.31747759282971, !- X,Y,Z Vertex 2 {m}
  2.5246, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  2.5246, -5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d160818b-5099-4148-813a-5c0859a0ff27}, !- Handle
  1.07-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aa015545-bc33-4280-ac60-f77faa369e44}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  0.0254, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  2.5246, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  2.5246, -5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {754f45fe-c616-4d30-ab40-11adfa1341a6}, !- Handle
  1.06-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca0d9cf5-42dc-4a85-bdd5-7272cf1454a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  0.0254, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  2.5246, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  2.5246, -5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0892b79c-bc50-45bc-8e82-06097c44a52c}, !- Handle
  1.05-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83d85ece-8b5a-4b4e-b813-04aa0b694925}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  0.0254, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  2.5246, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  2.5246, -5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43532522-25ec-4df3-b444-d691cca87837}, !- Handle
  1.04-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af143cc4-9b4b-4229-9663-672f29703ed9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  0.0254, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  2.5246, -5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  2.5246, -5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {065800b4-b769-4580-bf84-def72daf9ad0}, !- Handle
  1.03-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03a3a6d5-445f-4ef3-afac-170a9067bf58}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.5246, 0, 2.95,                       !- X,Y,Z Vertex 1 {m}
  -2.5246, 0, 1.31747759282971,           !- X,Y,Z Vertex 2 {m}
  -0.0254000000000003, 0, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000003, 0, 2.95;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfe32fdc-22a8-4d37-a8a6-f196d0b6e609}, !- Handle
  1.03-Office_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4a82d618-cbe1-43cb-acd1-fd0336b04cbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1.334215023693,              !- X,Y,Z Vertex 2 {m}
  0, 5.1746, 1.334215023693,              !- X,Y,Z Vertex 3 {m}
  0, 5.1746, 2.95;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fdbbed2-a273-482d-ad62-a9e22926763c}, !- Handle
  1.13-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {783bc404-a92f-4e19-85e2-afa6e2027991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a963ace-8437-4cbd-97fc-405c557bc238}, !- Handle
  1.02-Circulations_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abc6ea35-0d87-43d1-b69b-fd5aacd88a2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7246, 2.7, 2.95,                     !- X,Y,Z Vertex 1 {m}
  12.7246, 2.7, 1.3445629197549,          !- X,Y,Z Vertex 2 {m}
  -2.2246, 2.7, 1.3445629197549,          !- X,Y,Z Vertex 3 {m}
  -2.2246, 2.7, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a326206-dda9-484c-a847-61390f1d6b3b}, !- Handle
  1.02-Circulations_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc1fcc48-c3ea-48f1-8764-12ccbe52429e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.75, 0.0254, 2.95,                    !- X,Y,Z Vertex 1 {m}
  12.75, 0.0254, 1.3193190397101,         !- X,Y,Z Vertex 2 {m}
  12.75, 2.6746, 1.3193190397101,         !- X,Y,Z Vertex 3 {m}
  12.75, 2.6746, 2.95;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79a93f37-b4b3-4de2-a00f-3e1440a13992}, !- Handle
  1.12-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c218aefd-bd53-4d9f-92e4-46719bb27b52}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c05a5ed5-6f4b-4b2a-bce9-af5cb8fa6347}, !- Handle
  1.11-Circulations_Wall_Outdoors_3_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdc418e6-5a53-4a0e-b839-41118c9a6081}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.0246, 2.95,                      !- X,Y,Z Vertex 1 {m}
  0, -10.0246, 1.34187134970798,          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1.34187134970798, !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 2.95;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b236a26c-dfa4-4ab1-9387-4d65982e7d07}, !- Handle
  1.20-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5df2bb39-66d9-47ce-8fab-a56a86e45df9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc7062fe-361f-437d-b6be-25affbe94555}, !- Handle
  1.11-Circulations_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {918ebfee-c9bf-4efe-9e90-666f6c72bbcd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15, 0.0254, 2.95,                       !- X,Y,Z Vertex 1 {m}
  15, 0.0254, 1.3193190397101,            !- X,Y,Z Vertex 2 {m}
  15, 2.6746, 1.3193190397101,            !- X,Y,Z Vertex 3 {m}
  15, 2.6746, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14f0700c-edac-4563-811c-22458f86ba1e}, !- Handle
  1.11-Circulations_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9c7a95a-e1a7-4c60-b48e-e798d5032465}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.3445629197549,             !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 1.3445629197549,            !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb6cf372-9927-4d98-b898-58d32d6f2121}, !- Handle
  1.14-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df919057-3b35-4cfa-bd4b-5c52d675f576}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53544e55-87b0-4e62-a910-7d261f022406}, !- Handle
  1.15-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a2e07c7-9a35-425f-9e8e-5a01c8623141}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.5246, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 2.5246, 1.31747759282971,            !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 1.31747759282971, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {577bbabb-dede-4c35-9377-7b80ce4cded6}, !- Handle
  1.16-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08c9a73f-235f-43c3-ba47-40f93ad3ce5a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.05, -0.0254, 2.95,                   !- X,Y,Z Vertex 1 {m}
  -5.05, -0.0254, 1.31747759282971,       !- X,Y,Z Vertex 2 {m}
  -5.05, -2.5246, 1.31747759282971,       !- X,Y,Z Vertex 3 {m}
  -5.05, -2.5246, 2.95;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9296f4a3-96c6-45d4-a72d-82ae34dfe674}, !- Handle
  1.17-WC_Wall_Outdoors_1_FixedWindow_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {415dc7b7-3720-46ce-869f-bc127cd9a015}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0246, 0, 2.95,                        !- X,Y,Z Vertex 1 {m}
  5.0246, 0, 1.33374139862378,            !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1.33374139862378, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13cbcd34-8e0a-4f6c-9bc9-f508568d7ef3}, !- Handle
  1.17-WC_Wall_Outdoors_2_FixedWindow_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {769b4986-73c5-4f0d-b9f8-1da841bf9541}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.95,                       !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.334215023693,             !- X,Y,Z Vertex 2 {m}
  0, -5.1746, 1.334215023693,             !- X,Y,Z Vertex 3 {m}
  0, -5.1746, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {985cf5d7-b900-4c68-ae28-2a4d0d5c1b77}, !- Handle
  1.18-Storage_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6e2431c-90a0-405a-99ee-f088e6644026}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.95,                       !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1.31747759282971,           !- X,Y,Z Vertex 2 {m}
  -2.5246, 0, 1.31747759282971,           !- X,Y,Z Vertex 3 {m}
  -2.5246, 0, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e76730b5-8bec-408c-8812-0ffc4d2efe5c}, !- Handle
  1.19-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e082541c-b230-4b3e-83c0-3bc1978891ee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8412704a-7955-41d9-a5d6-f7464284ca39}, !- Handle
  1.21-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {959ca80a-54ff-4b75-9c31-ded1397f1152}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {284f8b2b-23de-4603-a078-6288a92b32c9}, !- Handle
  1.22-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa59a8eb-a4e9-4a35-ae9f-d361aeb2c67e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c4be588-a791-41b9-a14b-5f5a82a572f0}, !- Handle
  1.23-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b92ff87-52b8-46df-affc-7f0114600a8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 5.2, 2.95,                     !- X,Y,Z Vertex 1 {m}
  -0.0254, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {753c5c24-5ef2-4121-9781-67d78bb92cb3}, !- Handle
  0.06-WC_Wall_Outdoors_1_FixedWindow_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5780e5e3-9b63-4213-a5a5-01461aef64fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.0246, 0, 2.95,                        !- X,Y,Z Vertex 1 {m}
  5.0246, 0, 1.33374139862378,            !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1.33374139862378, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 2.95;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a5adcb7-0030-403b-bde9-c1978711a5fb}, !- Handle
  1.24-Office_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04f10d35-348e-4301-8e7a-ee6878774428}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999999971, 5.2, 2.95,         !- X,Y,Z Vertex 1 {m}
  -0.0253999999999971, 5.2, 1.31747759282971, !- X,Y,Z Vertex 2 {m}
  -2.5246, 5.2, 1.31747759282971,         !- X,Y,Z Vertex 3 {m}
  -2.5246, 5.2, 2.95;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e8cbe13-6582-4f4b-881a-5cf3440f5a61}, !- Handle
  1.24-Office_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22bf50b0-d8a3-416a-b8a0-e46b7c869d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 2.95,                        !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1.334215023693,              !- X,Y,Z Vertex 2 {m}
  0, 5.1746, 1.334215023693,              !- X,Y,Z Vertex 3 {m}
  0, 5.1746, 2.95;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2065b8f-ea03-4a8e-abb9-97d34644773e}, !- Handle
  0.01-Lobby_Wall_Outdoors_5_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd78a22d-0a8e-48dc-bab1-ec11666d26d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7, -9.9296, 2.95,                    !- X,Y,Z Vertex 1 {m}
  12.7, -9.9296, 1.33964480456607,        !- X,Y,Z Vertex 2 {m}
  12.7, -2.0804, 1.33964480456607,        !- X,Y,Z Vertex 3 {m}
  12.7, -2.0804, 2.95;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fae69fb-5893-4b24-86c1-afaa4a52257f}, !- Handle
  0.05-Storage_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e7d299cb-fab4-4b24-b7d0-ecbb13f9f53d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.95,                       !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1.31747759282971,           !- X,Y,Z Vertex 2 {m}
  -2.5246, 0, 1.31747759282971,           !- X,Y,Z Vertex 3 {m}
  -2.5246, 0, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9128e7c-24e3-4e46-8fd1-9a0995359928}, !- Handle
  0.06-WC_Wall_Outdoors_2_FixedWindow_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6f7c032f-5dbd-470f-973e-8bdf4fb8ff94}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 2.95,                       !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1.334215023693,             !- X,Y,Z Vertex 2 {m}
  0, -5.1746, 1.334215023693,             !- X,Y,Z Vertex 3 {m}
  0, -5.1746, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5350ab9-2087-4adb-af8b-f10a273384b7}, !- Handle
  1.10-MeetingRoom_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07875c3c-78ad-4ff4-8047-45261a0dcd38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.7804, 2.95,                       !- X,Y,Z Vertex 1 {m}
  0, -4.7804, 1.334215023693,             !- X,Y,Z Vertex 2 {m}
  0, -9.9296, 1.334215023693,             !- X,Y,Z Vertex 3 {m}
  0, -9.9296, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48fe7af3-24a5-4003-b929-7e5df2bd3b1b}, !- Handle
  1.10-MeetingRoom_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ed28e3f-680f-4f02-af00-3e1cf5520aac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -9.955, 2.95,                   !- X,Y,Z Vertex 1 {m}
  0.0254, -9.955, 1.33374139862378,       !- X,Y,Z Vertex 2 {m}
  5.02459999999999, -9.955, 1.33374139862378, !- X,Y,Z Vertex 3 {m}
  5.02459999999999, -9.955, 2.95;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7dc728a-9cfe-4601-99a7-95180de1a4cb}, !- Handle
  0.12-MeetingRoom_Wall_Outdoors_1_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {799f7438-d50b-4c26-9444-d7b020ea2397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.7804, 2.95,                       !- X,Y,Z Vertex 1 {m}
  0, -4.7804, 1.334215023693,             !- X,Y,Z Vertex 2 {m}
  0, -9.9296, 1.334215023693,             !- X,Y,Z Vertex 3 {m}
  0, -9.9296, 2.95;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50ed220c-c18a-40fe-8a9c-c93ccbc74599}, !- Handle
  0.12-MeetingRoom_Wall_Outdoors_2_FixedWindow_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e00d0b1f-eb25-4479-b100-c8996663c85d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -9.955, 2.95,                   !- X,Y,Z Vertex 1 {m}
  0.0254, -9.955, 1.33374139862378,       !- X,Y,Z Vertex 2 {m}
  5.02459999999999, -9.955, 1.33374139862378, !- X,Y,Z Vertex 3 {m}
  5.02459999999999, -9.955, 2.95;         !- X,Y,Z Vertex 4 {m}

OS:SizingPeriod:DesignDay,
  {d5228fb0-b530-4e6f-b63e-bb8bc6be45cc}, !- Handle
  Mocopulli.AP Ann Htg 99.6% Condns DB,   !- Name
  -2.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  6.71,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0ae33bd8-1ac4-43a0-93f2-030d308739f0}, !- Handle
  Mocopulli.AP Ann Clg .4% Condns DP=>MDB, !- Name
  25.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  99418,                                  !- Barometric Pressure {Pa}
  3.35,                                   !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:People:Definition,
  {ca3184c2-6c7e-4147-b301-4a0f89fb7881}, !- Handle
  0.01-Lobby People Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  7,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a9eab1d7-5614-436d-9669-019a69f42888}, !- Handle
  0.01-Lobby People,                      !- Name
  {ca3184c2-6c7e-4147-b301-4a0f89fb7881}, !- People Definition Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {41431995-6c72-4a73-af00-b3eb46b8657a}, !- Handle
  0.03-BreakRoom People Definition,       !- Name
  People,                                 !- Number of People Calculation Method
  18,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {db8c457c-30ae-469b-b510-e0f3501aa1cd}, !- Handle
  0.03-BreakRoom People,                  !- Name
  {41431995-6c72-4a73-af00-b3eb46b8657a}, !- People Definition Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {d6acf711-2a94-4d51-9673-302182a474d6}, !- Handle
  0.04-MeetingRoom People Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  10,                                     !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ed44ec1f-7464-4505-850f-8c19d05c3e54}, !- Handle
  0.04-MeetingRoom People,                !- Name
  {d6acf711-2a94-4d51-9673-302182a474d6}, !- People Definition Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {08f02bed-5d42-4780-bb66-fc67a1b401cf}, !- Handle
  0.07-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8e4ef523-76c7-4b79-a0bb-88bd9b941765}, !- Handle
  0.07-Office People,                     !- Name
  {08f02bed-5d42-4780-bb66-fc67a1b401cf}, !- People Definition Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ff3de635-3c9c-429a-bedd-73d31778f6c9}, !- Handle
  0.08-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e9e3280c-17e9-4162-9f55-3623f684a420}, !- Handle
  0.08-Office People,                     !- Name
  {ff3de635-3c9c-429a-bedd-73d31778f6c9}, !- People Definition Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {585681a4-32a7-4697-8538-14c198168730}, !- Handle
  0.09-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {148d626f-8d2d-4aa3-b2c1-19424f6caad9}, !- Handle
  0.09-Office People,                     !- Name
  {585681a4-32a7-4697-8538-14c198168730}, !- People Definition Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {c26ac41d-704b-49c3-adad-594a8bdfd252}, !- Handle
  0.10-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {65440769-9721-4574-b529-216ba2e561c8}, !- Handle
  0.10-Office People,                     !- Name
  {c26ac41d-704b-49c3-adad-594a8bdfd252}, !- People Definition Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4da73ade-cdb9-4ede-8daf-0f0e612d6995}, !- Handle
  0.11-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d021ba8a-1554-49b6-b6dd-0de8e2340691}, !- Handle
  0.11-Office People,                     !- Name
  {4da73ade-cdb9-4ede-8daf-0f0e612d6995}, !- People Definition Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {da66fe67-ce21-4612-bfc3-1890d76b053c}, !- Handle
  0.12-MeetingRoom People Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  7,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5d70f03b-ae74-406f-992e-0128a410752f}, !- Handle
  0.12-MeetingRoom People,                !- Name
  {da66fe67-ce21-4612-bfc3-1890d76b053c}, !- People Definition Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
