  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {69bc2dc4-faee-4185-a2aa-17450e1f31c2}, !- Handle
  1.01-Lobby People Definition,           !- Name
  People,                                 !- Number of People Calculation Method
  3,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4d880d3c-ae79-4f8b-905e-219bb143f6be}, !- Handle
  1.01-Lobby People,                      !- Name
  {69bc2dc4-faee-4185-a2aa-17450e1f31c2}, !- People Definition Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {489c44c9-9c0b-480e-91e7-7957b5b0e054}, !- Handle
  1.03-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2d273eb2-c7f6-4700-8c90-064a3767e58f}, !- Handle
  1.03-Office People,                     !- Name
  {489c44c9-9c0b-480e-91e7-7957b5b0e054}, !- People Definition Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2f586906-1ee9-43f2-9507-787edeac88bd}, !- Handle
  1.04-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ef024fa6-6bc5-486e-adff-631c46277b36}, !- Handle
  1.04-Office People,                     !- Name
  {2f586906-1ee9-43f2-9507-787edeac88bd}, !- People Definition Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cf83b3f7-f935-4619-821c-5edb05fa820a}, !- Handle
  1.05-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {603fb01e-53ff-4896-ab7f-c678122f0fe1}, !- Handle
  1.05-Office People,                     !- Name
  {cf83b3f7-f935-4619-821c-5edb05fa820a}, !- People Definition Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {4d7ccf27-004c-4d36-a690-25110980d311}, !- Handle
  1.06-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {968b9805-df3f-4699-ae37-63b4becc111d}, !- Handle
  1.06-Office People,                     !- Name
  {4d7ccf27-004c-4d36-a690-25110980d311}, !- People Definition Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {0b02bf72-c776-487c-b939-e74ad972691c}, !- Handle
  1.07-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {787858e9-b426-4832-a331-7fd27461c6e1}, !- Handle
  1.07-Office People,                     !- Name
  {0b02bf72-c776-487c-b939-e74ad972691c}, !- People Definition Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {ffe966f9-4678-441d-bf68-b0a121188f2b}, !- Handle
  1.08-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b992ea89-3989-4778-b9f5-be925679ab7f}, !- Handle
  1.08-Office People,                     !- Name
  {ffe966f9-4678-441d-bf68-b0a121188f2b}, !- People Definition Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {98d0cd6d-b143-43b8-9eac-be4a3f2c65ae}, !- Handle
  1.09-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {90c2e239-ed50-4e0f-ada3-ec71d95a0f82}, !- Handle
  1.09-Office People,                     !- Name
  {98d0cd6d-b143-43b8-9eac-be4a3f2c65ae}, !- People Definition Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {f5ca7f5f-1bd9-493c-b99a-e4e822019aa1}, !- Handle
  1.10-MeetingRoom People Definition,     !- Name
  People,                                 !- Number of People Calculation Method
  7,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bcb1a92f-ce19-45a8-8cc0-2bc0cb9a29d8}, !- Handle
  1.10-MeetingRoom People,                !- Name
  {f5ca7f5f-1bd9-493c-b99a-e4e822019aa1}, !- People Definition Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e4ddf960-8da4-4306-991f-f2b2d4a66d6c}, !- Handle
  1.12-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {85ed7fe1-d6ba-40ac-9456-55fc3a5fc8ce}, !- Handle
  1.12-Office People,                     !- Name
  {e4ddf960-8da4-4306-991f-f2b2d4a66d6c}, !- People Definition Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {961a7628-4c3a-4727-a893-e0e3d8a5c0e4}, !- Handle
  1.13-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0b175ca1-06a7-4fbf-bd4f-0663147c5d87}, !- Handle
  1.13-Office People,                     !- Name
  {961a7628-4c3a-4727-a893-e0e3d8a5c0e4}, !- People Definition Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {fd9f445d-06d1-4968-9663-4edd62e23409}, !- Handle
  1.14-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {95197b67-e900-45b2-b99d-8d95e4ec5d32}, !- Handle
  1.14-Office People,                     !- Name
  {fd9f445d-06d1-4968-9663-4edd62e23409}, !- People Definition Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {af863f45-2b0b-450a-971d-bb11df1d75c0}, !- Handle
  1.15-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39c20c68-d235-4a89-94a5-44e29d8b0ff9}, !- Handle
  1.15-Office People,                     !- Name
  {af863f45-2b0b-450a-971d-bb11df1d75c0}, !- People Definition Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {69c2e318-b41c-425e-9d2c-c2449974bfe6}, !- Handle
  1.16-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {38006cbb-f3ca-4b2b-89c8-216f9c589b9e}, !- Handle
  1.16-Office People,                     !- Name
  {69c2e318-b41c-425e-9d2c-c2449974bfe6}, !- People Definition Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {cad25404-1eb5-4493-a8ef-bf099c832f2b}, !- Handle
  1.19-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0069258d-5e5d-4b01-9194-f9d6251685f8}, !- Handle
  1.19-Office People,                     !- Name
  {cad25404-1eb5-4493-a8ef-bf099c832f2b}, !- People Definition Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {538fb5db-7cfd-439d-965e-300508280085}, !- Handle
  1.20-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a614d232-c3cc-4ba0-8575-42aa10f8cca1}, !- Handle
  1.20-Office People,                     !- Name
  {538fb5db-7cfd-439d-965e-300508280085}, !- People Definition Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {044776b6-2f09-4666-9637-305748b8c4dc}, !- Handle
  1.21-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {831df154-d425-41d3-886c-ec8463d6c7f5}, !- Handle
  1.21-Office People,                     !- Name
  {044776b6-2f09-4666-9637-305748b8c4dc}, !- People Definition Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {e8a03e39-0af2-4ef7-8d2b-e8c526efeb5d}, !- Handle
  1.22-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {83b49e17-e24d-4d75-8ded-ed67e2ebdd76}, !- Handle
  1.22-Office People,                     !- Name
  {e8a03e39-0af2-4ef7-8d2b-e8c526efeb5d}, !- People Definition Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {44c8f433-aae9-42df-aedc-9d9d918032bc}, !- Handle
  1.23-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ae5fe5d4-d67f-45a3-a748-9dd8aff70f59}, !- Handle
  1.23-Office People,                     !- Name
  {44c8f433-aae9-42df-aedc-9d9d918032bc}, !- People Definition Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:People:Definition,
  {2524b99b-a1c4-4259-88d5-d7916adbf030}, !- Handle
  1.24-Office People Definition,          !- Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a9ecf138-1228-4ffd-81c3-7219e1b82e47}, !- Handle
  1.24-Office People,                     !- Name
  {2524b99b-a1c4-4259-88d5-d7916adbf030}, !- People Definition Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3e4b58ca-099a-4b94-8020-452096524164}, !- Handle
  0.01-Lobby Lights Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  148,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6788fa6b-c638-4710-9518-090b05089e9b}, !- Handle
  0.01-Lobby Lights,                      !- Name
  {3e4b58ca-099a-4b94-8020-452096524164}, !- Lights Definition Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6460c9d0-8ff5-4c80-973b-a95b926f48be}, !- Handle
  0.02-Circulations Lights Definition,    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  54,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b4c56acc-7795-4754-8a30-2e8cdde41ae8}, !- Handle
  0.02-Circulations Lights,               !- Name
  {6460c9d0-8ff5-4c80-973b-a95b926f48be}, !- Lights Definition Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {fa5aa82f-1ea0-4b57-b7c1-df7b58618100}, !- Handle
  0.03-BreakRoom Lights Definition,       !- Name
  LightingLevel,                          !- Design Level Calculation Method
  165,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {56c45438-7b05-4cad-a601-b63d0e40e1f2}, !- Handle
  0.03-BreakRoom Lights,                  !- Name
  {fa5aa82f-1ea0-4b57-b7c1-df7b58618100}, !- Lights Definition Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {796e9a0f-b89f-4b14-a12a-151b076dd131}, !- Handle
  0.04-MeetingRoom Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  175,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2fce528a-0bc7-4cbc-837f-2a59fcffd62f}, !- Handle
  0.04-MeetingRoom Lights,                !- Name
  {796e9a0f-b89f-4b14-a12a-151b076dd131}, !- Lights Definition Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {84cca960-1399-4ce8-bc5d-32738091d282}, !- Handle
  0.05-Storage Lights Definition,         !- Name
  LightingLevel,                          !- Design Level Calculation Method
  5,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {90e54e8a-338f-42eb-a30a-517740cefcc0}, !- Handle
  0.05-Storage Lights,                    !- Name
  {84cca960-1399-4ce8-bc5d-32738091d282}, !- Lights Definition Name
  {50a15800-1248-4daa-bbfb-e3b97dc2ac5e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {f84b6acb-df15-4c57-a4de-acb22a9a7fff}, !- Handle
  0.06-WC Lights Definition,              !- Name
  LightingLevel,                          !- Design Level Calculation Method
  24,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0eb55221-0acb-4702-84f4-63e939e7f72c}, !- Handle
  0.06-WC Lights,                         !- Name
  {f84b6acb-df15-4c57-a4de-acb22a9a7fff}, !- Lights Definition Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c0a0ea62-16bc-4e3f-be5b-4950a781545d}, !- Handle
  0.07-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {250d4502-5a7c-4732-b0ee-0b73724f1921}, !- Handle
  0.07-Office Lights,                     !- Name
  {c0a0ea62-16bc-4e3f-be5b-4950a781545d}, !- Lights Definition Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {17e11aaf-15a2-4db1-8df2-bde57d195158}, !- Handle
  0.08-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ae335ac7-c97d-42e0-8b22-d56bc664fe36}, !- Handle
  0.08-Office Lights,                     !- Name
  {17e11aaf-15a2-4db1-8df2-bde57d195158}, !- Lights Definition Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {458ad5cf-92ea-4135-9dd3-87d13952e531}, !- Handle
  0.09-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9074f145-99f5-4309-8de7-afcd8cab22e1}, !- Handle
  0.09-Office Lights,                     !- Name
  {458ad5cf-92ea-4135-9dd3-87d13952e531}, !- Lights Definition Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {66af5d37-9c13-4647-9633-4d354a0ec31d}, !- Handle
  0.10-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {80f9e41a-61b6-4d57-bd5e-5c462bc0fe61}, !- Handle
  0.10-Office Lights,                     !- Name
  {66af5d37-9c13-4647-9633-4d354a0ec31d}, !- Lights Definition Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7b93c022-cbd8-4d1d-86f1-78f5b9677402}, !- Handle
  0.11-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {336e4376-e4eb-4d9b-8c4c-aae17b67c24b}, !- Handle
  0.11-Office Lights,                     !- Name
  {7b93c022-cbd8-4d1d-86f1-78f5b9677402}, !- Lights Definition Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {45dd4471-f7e0-45bd-93c7-51824d12103a}, !- Handle
  0.12-MeetingRoom Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  120,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3e852cbd-c8d4-4711-900d-2b0e15c16e7b}, !- Handle
  0.12-MeetingRoom Lights,                !- Name
  {45dd4471-f7e0-45bd-93c7-51824d12103a}, !- Lights Definition Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {dc8009c3-bbb5-4820-bb74-b935b9fa0999}, !- Handle
  1.01-Lobby Lights Definition,           !- Name
  LightingLevel,                          !- Design Level Calculation Method
  68,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {56469646-b14e-42eb-85df-fdab385e9fff}, !- Handle
  1.01-Lobby Lights,                      !- Name
  {dc8009c3-bbb5-4820-bb74-b935b9fa0999}, !- Lights Definition Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ee6414c3-262a-4d71-a3d5-d21dacb77f3b}, !- Handle
  1.02-Circulations Lights Definition,    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  35,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ad88f250-4c72-471a-b1c0-0e024803ac90}, !- Handle
  1.02-Circulations Lights,               !- Name
  {ee6414c3-262a-4d71-a3d5-d21dacb77f3b}, !- Lights Definition Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {e8886106-ced4-48e1-b3ea-dbb3f8cd6c1b}, !- Handle
  1.03-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ea93597d-0732-4145-a1ef-e00afe44e9f5}, !- Handle
  1.03-Office Lights,                     !- Name
  {e8886106-ced4-48e1-b3ea-dbb3f8cd6c1b}, !- Lights Definition Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a5d3c3d4-521c-47d9-9f50-11ffb9693224}, !- Handle
  1.04-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {39824f14-6f65-4430-b46d-0aa174c38e50}, !- Handle
  1.04-Office Lights,                     !- Name
  {a5d3c3d4-521c-47d9-9f50-11ffb9693224}, !- Lights Definition Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d7cdca51-a197-4030-8e60-74526206c126}, !- Handle
  1.05-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {46aa4f16-5a7a-4375-b331-3575d52a0dc5}, !- Handle
  1.05-Office Lights,                     !- Name
  {d7cdca51-a197-4030-8e60-74526206c126}, !- Lights Definition Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {31d43a9e-33c9-4469-bd89-2d871f85c935}, !- Handle
  1.06-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e0209fb7-f6a0-4eee-8a16-b9cc22a4ad8b}, !- Handle
  1.06-Office Lights,                     !- Name
  {31d43a9e-33c9-4469-bd89-2d871f85c935}, !- Lights Definition Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d47e4129-35f2-43a2-9cde-dd70522bbb12}, !- Handle
  1.07-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {96b58792-9cfb-4779-ad68-781dc688142c}, !- Handle
  1.07-Office Lights,                     !- Name
  {d47e4129-35f2-43a2-9cde-dd70522bbb12}, !- Lights Definition Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {2b41ee46-e069-485c-999d-059be3dbccd2}, !- Handle
  1.08-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e3a001f4-e47f-45ca-a114-77b5c25c8297}, !- Handle
  1.08-Office Lights,                     !- Name
  {2b41ee46-e069-485c-999d-059be3dbccd2}, !- Lights Definition Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {6f493973-010d-497e-8d09-e7529ca1a695}, !- Handle
  1.09-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d3a70488-6506-4e96-9fc5-235411b418d4}, !- Handle
  1.09-Office Lights,                     !- Name
  {6f493973-010d-497e-8d09-e7529ca1a695}, !- Lights Definition Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {77b953f6-7cd4-4bdb-8522-86157b3a991e}, !- Handle
  1.10-MeetingRoom Lights Definition,     !- Name
  LightingLevel,                          !- Design Level Calculation Method
  120,                                    !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8d323065-c8d3-4230-adcb-0322d208e4b5}, !- Handle
  1.10-MeetingRoom Lights,                !- Name
  {77b953f6-7cd4-4bdb-8522-86157b3a991e}, !- Lights Definition Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {c5b186a4-6026-49f5-8ef1-5c4234d3d927}, !- Handle
  1.11-Circulations Lights Definition,    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  70,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e1bbbe4d-b71f-4efa-a248-3d4d41035e74}, !- Handle
  1.11-Circulations Lights,               !- Name
  {c5b186a4-6026-49f5-8ef1-5c4234d3d927}, !- Lights Definition Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7beca81c-cca3-4b54-9f73-9c5f472e43ea}, !- Handle
  1.12-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {42cab0d9-85ca-4211-9bf1-2ee627155e15}, !- Handle
  1.12-Office Lights,                     !- Name
  {7beca81c-cca3-4b54-9f73-9c5f472e43ea}, !- Lights Definition Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {7a420884-9adc-4658-9368-80a6ec0c3e43}, !- Handle
  1.13-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {261dadb2-6dba-4301-8b66-47899cd5abe3}, !- Handle
  1.13-Office Lights,                     !- Name
  {7a420884-9adc-4658-9368-80a6ec0c3e43}, !- Lights Definition Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {a242e3cf-e8ef-4a67-850a-e8b77d8edaa5}, !- Handle
  1.14-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {bee51a85-35b9-4024-b3d5-4603934ecd80}, !- Handle
  1.14-Office Lights,                     !- Name
  {a242e3cf-e8ef-4a67-850a-e8b77d8edaa5}, !- Lights Definition Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {26eadef6-183c-4977-bc1d-0360655fbd1d}, !- Handle
  1.15-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {31f182ed-9960-40bd-a98d-2792a9352cee}, !- Handle
  1.15-Office Lights,                     !- Name
  {26eadef6-183c-4977-bc1d-0360655fbd1d}, !- Lights Definition Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {129f691f-0576-431d-8e9a-77f0b9228274}, !- Handle
  1.16-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eb29bd9d-01e7-41d0-b647-8bcae9e8c884}, !- Handle
  1.16-Office Lights,                     !- Name
  {129f691f-0576-431d-8e9a-77f0b9228274}, !- Lights Definition Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {70cf7890-dac3-49cf-848a-f7a18ffdd858}, !- Handle
  1.17-WC Lights Definition,              !- Name
  LightingLevel,                          !- Design Level Calculation Method
  24,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {1dd07fab-b262-46af-8cc9-62badd209e13}, !- Handle
  1.17-WC Lights,                         !- Name
  {70cf7890-dac3-49cf-848a-f7a18ffdd858}, !- Lights Definition Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ff394f50-1576-4fd8-b834-7bad4fa1f93c}, !- Handle
  1.18-Storage Lights Definition,         !- Name
  LightingLevel,                          !- Design Level Calculation Method
  5,                                      !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2dec83dd-2ddf-472d-88c4-50ec151726bd}, !- Handle
  1.18-Storage Lights,                    !- Name
  {ff394f50-1576-4fd8-b834-7bad4fa1f93c}, !- Lights Definition Name
  {5d59c6ab-10fa-43bc-a3be-dbd0facff23d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {bb07bc31-3a0e-4b72-83c2-ad622b231d47}, !- Handle
  1.19-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4db9c9b1-1c01-4fff-98c0-6283dd13613f}, !- Handle
  1.19-Office Lights,                     !- Name
  {bb07bc31-3a0e-4b72-83c2-ad622b231d47}, !- Lights Definition Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {1466a5d7-0289-4ced-bb60-ec488cbe97a9}, !- Handle
  1.20-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9e1ae391-46d7-4189-ba98-aeb2a5e67f35}, !- Handle
  1.20-Office Lights,                     !- Name
  {1466a5d7-0289-4ced-bb60-ec488cbe97a9}, !- Lights Definition Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {db823256-fe02-4cb0-8a82-b194d61eb56d}, !- Handle
  1.21-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {a417a3ca-eea9-4b08-981c-d495d8b697cf}, !- Handle
  1.21-Office Lights,                     !- Name
  {db823256-fe02-4cb0-8a82-b194d61eb56d}, !- Lights Definition Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {d80c27b7-9455-481a-b3d6-124b356cce96}, !- Handle
  1.22-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {e4f5627e-7d5f-4458-b3e8-88241ee70d24}, !- Handle
  1.22-Office Lights,                     !- Name
  {d80c27b7-9455-481a-b3d6-124b356cce96}, !- Lights Definition Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {3a20ce4c-2a99-40d5-9c32-12a2a8b7b874}, !- Handle
  1.23-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {23ef41b4-e49a-43c7-994b-9b86c51bc830}, !- Handle
  1.23-Office Lights,                     !- Name
  {3a20ce4c-2a99-40d5-9c32-12a2a8b7b874}, !- Lights Definition Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {774eab6d-d4e4-4267-9c7b-09a6bda11a0f}, !- Handle
  1.24-Office Lights Definition,          !- Name
  LightingLevel,                          !- Design Level Calculation Method
  55,                                     !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2e1a8eab-6cf8-4dce-aadd-1f89285f4d28}, !- Handle
  1.24-Office Lights,                     !- Name
  {774eab6d-d4e4-4267-9c7b-09a6bda11a0f}, !- Lights Definition Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cd016daf-7736-461e-9d07-66b141edf737}, !- Handle
  0.12-MeetingRoom Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.0777777777777778,                     !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {95723e8d-bd59-43cf-9a9d-88016052ce2d}, !- Handle
  0.01-Lobby Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  55.5,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b44f5922-7e8f-4bc6-ad41-971a069428da}, !- Handle
  0.01-Lobby Electric Equipment,          !- Name
  {95723e8d-bd59-43cf-9a9d-88016052ce2d}, !- Electric Equipment Definition Name
  {b7855f66-1614-4493-adb8-946f184a6319}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c72fcc96-22e8-4000-90d1-4d8c8166e5bf}, !- Handle
  0.02-Circulations Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  92.88,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7e0defad-ce5c-4d81-a441-d42fbd319bab}, !- Handle
  0.02-Circulations Electric Equipment,   !- Name
  {c72fcc96-22e8-4000-90d1-4d8c8166e5bf}, !- Electric Equipment Definition Name
  {c0ecbe77-1cc7-4c9b-9042-ba368003abbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5c6338e0-b3ec-471d-8eb3-ea93e5cbaf91}, !- Handle
  0.03-BreakRoom Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  591.8,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d259dac2-a41e-4ad6-9bec-3d08e80963ac}, !- Handle
  0.03-BreakRoom Electric Equipment,      !- Name
  {5c6338e0-b3ec-471d-8eb3-ea93e5cbaf91}, !- Electric Equipment Definition Name
  {0e97fc1a-9820-49be-a3a3-6a6d98d9f848}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0f7fa22d-05bd-4ce1-b369-d63a1831dfbe}, !- Handle
  0.04-MeetingRoom Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  139.3,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8fe01a10-a293-42c3-975a-b72c0b763c38}, !- Handle
  0.04-MeetingRoom Electric Equipment,    !- Name
  {0f7fa22d-05bd-4ce1-b369-d63a1831dfbe}, !- Electric Equipment Definition Name
  {b8c21ea5-0141-41cc-9bca-33a5882cfeac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f6a27cd1-d572-4039-a128-eaab18c6c224}, !- Handle
  0.06-WC Electric Equipment Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {46ffdba3-37ec-4ed1-9107-194f9ad3ad4a}, !- Handle
  0.06-WC Electric Equipment,             !- Name
  {f6a27cd1-d572-4039-a128-eaab18c6c224}, !- Electric Equipment Definition Name
  {017aa35b-bd79-4dac-a835-692093151eb4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {922f34cf-8cd8-48d3-8b66-b00f77596da0}, !- Handle
  0.07-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7200f827-8fd2-4247-9dd9-66b5e6ee1e89}, !- Handle
  0.07-Office Electric Equipment,         !- Name
  {922f34cf-8cd8-48d3-8b66-b00f77596da0}, !- Electric Equipment Definition Name
  {24f0b985-dc46-49c7-afff-ecb68803391b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9dad577e-3f46-47c0-b33c-e3ee73d43d80}, !- Handle
  0.08-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8fd91680-708a-4cbe-b353-4276a45a102b}, !- Handle
  0.08-Office Electric Equipment,         !- Name
  {9dad577e-3f46-47c0-b33c-e3ee73d43d80}, !- Electric Equipment Definition Name
  {6efd50c2-b7db-447c-b0c3-4b7b15a2126f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fa04560b-2e57-4d3f-b308-bc305b37ac89}, !- Handle
  0.09-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ee92bd73-062f-4599-8ef8-3695f7a1fc49}, !- Handle
  0.09-Office Electric Equipment,         !- Name
  {fa04560b-2e57-4d3f-b308-bc305b37ac89}, !- Electric Equipment Definition Name
  {bf4a5f6c-9ce6-4aea-9758-4ee98b9e68ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2443c966-29ee-4458-a656-3db6111d43ff}, !- Handle
  0.10-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3b83c049-c990-4371-95f2-6f905377764a}, !- Handle
  0.10-Office Electric Equipment,         !- Name
  {2443c966-29ee-4458-a656-3db6111d43ff}, !- Electric Equipment Definition Name
  {c26a4338-8c04-4a94-89d1-966c72ab6a66}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f065a67f-51ac-4ea4-9374-cd9c9514c205}, !- Handle
  0.11-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {befc556d-7618-414a-93db-f10dbc0ee56f}, !- Handle
  0.11-Office Electric Equipment,         !- Name
  {f065a67f-51ac-4ea4-9374-cd9c9514c205}, !- Electric Equipment Definition Name
  {b420306c-c841-48f7-b1b2-bc868f34c06b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {aaa94820-7046-409e-bdce-18e14d664adb}, !- Handle
  0.12-MeetingRoom Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  95.52,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ace552f9-cf0b-4935-b747-65ee29463f13}, !- Handle
  0.12-MeetingRoom Electric Equipment,    !- Name
  {aaa94820-7046-409e-bdce-18e14d664adb}, !- Electric Equipment Definition Name
  {3b1c013d-295d-48b6-a793-8e4f639a9cab}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7875ed05-7f02-4351-8d7a-c56173cd2c23}, !- Handle
  1.01-Lobby Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25.5,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {265e00d2-8260-49d1-be63-143f46345056}, !- Handle
  1.01-Lobby Electric Equipment,          !- Name
  {7875ed05-7f02-4351-8d7a-c56173cd2c23}, !- Electric Equipment Definition Name
  {ee7e3d1d-fc8b-46a6-8f31-2627e131d8f7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c03bb00f-8a25-4a61-bbc2-93e353f1ef03}, !- Handle
  1.02-Circulations Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  60.2,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f7b98370-8c9e-441f-b762-f41b0277ad42}, !- Handle
  1.02-Circulations Electric Equipment,   !- Name
  {c03bb00f-8a25-4a61-bbc2-93e353f1ef03}, !- Electric Equipment Definition Name
  {703af7de-ce7a-4e5c-85f0-3dbdf3227a50}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {01c8b1fa-c729-4a7a-8b45-543cc08bcb21}, !- Handle
  1.03-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e47dcfec-5b30-4f52-8e98-46a580254d0b}, !- Handle
  1.03-Office Electric Equipment,         !- Name
  {01c8b1fa-c729-4a7a-8b45-543cc08bcb21}, !- Electric Equipment Definition Name
  {e63b5e45-8e09-4525-86cb-ba316dd74ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3dedc5db-5a4d-44a9-84f0-1775c61c432e}, !- Handle
  1.04-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {30afc85e-2c4d-48f2-a262-6e9a1725bdc2}, !- Handle
  1.04-Office Electric Equipment,         !- Name
  {3dedc5db-5a4d-44a9-84f0-1775c61c432e}, !- Electric Equipment Definition Name
  {967d0810-7e4f-41cd-9e02-46c5dc1fb107}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a14a144a-286a-46ab-b8ab-ba4a74362d4d}, !- Handle
  1.05-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {360d509c-f6b0-4cee-8950-9359fa5d6de1}, !- Handle
  1.05-Office Electric Equipment,         !- Name
  {a14a144a-286a-46ab-b8ab-ba4a74362d4d}, !- Electric Equipment Definition Name
  {054e6e53-dca4-428a-b1b5-2842bb91b66e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {272ba2c1-fcb4-46db-a2ec-85b370e82630}, !- Handle
  1.06-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {db08fbb4-4326-460a-add9-5824b2379639}, !- Handle
  1.06-Office Electric Equipment,         !- Name
  {272ba2c1-fcb4-46db-a2ec-85b370e82630}, !- Electric Equipment Definition Name
  {f48f119d-a1c1-4b7a-ac08-7216ff33c42f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b566a401-27d7-4774-88ee-2e43815fd014}, !- Handle
  1.07-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {39c907da-aa58-4744-a4b4-256d79d6ad86}, !- Handle
  1.07-Office Electric Equipment,         !- Name
  {b566a401-27d7-4774-88ee-2e43815fd014}, !- Electric Equipment Definition Name
  {ef9baf7e-9499-4a9b-bbc8-3934eb1f9392}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {871a3419-9448-4abf-85c5-d8092af9ba6c}, !- Handle
  1.08-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f40b5c39-54db-4b17-8a4e-cccd0e3102df}, !- Handle
  1.08-Office Electric Equipment,         !- Name
  {871a3419-9448-4abf-85c5-d8092af9ba6c}, !- Electric Equipment Definition Name
  {156a4d0a-3be4-4b12-af7d-efc7f00d5d89}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cd37cdf4-43d4-4d86-8c1f-a0f15fc5ea6c}, !- Handle
  1.09-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {29d170a7-5efd-47fc-9f73-944ed227a089}, !- Handle
  1.09-Office Electric Equipment,         !- Name
  {cd37cdf4-43d4-4d86-8c1f-a0f15fc5ea6c}, !- Electric Equipment Definition Name
  {e911bbae-81b1-4736-936f-8102f9a5ae69}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ee6ffed8-4b10-4f3f-8a21-61d80cc091c5}, !- Handle
  1.10-MeetingRoom Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  95.52,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {fd544577-d9f8-449d-9273-0424f7990e88}, !- Handle
  1.10-MeetingRoom Electric Equipment,    !- Name
  {ee6ffed8-4b10-4f3f-8a21-61d80cc091c5}, !- Electric Equipment Definition Name
  {c950424b-1b19-42fc-b0f0-455a7ce2eead}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f79f6a61-210c-476c-bb2f-44b982285cce}, !- Handle
  1.11-Circulations Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  120.4,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {60c69669-3855-4aea-902c-e479ceefd35e}, !- Handle
  1.11-Circulations Electric Equipment,   !- Name
  {f79f6a61-210c-476c-bb2f-44b982285cce}, !- Electric Equipment Definition Name
  {a3a22ef5-d7e3-4d85-b396-aa73a90d4dd6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e9535a3-e786-4e80-8e14-ccccf6b46580}, !- Handle
  1.12-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0cc00cd4-685c-44d8-a37b-586d07338317}, !- Handle
  1.12-Office Electric Equipment,         !- Name
  {9e9535a3-e786-4e80-8e14-ccccf6b46580}, !- Electric Equipment Definition Name
  {fdf4812a-dc21-4020-99e3-4c58f21480a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e9651900-5e7f-4c23-8762-e7e67058eb63}, !- Handle
  1.13-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {da19d0c2-73d0-4dc3-ba72-213f5e1074be}, !- Handle
  1.13-Office Electric Equipment,         !- Name
  {e9651900-5e7f-4c23-8762-e7e67058eb63}, !- Electric Equipment Definition Name
  {85eb769e-29d4-4347-ad7b-09a9c9cb748d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1c3ecbc9-99a3-47d3-9d2b-fbde7ed927c1}, !- Handle
  1.14-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f7dac8ee-f1a7-4790-b07b-f38bd2bf24ba}, !- Handle
  1.14-Office Electric Equipment,         !- Name
  {1c3ecbc9-99a3-47d3-9d2b-fbde7ed927c1}, !- Electric Equipment Definition Name
  {990dac8c-48de-4779-9d91-e7f36ae6b405}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {63c9b648-80a2-4da1-9e0f-4347e98c4e3a}, !- Handle
  1.15-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {efdad7da-8d8b-473b-8034-d59b4a6447d8}, !- Handle
  1.15-Office Electric Equipment,         !- Name
  {63c9b648-80a2-4da1-9e0f-4347e98c4e3a}, !- Electric Equipment Definition Name
  {6afd6b8e-996a-474b-822d-1e4424d4015e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {32a5219a-4e7a-4ab0-a386-d38992ce255d}, !- Handle
  1.16-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {879412bd-3a97-4d37-b985-e7a3efc66e40}, !- Handle
  1.16-Office Electric Equipment,         !- Name
  {32a5219a-4e7a-4ab0-a386-d38992ce255d}, !- Electric Equipment Definition Name
  {692db9b3-7a02-440d-81cd-66cbd279aeee}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7b5ea7ca-b691-440c-8f77-3f92cb254612}, !- Handle
  1.17-WC Electric Equipment Definition,  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  18,                                     !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {50a016e9-bef2-4f9d-8af7-a15eb8e87d54}, !- Handle
  1.17-WC Electric Equipment,             !- Name
  {7b5ea7ca-b691-440c-8f77-3f92cb254612}, !- Electric Equipment Definition Name
  {21707de1-129e-4950-b275-b69a7ae2acec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e3a8c74-8b55-4e74-b39c-02995414fd5f}, !- Handle
  1.19-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {79f0eaa4-b9d9-4972-b2bd-d519022cb422}, !- Handle
  1.19-Office Electric Equipment,         !- Name
  {9e3a8c74-8b55-4e74-b39c-02995414fd5f}, !- Electric Equipment Definition Name
  {1e9afdf4-27c1-41c6-ba5d-0a2991b41a05}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bdb903b9-37d9-44d5-8e32-93b93b91acea}, !- Handle
  1.20-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d467dc74-baec-4b79-bf23-04f8cd0055ab}, !- Handle
  1.20-Office Electric Equipment,         !- Name
  {bdb903b9-37d9-44d5-8e32-93b93b91acea}, !- Electric Equipment Definition Name
  {e7d6e76c-8450-41d1-afc1-5bec10a0f9ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {24c8d73a-90b4-403f-99e9-440b3534e64d}, !- Handle
  1.21-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5703ba49-aeef-4326-95f6-d29ec12d7a41}, !- Handle
  1.21-Office Electric Equipment,         !- Name
  {24c8d73a-90b4-403f-99e9-440b3534e64d}, !- Electric Equipment Definition Name
  {220d380d-200a-47d4-9cba-d7351365cad9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b77366b-6d4e-4199-b481-eff5b0c644c2}, !- Handle
  1.22-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1e735110-9b6b-4a85-ba0c-b2b1c58e6aec}, !- Handle
  1.22-Office Electric Equipment,         !- Name
  {0b77366b-6d4e-4199-b481-eff5b0c644c2}, !- Electric Equipment Definition Name
  {48086636-9c28-4342-9190-c12589ef8281}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dc68c87a-8c1e-46a1-af93-146298ad9e7c}, !- Handle
  1.23-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a29f2567-2d11-4f78-af20-0a44dd9a836c}, !- Handle
  1.23-Office Electric Equipment,         !- Name
  {dc68c87a-8c1e-46a1-af93-146298ad9e7c}, !- Electric Equipment Definition Name
  {63b89651-9e07-46d2-aa5f-61c71a76d169}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {31d8fe92-76fa-4d71-a298-98d1fe2e2f90}, !- Handle
  1.24-Office Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  84.04,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b6e3c44f-84ee-4e3b-ab4d-27dc6fd03517}, !- Handle
  1.24-Office Electric Equipment,         !- Name
  {31d8fe92-76fa-4d71-a298-98d1fe2e2f90}, !- Electric Equipment Definition Name
  {60873967-c81e-473a-acfe-53f22645589e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:StandardsInformation:Material,
  {006d49bd-4cac-4d34-8a8a-679eb59b6157}, !- Handle
  {b6d72482-ab56-4697-b7e3-cde7a76d894a}; !- Material Name

OS:Connection,
  {1dd76a35-6060-4200-be56-4f3d0e2d6b89}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7cbbddd7-7f76-4828-83d6-bea612d2d56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df92338-005e-4da7-a8e7-1d708dac3872}, !- Handle
  {d5736d83-1087-4e17-b5a1-5ce59b72968c}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fd232f-84fc-41c8-abe2-58d456e50a36}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f55bc30b-ac47-41b6-8405-eb79db934b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fdd4bc-ff1a-4b79-8dd9-dff7fcc1bd38}, !- Handle
  {a1a2fbf0-994b-4e02-89a0-2f8ac87aa6cc}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de2855f-6a71-4857-9f9e-338a1cd568e2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8682c335-58b7-4691-9fd0-44ae2fe187e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4352f1ca-b37c-4856-80ad-0b1bf73145b0}, !- Handle
  {0395a44c-e07b-410b-b739-808e0d497a56}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fe60035-ab0c-40ae-a877-4e77097ff8b6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8682c335-58b7-4691-9fd0-44ae2fe187e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d16db2-2994-4487-a44d-d1c8a6d1a7b8}, !- Handle
  {0395a44c-e07b-410b-b739-808e0d497a56}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3d9aa0-7b68-4a67-b4e1-a22ce9582eb8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b97097e4-6370-4db6-923c-609b2a02b3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a133c1f-2d65-4733-bb0c-61160ca0c4d5}, !- Handle
  {edb3a650-2447-449e-bd0f-38601f764491}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9dbc4544-255c-41a3-9e3e-9dc0efaca524}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e41ab2a7-09a7-43d3-a945-693929fae42c}, !- Default Day Schedule Name
  {7a957769-dcc5-430f-a082-102e6003cfdc}, !- Summer Design Day Schedule Name
  {a164d99a-5597-47b5-8061-a74f11a20900}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e41ab2a7-09a7-43d3-a945-693929fae42c}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7a957769-dcc5-430f-a082-102e6003cfdc}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {8bc16e3f-4a53-41fb-be09-443be565a608}, !- Handle
  Schedule Rule 1,                        !- Name
  {9dbc4544-255c-41a3-9e3e-9dc0efaca524}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {713d76df-7c24-4531-8e52-281668b37404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {713d76df-7c24-4531-8e52-281668b37404}, !- Handle
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {a164d99a-5597-47b5-8061-a74f11a20900}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {35dbb0fd-07da-43b1-be5e-6eab72be9fc2}, !- Handle
  Schedule Rule 2,                        !- Name
  {9dbc4544-255c-41a3-9e3e-9dc0efaca524}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {610ccc11-cedd-4060-98e7-121e7a85e5f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {610ccc11-cedd-4060-98e7-121e7a85e5f5}, !- Handle
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:WaterUse:Connections,
  {83f07238-a41c-4d38-9a55-ff06b0ea734b}, !- Handle
  WC WUC 1.76gpm at 140F,                 !- Name
  {55a20f6c-33f4-45be-90f3-b2114776ddf2}, !- Inlet Node Name
  {671814da-790d-4c22-9173-6ff1bd895d74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a0e2007-426a-4a8b-92a6-fa963cbb7bf7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2d4421c-1168-43ba-934c-688d49aa30bb}, !- Handle
  WC Service Water Use Def 1.76gpm,       !- Name
  ,                                       !- End-Use Subcategory
  0.000111212156887425,                   !- Peak Flow Rate {m3/s}
  {3bfa940d-9518-4670-8d88-3b0f937549d4}, !- Target Temperature Schedule Name
  {b073f183-5623-4d38-9509-34e2f1a5070e}, !- Sensible Fraction Schedule Name
  {79252394-bc5c-4747-8fe2-2f50a90ebf22}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b073f183-5623-4d38-9509-34e2f1a5070e}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {8451ec09-2a9c-48a3-9b48-f63ea4554270}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8451ec09-2a9c-48a3-9b48-f63ea4554270}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79252394-bc5c-4747-8fe2-2f50a90ebf22}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {70bb2f4f-d8dc-4a1d-8f32-21b1387ce48f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70bb2f4f-d8dc-4a1d-8f32-21b1387ce48f}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bfa940d-9518-4670-8d88-3b0f937549d4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  {09e67764-2b89-4a60-a9c3-c4f9cbe614fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09e67764-2b89-4a60-a9c3-c4f9cbe614fd}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2a0e2007-426a-4a8b-92a6-fa963cbb7bf7}, !- Handle
  WC Service Water Use 1.76gpm at 140F,   !- Name
  {d2d4421c-1168-43ba-934c-688d49aa30bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9dbc4544-255c-41a3-9e3e-9dc0efaca524}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {70097ae1-af13-4451-a62f-0b2cfee9517c}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {adf06501-b75a-433e-b803-166f1f59e420}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {79fd8e2b-6fc3-4c6a-8f63-05debcf3f389}, !- Plant Side Inlet Node Name
  {4711837a-6860-4332-9fa8-44ceb017be0f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dea11252-ad83-41d3-ac90-a125b2ff6add}, !- Demand Side Inlet Node Name
  {c0a6fd39-91e9-4f9e-8071-c031ab3a2826}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {822cf2e8-3967-4968-942a-bf43c9adb4d2}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {91e1a73b-2b03-49a2-9f7a-97961524dc87}, !- Demand Mixer Name
  {74f71a11-bee3-4a10-977e-b14bc0c56482}, !- Demand Splitter Name
  {35c0b27d-a467-4915-8630-35b670640a8e}, !- Supply Mixer Name
  {627d3829-9696-4416-bbdb-d970e1300e1e}; !- Supply Splitter Name

OS:Node,
  {531c1e31-6357-4139-aa89-35bf1cbfd0ab}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {79fd8e2b-6fc3-4c6a-8f63-05debcf3f389}, !- Inlet Port
  {337ac8d6-76a8-4024-ad19-de3c64e3c2dc}; !- Outlet Port

OS:Node,
  {adf06501-b75a-433e-b803-166f1f59e420}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {f37ce60c-db29-41d7-b70e-7e2648835c9b}, !- Inlet Port
  {4711837a-6860-4332-9fa8-44ceb017be0f}; !- Outlet Port

OS:Node,
  {2317b758-1818-458f-8502-4158f82f054f}, !- Handle
  63gal Electricity Water Heater - 63kBtu/hr Supply Inlet Water Node, !- Name
  {abb9cdc7-6df4-4d8a-996e-8662ee2371a0}, !- Inlet Port
  {b2dd21cf-38cb-4919-970c-366c2a491afd}; !- Outlet Port

OS:Connector:Mixer,
  {35c0b27d-a467-4915-8630-35b670640a8e}, !- Handle
  Connector Mixer 1,                      !- Name
  {55fab6e5-4961-4fa6-b483-be16378347b9}, !- Outlet Branch Name
  {a4c5e4f8-e8dc-42c7-88cc-dd68f253ee09}, !- Inlet Branch Name 1
  {5cff8254-39b8-4bc2-a5f1-5407fee98104}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {627d3829-9696-4416-bbdb-d970e1300e1e}, !- Handle
  Connector Splitter 1,                   !- Name
  {5956c426-1461-4adb-8100-8a9f001d1fad}, !- Inlet Branch Name
  {abb9cdc7-6df4-4d8a-996e-8662ee2371a0}, !- Outlet Branch Name 1
  {a7e8ba63-5dc9-4abd-afd9-a59f81b268b0}; !- Outlet Branch Name 2

OS:Connection,
  {79fd8e2b-6fc3-4c6a-8f63-05debcf3f389}, !- Handle
  {70097ae1-af13-4451-a62f-0b2cfee9517c}, !- Source Object
  14,                                     !- Outlet Port
  {531c1e31-6357-4139-aa89-35bf1cbfd0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb9cdc7-6df4-4d8a-996e-8662ee2371a0}, !- Handle
  {627d3829-9696-4416-bbdb-d970e1300e1e}, !- Source Object
  3,                                      !- Outlet Port
  {2317b758-1818-458f-8502-4158f82f054f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4711837a-6860-4332-9fa8-44ceb017be0f}, !- Handle
  {adf06501-b75a-433e-b803-166f1f59e420}, !- Source Object
  3,                                      !- Outlet Port
  {70097ae1-af13-4451-a62f-0b2cfee9517c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {30d1aaba-9020-4871-89b6-72379f293aaa}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {dea11252-ad83-41d3-ac90-a125b2ff6add}, !- Inlet Port
  {74973d7f-4023-4223-9f23-572b82a1fe46}; !- Outlet Port

OS:Node,
  {8a0c72b8-aed7-4def-a161-e5e2def36faa}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {1f3856ba-6ecd-4399-87f2-bd336ca9b34f}, !- Inlet Port
  {c0a6fd39-91e9-4f9e-8071-c031ab3a2826}; !- Outlet Port

OS:Node,
  {8f9638bb-710f-45b7-abb6-de7e357199ce}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {7350358d-e61e-473a-93e4-efe6c4a6661c}, !- Inlet Port
  {128f1489-8d4f-446f-aefc-81b77ca7c2fd}; !- Outlet Port

OS:Connector:Mixer,
  {91e1a73b-2b03-49a2-9f7a-97961524dc87}, !- Handle
  Connector Mixer 2,                      !- Name
  {75116604-07d2-4fe5-a2d1-a314f59a11b7}, !- Outlet Branch Name
  {013e125c-acab-4a71-8cc0-dc32e2898fb1}, !- Inlet Branch Name 1
  {1dd923b6-8183-4923-9dd6-b888464d7d9f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {74f71a11-bee3-4a10-977e-b14bc0c56482}, !- Handle
  Connector Splitter 2,                   !- Name
  {e884c40a-12c3-4201-90dd-731c1a2b8e8f}, !- Inlet Branch Name
  {7350358d-e61e-473a-93e4-efe6c4a6661c}, !- Outlet Branch Name 1
  {e768523c-7efc-441d-87df-8a900832b397}; !- Outlet Branch Name 2

OS:Connection,
  {dea11252-ad83-41d3-ac90-a125b2ff6add}, !- Handle
  {70097ae1-af13-4451-a62f-0b2cfee9517c}, !- Source Object
  17,                                     !- Outlet Port
  {30d1aaba-9020-4871-89b6-72379f293aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7350358d-e61e-473a-93e4-efe6c4a6661c}, !- Handle
  {74f71a11-bee3-4a10-977e-b14bc0c56482}, !- Source Object
  3,                                      !- Outlet Port
  {8f9638bb-710f-45b7-abb6-de7e357199ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a6fd39-91e9-4f9e-8071-c031ab3a2826}, !- Handle
  {8a0c72b8-aed7-4def-a161-e5e2def36faa}, !- Source Object
  3,                                      !- Outlet Port
  {70097ae1-af13-4451-a62f-0b2cfee9517c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4df7bc91-894a-474a-97cb-0e0d53f31819}, !- Handle
  {70097ae1-af13-4451-a62f-0b2cfee9517c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {822cf2e8-3967-4968-942a-bf43c9adb4d2}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {4929127c-5c9a-417c-bcc9-12e09f2d4e76}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e8fecd34-a3fe-45d7-9ef0-bb5f56ff1272}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {4929127c-5c9a-417c-bcc9-12e09f2d4e76}, !- Schedule Type Limits Name
  {b9e2b8fd-04ee-4705-8df7-94e229d0d5f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9e2b8fd-04ee-4705-8df7-94e229d0d5f6}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {4929127c-5c9a-417c-bcc9-12e09f2d4e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {19a3fd0e-9ae3-4d55-89a1-771e32c4faa1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e8fecd34-a3fe-45d7-9ef0-bb5f56ff1272}, !- Schedule Name
  {adf06501-b75a-433e-b803-166f1f59e420}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {04e07462-1976-4147-8f64-ec2591261423}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {337ac8d6-76a8-4024-ad19-de3c64e3c2dc}, !- Inlet Node Name
  {28123d26-0280-469d-b8f2-e74ad22c64b7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {2983e9f6-b92f-459b-b681-cd9348aa7ddd}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {28123d26-0280-469d-b8f2-e74ad22c64b7}, !- Inlet Port
  {5956c426-1461-4adb-8100-8a9f001d1fad}; !- Outlet Port

OS:Connection,
  {337ac8d6-76a8-4024-ad19-de3c64e3c2dc}, !- Handle
  {531c1e31-6357-4139-aa89-35bf1cbfd0ab}, !- Source Object
  3,                                      !- Outlet Port
  {04e07462-1976-4147-8f64-ec2591261423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28123d26-0280-469d-b8f2-e74ad22c64b7}, !- Handle
  {04e07462-1976-4147-8f64-ec2591261423}, !- Source Object
  3,                                      !- Outlet Port
  {2983e9f6-b92f-459b-b681-cd9348aa7ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5956c426-1461-4adb-8100-8a9f001d1fad}, !- Handle
  {2983e9f6-b92f-459b-b681-cd9348aa7ddd}, !- Source Object
  3,                                      !- Outlet Port
  {627d3829-9696-4416-bbdb-d970e1300e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e63672ce-b19c-455f-9f5c-96a3c544f66b}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b319b22a-96aa-48b1-a9fa-a93a8a1ac50f}, !- Handle
  63gal Electricity Water Heater - 63kBtu/hr 1.0 Therm Eff, !- Name
  0.239617713229646,                      !- Tank Volume {m3}
  {e8fecd34-a3fe-45d7-9ef0-bb5f56ff1272}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  18551.4875675656,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fac638e1-aa75-4091-bcdb-d1da830454fa}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  83.8219455693603,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  83.8219455693603,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b2dd21cf-38cb-4919-970c-366c2a491afd}, !- Use Side Inlet Node Name
  {0a8e8571-075c-42cf-a155-c7edc0b6c26f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {b0847e65-f063-4ee1-b7ba-84183b80fd23}, !- Handle
  {b319b22a-96aa-48b1-a9fa-a93a8a1ac50f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fac638e1-aa75-4091-bcdb-d1da830454fa}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {e63672ce-b19c-455f-9f5c-96a3c544f66b}, !- Schedule Type Limits Name
  {0d1ed319-7cf2-4566-aa54-888263f9c3dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d1ed319-7cf2-4566-aa54-888263f9c3dc}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {e63672ce-b19c-455f-9f5c-96a3c544f66b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {246463fc-56dc-42d5-8aa1-983aae74abed}, !- Handle
  63gal Electricity Water Heater - 63kBtu/hr Supply Outlet Water Node, !- Name
  {0a8e8571-075c-42cf-a155-c7edc0b6c26f}, !- Inlet Port
  {a4c5e4f8-e8dc-42c7-88cc-dd68f253ee09}; !- Outlet Port

OS:Connection,
  {b2dd21cf-38cb-4919-970c-366c2a491afd}, !- Handle
  {2317b758-1818-458f-8502-4158f82f054f}, !- Source Object
  3,                                      !- Outlet Port
  {b319b22a-96aa-48b1-a9fa-a93a8a1ac50f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0a8e8571-075c-42cf-a155-c7edc0b6c26f}, !- Handle
  {b319b22a-96aa-48b1-a9fa-a93a8a1ac50f}, !- Source Object
  32,                                     !- Outlet Port
  {246463fc-56dc-42d5-8aa1-983aae74abed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c5e4f8-e8dc-42c7-88cc-dd68f253ee09}, !- Handle
  {246463fc-56dc-42d5-8aa1-983aae74abed}, !- Source Object
  3,                                      !- Outlet Port
  {35c0b27d-a467-4915-8630-35b670640a8e}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {b8975222-0330-4df8-af20-b5d96c78c234}, !- Handle
  {b319b22a-96aa-48b1-a9fa-a93a8a1ac50f}; !- Object Name

OS:Schedule:Ruleset,
  {f626abff-1e40-47d5-acd1-87659df57d01}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  {438676c6-021b-4c82-a38b-8b5e927d174a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {438676c6-021b-4c82-a38b-8b5e927d174a}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {b89d5937-1be6-4fd5-8005-e9e6c0976103}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  {4f043a8e-ea8c-46a6-8702-7d568947401d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f043a8e-ea8c-46a6-8702-7d568947401d}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {30ed2b84-9fcf-43a2-8e19-ec6104c690f6}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b2ece956-a16a-42d2-959e-2b7d374ff5b1}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  {510ea557-01ee-42a0-83c2-bf8bd377cd30}, !- Surface Rendering Name
  {8e7d41c2-2739-4f5c-b59f-5c1aa46c5a95}, !- Layer 1
  {30ed2b84-9fcf-43a2-8e19-ec6104c690f6}; !- Layer 2

OS:Material,
  {8e7d41c2-2739-4f5c-b59f-5c1aa46c5a95}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Adiabatic,
  {e71ae460-12fa-4ea8-8f37-89e9e2a171c6}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {31503b8d-c8f3-46da-a314-3e432967a36a}, !- Inlet Node Name
  {5a407035-7e2c-4f26-bcff-c98a6d7ffedd}; !- Outlet Node Name

OS:Node,
  {dd5c9f42-5178-4b83-8ed8-7e4ef932c382}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {a7e8ba63-5dc9-4abd-afd9-a59f81b268b0}, !- Inlet Port
  {31503b8d-c8f3-46da-a314-3e432967a36a}; !- Outlet Port

OS:Connection,
  {a7e8ba63-5dc9-4abd-afd9-a59f81b268b0}, !- Handle
  {627d3829-9696-4416-bbdb-d970e1300e1e}, !- Source Object
  4,                                      !- Outlet Port
  {dd5c9f42-5178-4b83-8ed8-7e4ef932c382}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88526595-bceb-47f2-81ed-3587554ca63b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {5a407035-7e2c-4f26-bcff-c98a6d7ffedd}, !- Inlet Port
  {5cff8254-39b8-4bc2-a5f1-5407fee98104}; !- Outlet Port

OS:Connection,
  {31503b8d-c8f3-46da-a314-3e432967a36a}, !- Handle
  {dd5c9f42-5178-4b83-8ed8-7e4ef932c382}, !- Source Object
  3,                                      !- Outlet Port
  {e71ae460-12fa-4ea8-8f37-89e9e2a171c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a407035-7e2c-4f26-bcff-c98a6d7ffedd}, !- Handle
  {e71ae460-12fa-4ea8-8f37-89e9e2a171c6}, !- Source Object
  3,                                      !- Outlet Port
  {88526595-bceb-47f2-81ed-3587554ca63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cff8254-39b8-4bc2-a5f1-5407fee98104}, !- Handle
  {88526595-bceb-47f2-81ed-3587554ca63b}, !- Source Object
  3,                                      !- Outlet Port
  {35c0b27d-a467-4915-8630-35b670640a8e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19de3800-8b5b-41bb-b2c0-1d9b918b3e7c}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {128f1489-8d4f-446f-aefc-81b77ca7c2fd}, !- Inlet Node Name
  {133275d7-b849-4426-852b-ab793a2c95ac}; !- Outlet Node Name

OS:Node,
  {25041d5d-3bac-491d-a283-d5e8959f4aa1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {133275d7-b849-4426-852b-ab793a2c95ac}, !- Inlet Port
  {013e125c-acab-4a71-8cc0-dc32e2898fb1}; !- Outlet Port

OS:Connection,
  {128f1489-8d4f-446f-aefc-81b77ca7c2fd}, !- Handle
  {8f9638bb-710f-45b7-abb6-de7e357199ce}, !- Source Object
  3,                                      !- Outlet Port
  {19de3800-8b5b-41bb-b2c0-1d9b918b3e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133275d7-b849-4426-852b-ab793a2c95ac}, !- Handle
  {19de3800-8b5b-41bb-b2c0-1d9b918b3e7c}, !- Source Object
  3,                                      !- Outlet Port
  {25041d5d-3bac-491d-a283-d5e8959f4aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013e125c-acab-4a71-8cc0-dc32e2898fb1}, !- Handle
  {25041d5d-3bac-491d-a283-d5e8959f4aa1}, !- Source Object
  3,                                      !- Outlet Port
  {91e1a73b-2b03-49a2-9f7a-97961524dc87}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae6bc6e7-715c-46f0-9ad1-2557e84c100f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9ec1e142-8f64-4c05-bb93-df1fe212a076}, !- Inlet Node Name
  {f37ce60c-db29-41d7-b70e-7e2648835c9b}; !- Outlet Node Name

OS:Node,
  {29ebfeb9-eb04-40d0-b147-bff18449a312}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {55fab6e5-4961-4fa6-b483-be16378347b9}, !- Inlet Port
  {9ec1e142-8f64-4c05-bb93-df1fe212a076}; !- Outlet Port

OS:Connection,
  {55fab6e5-4961-4fa6-b483-be16378347b9}, !- Handle
  {35c0b27d-a467-4915-8630-35b670640a8e}, !- Source Object
  2,                                      !- Outlet Port
  {29ebfeb9-eb04-40d0-b147-bff18449a312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec1e142-8f64-4c05-bb93-df1fe212a076}, !- Handle
  {29ebfeb9-eb04-40d0-b147-bff18449a312}, !- Source Object
  3,                                      !- Outlet Port
  {ae6bc6e7-715c-46f0-9ad1-2557e84c100f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37ce60c-db29-41d7-b70e-7e2648835c9b}, !- Handle
  {ae6bc6e7-715c-46f0-9ad1-2557e84c100f}, !- Source Object
  3,                                      !- Outlet Port
  {adf06501-b75a-433e-b803-166f1f59e420}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0158d9f-ecf4-4b8e-abef-e4ea8d095179}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f4fb7692-52da-474b-b2ab-425385fb821b}, !- Inlet Node Name
  {1f3856ba-6ecd-4399-87f2-bd336ca9b34f}; !- Outlet Node Name

OS:Node,
  {9d2d424f-1740-46f6-b007-a7cae8011095}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {75116604-07d2-4fe5-a2d1-a314f59a11b7}, !- Inlet Port
  {f4fb7692-52da-474b-b2ab-425385fb821b}; !- Outlet Port

OS:Connection,
  {75116604-07d2-4fe5-a2d1-a314f59a11b7}, !- Handle
  {91e1a73b-2b03-49a2-9f7a-97961524dc87}, !- Source Object
  2,                                      !- Outlet Port
  {9d2d424f-1740-46f6-b007-a7cae8011095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4fb7692-52da-474b-b2ab-425385fb821b}, !- Handle
  {9d2d424f-1740-46f6-b007-a7cae8011095}, !- Source Object
  3,                                      !- Outlet Port
  {a0158d9f-ecf4-4b8e-abef-e4ea8d095179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3856ba-6ecd-4399-87f2-bd336ca9b34f}, !- Handle
  {a0158d9f-ecf4-4b8e-abef-e4ea8d095179}, !- Source Object
  3,                                      !- Outlet Port
  {8a0c72b8-aed7-4def-a161-e5e2def36faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7b905e2-c198-40ff-a0d3-2ff851d9de6f}, !- Handle
  WC WUC 1.76gpm at 140F Inlet Water Node, !- Name
  {e768523c-7efc-441d-87df-8a900832b397}, !- Inlet Port
  {55a20f6c-33f4-45be-90f3-b2114776ddf2}; !- Outlet Port

OS:Connection,
  {e768523c-7efc-441d-87df-8a900832b397}, !- Handle
  {74f71a11-bee3-4a10-977e-b14bc0c56482}, !- Source Object
  4,                                      !- Outlet Port
  {a7b905e2-c198-40ff-a0d3-2ff851d9de6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf19abd3-0ac2-42d8-84bc-298a270d7894}, !- Handle
  WC WUC 1.76gpm at 140F Outlet Water Node, !- Name
  {671814da-790d-4c22-9173-6ff1bd895d74}, !- Inlet Port
  {1dd923b6-8183-4923-9dd6-b888464d7d9f}; !- Outlet Port

OS:Connection,
  {55a20f6c-33f4-45be-90f3-b2114776ddf2}, !- Handle
  {a7b905e2-c198-40ff-a0d3-2ff851d9de6f}, !- Source Object
  3,                                      !- Outlet Port
  {83f07238-a41c-4d38-9a55-ff06b0ea734b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671814da-790d-4c22-9173-6ff1bd895d74}, !- Handle
  {83f07238-a41c-4d38-9a55-ff06b0ea734b}, !- Source Object
  3,                                      !- Outlet Port
  {bf19abd3-0ac2-42d8-84bc-298a270d7894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd923b6-8183-4923-9dd6-b888464d7d9f}, !- Handle
  {bf19abd3-0ac2-42d8-84bc-298a270d7894}, !- Source Object
  3,                                      !- Outlet Port
  {91e1a73b-2b03-49a2-9f7a-97961524dc87}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7406f38c-9f73-4646-b512-b2094a6edceb}, !- Handle
  BreakRoom Thermostat,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {d3945132-b188-4df3-a38c-b8424eff0efb}, !- Default Day Schedule Name
  {a800c0c1-d11a-4cb1-92d3-8c56bd815dac}, !- Summer Design Day Schedule Name
  {42868055-c920-4820-89b4-01a717ac5829}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3945132-b188-4df3-a38c-b8424eff0efb}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a800c0c1-d11a-4cb1-92d3-8c56bd815dac}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1f03fda4-2e3c-4d14-834c-d5cc313cd5a4}, !- Handle
  Schedule Rule 3,                        !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff8eb433-6653-4b8b-a1ac-919796e15a32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff8eb433-6653-4b8b-a1ac-919796e15a32}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {a220d6f6-9f5f-4019-a599-964a024f9397}, !- Handle
  Schedule Rule 4,                        !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4300f027-7495-4d07-851b-13204deeccd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4300f027-7495-4d07-851b-13204deeccd7}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {42868055-c920-4820-89b4-01a717ac5829}, !- Handle
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  {0a3cb68d-116c-4d68-8a7d-9f30dce8dcf3}, !- Default Day Schedule Name
  {5fbc5176-142a-4ee9-8c4e-4226cdf1e94f}, !- Summer Design Day Schedule Name
  {c1ba27d9-08ef-4b46-8330-6073d754ec7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a3cb68d-116c-4d68-8a7d-9f30dce8dcf3}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c1ba27d9-08ef-4b46-8330-6073d754ec7d}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {bd13eb62-ba30-48b4-9adc-1587aa707c91}, !- Handle
  Schedule Rule 5,                        !- Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {38498205-430d-4003-ada2-3fbdde8db585}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38498205-430d-4003-ada2-3fbdde8db585}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5fbc5176-142a-4ee9-8c4e-4226cdf1e94f}, !- Handle
  OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {ccc23fc3-2322-438d-ba1e-b42acab62cf4}, !- Handle
  Circulations Thermostat,                !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4de51756-335d-4ed8-83db-8e3bbca76715}, !- Handle
  Circulations Thermostat 1,              !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a48a9b6-a849-48b9-aaa8-6340acb39c92}, !- Handle
  Circulations Thermostat 2,              !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2b17dba-1b08-4e7c-ba66-6002b5d541a8}, !- Handle
  Lobby Thermostat,                       !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9599b0d-fd48-4f4a-9158-f672b9e97e94}, !- Handle
  Lobby Thermostat 1,                     !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fe1cf31-b01f-4147-a877-bb3584732ec0}, !- Handle
  MeetingRoom Thermostat,                 !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bac62621-1b6f-4d34-a1ee-1492f2c380d6}, !- Handle
  MeetingRoom Thermostat 1,               !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3970140d-2d54-4370-8c21-95303dd0d5d8}, !- Handle
  MeetingRoom Thermostat 2,               !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d237e0ba-cc6c-46e4-855d-7f1fcc186256}, !- Handle
  Office Thermostat,                      !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4e764c6-2746-4681-aa93-2bc367047761}, !- Handle
  Office Thermostat 1,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {679569cf-7121-4db4-9874-8d7dd168d868}, !- Handle
  Office Thermostat 2,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4319616d-0642-4ed8-a978-1a8403a5b16f}, !- Handle
  Office Thermostat 3,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65b36b2c-24ff-45a0-9913-6a85f3b0d97c}, !- Handle
  Office Thermostat 4,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a301680a-6c5d-45fa-8b54-7c5c94b808b3}, !- Handle
  Office Thermostat 5,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e693348-7f61-4ff7-b1f3-9aa993df57e7}, !- Handle
  Office Thermostat 6,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {346929ea-f5d4-4417-b7ce-a885e83f4b07}, !- Handle
  Office Thermostat 7,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d83c2ee0-66f3-4f0d-a5e9-64fc38c9f502}, !- Handle
  Office Thermostat 8,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86cb8eb3-f157-4d04-aa8c-1f6ad46c9f2d}, !- Handle
  Office Thermostat 9,                    !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {623c6bbc-7777-4404-baf5-3431a3b05c11}, !- Handle
  Office Thermostat 10,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {574597c4-56ec-45f9-84eb-3206a21f31d7}, !- Handle
  Office Thermostat 11,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37db522d-bb92-4608-831c-7d3432faa0e0}, !- Handle
  Office Thermostat 12,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6eb667b-2cce-4c8e-8756-fcd26b031ce6}, !- Handle
  Office Thermostat 13,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc60fe7c-44f6-4dd0-aacd-4bba33d9128a}, !- Handle
  Office Thermostat 14,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42e29326-c3ab-4582-ba35-96f78e37ce94}, !- Handle
  Office Thermostat 15,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54e246f6-8381-43fd-94ce-32a9e619b141}, !- Handle
  Office Thermostat 16,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6994d2d9-a8a3-4cd2-adc7-a98d286216ba}, !- Handle
  Office Thermostat 17,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd359a44-c39f-4874-997f-8f01f0b304a4}, !- Handle
  Office Thermostat 18,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fc9bbf3-e959-4096-807e-e900d2302de7}, !- Handle
  Office Thermostat 19,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f22be99-dcd4-4e49-8824-181658a9ed01}, !- Handle
  Office Thermostat 20,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a93da0eb-8270-4ae7-8a33-d2b157b23a9e}, !- Handle
  Office Thermostat 21,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23c702ce-f405-4378-9c27-49a0a5bfec8c}, !- Handle
  Office Thermostat 22,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3ae48ae-1aaa-42bb-b2a3-23e717ea8d0c}, !- Handle
  Storage Thermostat,                     !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcddee34-e90b-4293-9d2d-cfdc2fc6f709}, !- Handle
  Storage Thermostat 1,                   !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dae5ae15-390e-4d80-bc96-89d9d8a79e8b}, !- Handle
  WC Thermostat,                          !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8bc538dc-bedd-4d75-8b28-db7b8ac691e7}, !- Handle
  WC Thermostat 1,                        !- Name
  {841984ca-c8b2-47ec-9881-543c54cc2e07}, !- Heating Setpoint Temperature Schedule Name
  {382cea9a-3271-4da1-8a5a-757cd6c9250d}; !- Cooling Setpoint Temperature Schedule Name

OS:AdditionalProperties,
  {614964c6-bf6d-421f-b408-8b49c2efc68f}, !- Handle
  {3e6d8fd9-1cd2-4cf4-b7ff-d5ecb54633f8}; !- Object Name

OS:AdditionalProperties,
  {10dddc02-03de-4836-a231-a0462d36f867}, !- Handle
  {534c485f-49a0-4794-9720-ad5aacc5b790}; !- Object Name

OS:AdditionalProperties,
  {c08d59ee-4020-4419-8d28-bd8797344b6e}, !- Handle
  {37cf436b-5167-4d77-a6be-1a11c8fd4e3f}; !- Object Name

OS:AdditionalProperties,
  {1aa84611-1759-43be-b110-b63f7459fc54}, !- Handle
  {c06310b6-e0d7-4ef9-b24b-39bf031b4b48}; !- Object Name

OS:AdditionalProperties,
  {9491a42d-9f3b-4cc1-8889-5129ab182fc5}, !- Handle
  {68b9afe9-ed17-4386-bf99-903c3969482d}; !- Object Name

OS:AdditionalProperties,
  {75763007-7249-4d5d-8070-bd0012de87de}, !- Handle
  {43a23a71-1b5c-43e6-8310-a37c6ea783b8}; !- Object Name

OS:AdditionalProperties,
  {9c9de327-e322-484d-823b-0dd3750bb791}, !- Handle
  {4c2962c0-7831-424e-a94a-24d49660bbb5}; !- Object Name

OS:AdditionalProperties,
  {0732e94e-2f6f-4d19-82d1-38a70531d195}, !- Handle
  {b8c5aded-5af2-47ca-b0be-c0f6d1ac33b0}; !- Object Name

OS:AdditionalProperties,
  {cfebe058-58d4-45b9-a4be-867e23ab8c40}, !- Handle
  {1da3fe17-0579-4647-8b19-cbcbd3db067f}; !- Object Name

OS:AdditionalProperties,
  {e87c75e7-f6a2-4d1a-bdcb-65a017bacf4a}, !- Handle
  {f80de5d9-36bb-405b-8d91-fd1ba3672b57}; !- Object Name

OS:AdditionalProperties,
  {e1d835f4-fb1c-4809-8f71-241c7b857034}, !- Handle
  {5e20c13a-0924-482e-bbf6-fe168901d2bd}; !- Object Name

OS:AdditionalProperties,
  {57e9fe34-68a5-4032-b09c-50a6116cdaa7}, !- Handle
  {592eae01-5577-4042-bfa2-11e314429808}; !- Object Name

OS:AdditionalProperties,
  {67f5bec0-f0a4-4c4e-91cf-244b282304a7}, !- Handle
  {b23ba860-7c52-4dfe-b820-37254d24fefc}; !- Object Name

OS:AdditionalProperties,
  {ec516b95-c1e9-4aa4-b4bc-fd838696cb3a}, !- Handle
  {f8722aa3-d5da-4d40-a671-c4c5eae340d8}; !- Object Name

OS:AdditionalProperties,
  {4f93344c-d612-4dbb-b84c-4e14bd9df2b8}, !- Handle
  {a77cba8c-1452-4a2f-a4ba-6974a0341993}; !- Object Name

OS:AdditionalProperties,
  {aa67c09b-c83f-4797-9ddc-513c7dcc09b4}, !- Handle
  {58f6cc7c-b600-4c2b-ae97-48674d647cd7}; !- Object Name

OS:AdditionalProperties,
  {51548404-ee0d-4167-9c4f-e2573f821157}, !- Handle
  {b5e9b273-89e1-470d-8542-52d3606084d8}; !- Object Name

OS:AdditionalProperties,
  {548ad401-83e7-45a1-9623-62dec2399aed}, !- Handle
  {d68d49eb-ddc8-4459-9d21-cf1c64b36c82}; !- Object Name

OS:AdditionalProperties,
  {430869d2-1280-4656-81e0-4031761fb108}, !- Handle
  {8c754371-ddd6-445f-b194-d21e539d79db}; !- Object Name

OS:AdditionalProperties,
  {93c289f1-19bb-4f61-b55b-6e676b53f727}, !- Handle
  {4149f86d-b2a1-46f1-9717-8b086db4558f}; !- Object Name

OS:AdditionalProperties,
  {86bd7357-0952-46c1-8026-a4934dad8547}, !- Handle
  {d7c376a1-7221-4b26-8b2e-7fc934c771e0}; !- Object Name

OS:AdditionalProperties,
  {9eb7dd20-08be-478a-97eb-d324b2b38730}, !- Handle
  {3bfc292f-dee3-4278-9146-6791cd1da535}; !- Object Name

OS:AdditionalProperties,
  {64f9cead-c73f-473f-975b-eb597a0155d0}, !- Handle
  {11b05d63-fb69-450f-add6-8e8f458c9a06}; !- Object Name

OS:AdditionalProperties,
  {d0765b33-5c34-4a3c-8aab-dcc63a2295e8}, !- Handle
  {2006ebf3-060f-403e-a4c7-88e913922c11}; !- Object Name

OS:AdditionalProperties,
  {490f1695-885f-40b7-b49d-acf546b98c23}, !- Handle
  {21b5d4b4-50e2-422b-87fc-b7f9f47b5dd3}; !- Object Name

OS:AdditionalProperties,
  {3c01491b-908b-407e-b0a9-7b22d477330c}, !- Handle
  {b1eef3a1-bd21-4550-930d-ed4099f02164}; !- Object Name

OS:AdditionalProperties,
  {7afd70bd-c994-4771-98f1-714d5e96f820}, !- Handle
  {4729224c-1837-4688-ad96-d5d7360f2b51}; !- Object Name

OS:AdditionalProperties,
  {4e0661cf-3346-4007-911f-202dd016da3d}, !- Handle
  {abb7e37b-99ff-41ac-947d-a85918e4e5e2}; !- Object Name

OS:AdditionalProperties,
  {49f00414-b294-41d3-88d7-a8a50f8a0768}, !- Handle
  {a5f77f1e-0ddc-464a-bac6-a95aed564775}; !- Object Name

OS:AdditionalProperties,
  {1e6a5c3e-2354-4003-a2be-5cc7a46b0bb6}, !- Handle
  {43fbbdd6-7072-4cc8-9048-fef20a7aa3b6}; !- Object Name

OS:AdditionalProperties,
  {58a72d9d-fea9-474a-9f29-84b4ed5d57f6}, !- Handle
  {016edb3e-2384-4a99-a82f-f4ac7ed3c496}; !- Object Name

OS:AdditionalProperties,
  {c6050301-cc18-41e3-8373-25c315059b16}, !- Handle
  {dd135fc3-d6ff-4f6e-9c55-ba84cea6f501}; !- Object Name

OS:PlantLoop,
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Handle
  Hot Water Loop,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  {25cdcb1b-91d8-4b9c-aebf-9ff9f5e54b81}, !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {562b5ebf-bb2c-432c-bc1b-6a975a4e3a1f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c6996935-b3a5-4d6e-9f95-db9d193026e8}, !- Plant Side Inlet Node Name
  {b3263b58-ed17-408f-ae9f-236911b60d0d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7af0764f-c86b-499a-bc9d-f5039f5c138d}, !- Demand Side Inlet Node Name
  {228afb5d-a698-4bfb-8df2-be31a7660cd8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {90e3c6e4-f6fe-4ca0-9783-11a875a658cf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Demand Mixer Name
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Demand Splitter Name
  {6c093758-5ef5-413b-af65-fccb34e4e402}, !- Supply Mixer Name
  {ec7a13eb-4c10-4cb9-9b0f-90be4e026cf4}; !- Supply Splitter Name

OS:Node,
  {78e82262-c4a9-4b58-9bfb-4e01d939823f}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {c6996935-b3a5-4d6e-9f95-db9d193026e8}, !- Inlet Port
  {63d89d29-ffb5-490f-8a10-f4418ce16208}; !- Outlet Port

OS:Node,
  {562b5ebf-bb2c-432c-bc1b-6a975a4e3a1f}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3992073a-bda0-435a-bf2d-22ac9783879b}, !- Inlet Port
  {b3263b58-ed17-408f-ae9f-236911b60d0d}; !- Outlet Port

OS:Node,
  {22b7dc4a-a9a7-42be-81da-b8567fb4d17c}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Inlet Water Node, !- Name
  {a174751f-bd36-4c84-a9d7-42ba5832da65}, !- Inlet Port
  {32541f71-36a7-49fd-94e1-4dcc5c365ebc}; !- Outlet Port

OS:Connector:Mixer,
  {6c093758-5ef5-413b-af65-fccb34e4e402}, !- Handle
  Connector Mixer 3,                      !- Name
  {cadf66af-a1e9-4e1d-93e5-fb938cd43c24}, !- Outlet Branch Name
  {d1eff0f4-243c-45fd-b0f0-cb750219ceda}, !- Inlet Branch Name 1
  {fb56e5fb-d8c1-4ee3-97c0-b59ee4f956e8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec7a13eb-4c10-4cb9-9b0f-90be4e026cf4}, !- Handle
  Connector Splitter 3,                   !- Name
  {531494d1-d100-4a85-a9c4-b616ae075cc6}, !- Inlet Branch Name
  {a174751f-bd36-4c84-a9d7-42ba5832da65}, !- Outlet Branch Name 1
  {6320c864-308f-41aa-a3aa-2c2e151f4a40}; !- Outlet Branch Name 2

OS:Connection,
  {c6996935-b3a5-4d6e-9f95-db9d193026e8}, !- Handle
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Source Object
  14,                                     !- Outlet Port
  {78e82262-c4a9-4b58-9bfb-4e01d939823f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a174751f-bd36-4c84-a9d7-42ba5832da65}, !- Handle
  {ec7a13eb-4c10-4cb9-9b0f-90be4e026cf4}, !- Source Object
  3,                                      !- Outlet Port
  {22b7dc4a-a9a7-42be-81da-b8567fb4d17c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3263b58-ed17-408f-ae9f-236911b60d0d}, !- Handle
  {562b5ebf-bb2c-432c-bc1b-6a975a4e3a1f}, !- Source Object
  3,                                      !- Outlet Port
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ea9c3aa7-30b5-4720-a663-0d55e848c138}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {7af0764f-c86b-499a-bc9d-f5039f5c138d}, !- Inlet Port
  {4cc80aa9-db66-4e29-afa0-31d3fafab5e2}; !- Outlet Port

OS:Node,
  {2c286d28-8e35-4f13-9da5-c30f1eba7a53}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {c7462659-9489-4a4d-883c-209f079b5c2a}, !- Inlet Port
  {228afb5d-a698-4bfb-8df2-be31a7660cd8}; !- Outlet Port

OS:Node,
  {b1356000-9a42-4e1a-b73c-969fa7aa6c09}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a5afc544-189b-41f4-b059-60dadef7eff2}, !- Inlet Port
  {e83bc2f7-ddc3-4325-8a1c-78242e95deb2}; !- Outlet Port

OS:Connector:Mixer,
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Handle
  Connector Mixer 4,                      !- Name
  {24a82e44-a597-4428-96ef-1b39e1519f97}, !- Outlet Branch Name
  {145269a0-4293-414c-b22b-0ce4898ba6a9}, !- Inlet Branch Name 1
  {3177c6f1-f8ea-4a53-a80b-2d27349cbfb5}, !- Inlet Branch Name 2
  {18116bc4-26d6-4a5d-9cda-8bbcdb9a689e}, !- Inlet Branch Name 3
  {c2783e65-ded9-4cfe-8123-6410e4011345}, !- Inlet Branch Name 4
  {8b9acfe0-f5d4-4bf2-ac7f-459769c83373}, !- Inlet Branch Name 5
  {c7c607e3-601c-4ea4-b57a-cbb4b86ae9c4}, !- Inlet Branch Name 6
  {23d0cfa2-3660-4192-be12-0f0bf77ee0af}, !- Inlet Branch Name 7
  {9e2e22ba-3e70-4354-a8ba-0f3e6d4e662a}, !- Inlet Branch Name 8
  {083dbe8a-82ad-4104-8017-3e23cc9b8020}, !- Inlet Branch Name 9
  {425dadaa-de8f-4063-b524-0c8f2b0a0218}, !- Inlet Branch Name 10
  {a98c3ecb-e57e-4e77-9b57-f0eeb928f994}, !- Inlet Branch Name 11
  {83c85b8e-0274-48cf-9538-029a07dee3ce}, !- Inlet Branch Name 12
  {255089e4-2a88-4757-b9b4-d54f72f90a90}, !- Inlet Branch Name 13
  {2776fc17-2881-48d0-93b6-59be6bf92256}, !- Inlet Branch Name 14
  {87035b10-f7ad-4f02-9757-6bd12f39cc0e}, !- Inlet Branch Name 15
  {34d9c579-ed95-4209-a890-11594c997ebe}, !- Inlet Branch Name 16
  {28909f54-aa47-4ee3-a9fe-d14458404677}, !- Inlet Branch Name 17
  {70f37975-6c69-4c5f-a366-58a62990cfd5}, !- Inlet Branch Name 18
  {a08d66a6-3256-40fd-96ec-94d163858c44}, !- Inlet Branch Name 19
  {ba26a5dd-256e-4df3-b993-4b8d8d420c63}, !- Inlet Branch Name 20
  {18ab9f64-8774-40be-a982-685286314905}, !- Inlet Branch Name 21
  {5d06535c-5d42-4c00-9f5a-a1cd703888df}, !- Inlet Branch Name 22
  {2264bcb3-c71c-4578-afe4-13c1c874c986}, !- Inlet Branch Name 23
  {de51cd9c-facc-4098-9fe7-e0790f0e5b20}, !- Inlet Branch Name 24
  {4161d031-e38f-4635-8f3d-865712860b6e}, !- Inlet Branch Name 25
  {b9e0da22-314b-4cb3-b28a-effb3b0b064b}, !- Inlet Branch Name 26
  {77f578e6-fb3c-41f0-8c11-d5eef7465cf2}, !- Inlet Branch Name 27
  {a7a1df27-c019-48a4-b158-6885453c34de}, !- Inlet Branch Name 28
  {cf948936-83a5-4a9b-bfee-59b1735e8aa1}, !- Inlet Branch Name 29
  {f3e57190-ed2a-4251-8855-f18cfb17af03}, !- Inlet Branch Name 30
  {bb47ef46-7fc3-47b8-ba33-5ac8b5b10451}, !- Inlet Branch Name 31
  {6292eaa6-1273-42e4-be8c-533ddb942cf4}, !- Inlet Branch Name 32
  {d2d0c6b8-1ceb-4d4d-a77d-6199f93fd2e6}, !- Inlet Branch Name 33
  {c69b0e63-4da6-4771-8378-500c5a7595ae}, !- Inlet Branch Name 34
  {b2134cd2-2796-46a2-8337-e8a072621d74}, !- Inlet Branch Name 35
  {6586c6c1-e1a7-4fe1-beb4-1482697e3e75}, !- Inlet Branch Name 36
  {0f60c054-ac10-41ee-b57d-8dcb4f1d1b70}, !- Inlet Branch Name 37
  {4ce8fd01-baeb-4234-9aac-e1acd3fdeea3}, !- Inlet Branch Name 38
  {0d0f2908-2345-4204-ac4a-7edffb4985f2}; !- Inlet Branch Name 39

OS:Connector:Splitter,
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Handle
  Connector Splitter 4,                   !- Name
  {b9682585-d26b-4d8e-94f9-a50774ecf6cc}, !- Inlet Branch Name
  {a5afc544-189b-41f4-b059-60dadef7eff2}, !- Outlet Branch Name 1
  {6df550aa-dd09-45cd-bc62-2d4b31e8aebe}, !- Outlet Branch Name 2
  {604b3496-88c9-491e-96f8-ce9add32734d}, !- Outlet Branch Name 3
  {9bf3a205-84fc-43e4-9bd8-01cb3800bbf1}, !- Outlet Branch Name 4
  {0815e626-b956-4958-86d4-eaef5101ebf3}, !- Outlet Branch Name 5
  {cce306d0-6d8a-46cf-be6d-e84f3eab7b33}, !- Outlet Branch Name 6
  {78f4923e-05c5-41f4-b9f7-d72e0e8dcd4b}, !- Outlet Branch Name 7
  {f00076bb-fe24-4264-bdbc-08b4185b3ec9}, !- Outlet Branch Name 8
  {9c1e0c26-a43d-4148-9f24-5ca086befb63}, !- Outlet Branch Name 9
  {9ecdb401-1330-480f-bacd-b6d37f62779e}, !- Outlet Branch Name 10
  {312cd85e-513f-4060-a664-976af74d9f88}, !- Outlet Branch Name 11
  {3ab858d8-943b-4ea6-9865-d567b4716378}, !- Outlet Branch Name 12
  {782845be-d6f1-41e5-af7c-c2da9073e468}, !- Outlet Branch Name 13
  {27913bf9-99e4-4df7-acb4-d1beea7967d8}, !- Outlet Branch Name 14
  {b5380553-4d7b-4c81-946a-00141c1cb3f1}, !- Outlet Branch Name 15
  {05f3d05b-50af-459b-a14f-9a8884c8f78d}, !- Outlet Branch Name 16
  {291dd005-8260-4d67-bc52-d80dfa5610c8}, !- Outlet Branch Name 17
  {11de30dc-097f-4861-90d9-de4eb5bfda27}, !- Outlet Branch Name 18
  {2d0df8da-7fac-404b-93ed-fb97602eb19e}, !- Outlet Branch Name 19
  {3e90a704-6aef-4129-a9b4-b3707a163681}, !- Outlet Branch Name 20
  {3cba6bdc-8da1-4dff-b57d-af42da8e5292}, !- Outlet Branch Name 21
  {8ed8a328-93f5-46df-b96b-3919eab15286}, !- Outlet Branch Name 22
  {e724e59b-03dd-4eae-bbaa-e4cf1967d78c}, !- Outlet Branch Name 23
  {364180a9-cfa8-4f9a-838e-9081a05c12dd}, !- Outlet Branch Name 24
  {1a6731a2-6e6b-4297-b566-9b140b1115b7}, !- Outlet Branch Name 25
  {0b40708b-96c0-46c3-a4e1-5280b07b3ff3}, !- Outlet Branch Name 26
  {1745fe8f-72c7-4251-b1cc-1b9f8c48d33c}, !- Outlet Branch Name 27
  {fd2b3c91-4809-48a2-8bc5-650a45717dee}, !- Outlet Branch Name 28
  {cc2497d2-8512-4af1-bf12-0fa45c2814e8}, !- Outlet Branch Name 29
  {5f28a4dd-9d6c-4442-a581-44768b13bc62}, !- Outlet Branch Name 30
  {6922f4c6-7292-43fa-b112-9af669671778}, !- Outlet Branch Name 31
  {a73cb630-20c4-465e-a794-102a6b365c93}, !- Outlet Branch Name 32
  {c94126b5-3d5b-459c-bb74-87f35a085475}, !- Outlet Branch Name 33
  {4dea7e4b-98c2-410e-b52d-3f1ee3c9aa7a}, !- Outlet Branch Name 34
  {ad71afcd-ca4c-4bd5-bd30-c1e6a1d80d58}, !- Outlet Branch Name 35
  {deb02eff-8797-491d-b050-b17f78f4fba3}, !- Outlet Branch Name 36
  {aaa35a6b-1f43-4ac8-b562-7c02573c4fb9}, !- Outlet Branch Name 37
  {6d270f21-2ef3-4d2d-b6b6-b5f4d1e8496c}, !- Outlet Branch Name 38
  {640df15e-32f4-4aa5-84a4-b8374cce780b}; !- Outlet Branch Name 39

OS:Connection,
  {7af0764f-c86b-499a-bc9d-f5039f5c138d}, !- Handle
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Source Object
  17,                                     !- Outlet Port
  {ea9c3aa7-30b5-4720-a663-0d55e848c138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5afc544-189b-41f4-b059-60dadef7eff2}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  3,                                      !- Outlet Port
  {b1356000-9a42-4e1a-b73c-969fa7aa6c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228afb5d-a698-4bfb-8df2-be31a7660cd8}, !- Handle
  {2c286d28-8e35-4f13-9da5-c30f1eba7a53}, !- Source Object
  3,                                      !- Outlet Port
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d32dca9b-1edd-4201-8d47-afdd0cac3e6b}, !- Handle
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {90e3c6e4-f6fe-4ca0-9783-11a875a658cf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {714401f2-50b3-404d-834f-c2bb82d7f4dd}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  {b8ed10a9-bd7f-479f-80fe-1c89288868bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8ed10a9-bd7f-479f-80fe-1c89288868bc}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {794ba5f3-31da-4291-8e56-ce971dc48f45}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {714401f2-50b3-404d-834f-c2bb82d7f4dd}, !- Schedule Name
  {562b5ebf-bb2c-432c-bc1b-6a975a4e3a1f}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {d94d6b57-1788-4646-b310-1b85be0710ed}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {63d89d29-ffb5-490f-8a10-f4418ce16208}, !- Inlet Node Name
  {7f3a267e-a8e4-41ab-8720-84f0b6b478df}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {157833d6-0229-4810-b316-582132c4d7bb}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {7f3a267e-a8e4-41ab-8720-84f0b6b478df}, !- Inlet Port
  {531494d1-d100-4a85-a9c4-b616ae075cc6}; !- Outlet Port

OS:Connection,
  {63d89d29-ffb5-490f-8a10-f4418ce16208}, !- Handle
  {78e82262-c4a9-4b58-9bfb-4e01d939823f}, !- Source Object
  3,                                      !- Outlet Port
  {d94d6b57-1788-4646-b310-1b85be0710ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3a267e-a8e4-41ab-8720-84f0b6b478df}, !- Handle
  {d94d6b57-1788-4646-b310-1b85be0710ed}, !- Source Object
  3,                                      !- Outlet Port
  {157833d6-0229-4810-b316-582132c4d7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531494d1-d100-4a85-a9c4-b616ae075cc6}, !- Handle
  {157833d6-0229-4810-b316-582132c4d7bb}, !- Source Object
  3,                                      !- Outlet Port
  {ec7a13eb-4c10-4cb9-9b0f-90be4e026cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:UserDefined,
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump, !- Name
  ,                                       !- Main Model Program Calling Manager Name
  ,                                       !- Main Model Program Name
  {32541f71-36a7-49fd-94e1-4dcc5c365ebc}, !- Plant Inlet Node Name
  {b03b63d8-3340-4b59-bbe8-e50b12b30e57}, !- Plant Outlet Node Name
  MeetsLoadWithNominalCapacityHiOutLimit, !- Plant Loading Mode
  NeedsFlowIfLoopOn,                      !- Plant Loop Flow Request Mode
  {c9a2e090-055f-4e5f-b334-b40a7fd00ad7}, !- Plant Initialization Program Calling Manager Name
  {dc1ead17-2434-4f2b-a78a-5e8d3651dfa5}, !- Plant Initialization Program Name
  {18ef966d-a7eb-4cbb-8f26-6e0969bc4db4}, !- Plant Simulation Program Calling Manager Name
  {82f9b27e-4438-4625-bc8c-b5f85111041f}, !- Plant Simulation Program Name
  {3d6345f9-0997-4615-905d-ff3f30a6a92d}, !- Design Volume Flow Rate Actuator
  {0e6e6cc4-49fd-4228-9876-519a0a754e4c}, !- Minimum Mass Flow Rate Actuator
  {51e6b2e9-d9a8-42b7-93b8-6a0f2eaac63b}, !- Maximum Mass Flow Rate Actuator
  {16b3360c-cfd2-4407-af09-0d8856b6b0eb}, !- Minimum Loading Capacity Actuator
  {9247dbf8-a35f-4cb8-9ce5-1a191a0b7a51}, !- Maximum Loading Capacity Actuator
  {abb1e942-178c-4323-b394-c174cea00a64}, !- Optimal Loading Capacity Actuator
  {b04a443d-b9f2-4e39-9185-b9b65107c960}, !- Outlet Temperature Actuator
  {9cc21269-223f-43e1-b915-6dab854cc6df}; !- Mass Flow Rate Actuator

OS:EnergyManagementSystem:Actuator,
  {3d6345f9-0997-4615-905d-ff3f30a6a92d}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Design Volume Flow Rate,                !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0e6e6cc4-49fd-4228-9876-519a0a754e4c}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Min_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Mass Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {51e6b2e9-d9a8-42b7-93b8-6a0f2eaac63b}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Max_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Mass Flow Rate,                 !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {16b3360c-cfd2-4407-af09-0d8856b6b0eb}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Min_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Minimum Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9247dbf8-a35f-4cb8-9ce5-1a191a0b7a51}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Max_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Maximum Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {abb1e942-178c-4323-b394-c174cea00a64}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cap_Opt_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Optimal Loading Capacity,               !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {b04a443d-b9f2-4e39-9185-b9b65107c960}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Outlet Temperature,                     !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9cc21269-223f-43e1-b915-6dab854cc6df}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Req_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  Mass Flow Rate,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dc1ead17-2434-4f2b-a78a-5e8d3651dfa5}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm, !- Name
  SET Loop_Exit_Temp = 48.8888888888889,  !- Program Line 1
  SET Loop_Delta_Temp = 11.1111111111111, !- Program Line 2
  SET Cp = @CPHW Loop_Exit_Temp,          !- Program Line 3
  SET rho = @RhoH2O Loop_Exit_Temp,       !- Program Line 4
  SET {3d6345f9-0997-4615-905d-ff3f30a6a92d} = {1852d5d5-0a97-48b0-b0c8-7381978c8709}, !- Program Line 5
  SET {0e6e6cc4-49fd-4228-9876-519a0a754e4c} = 0, !- Program Line 6
  SET Mdot_Max = {1852d5d5-0a97-48b0-b0c8-7381978c8709} * rho, !- Program Line 7
  SET {51e6b2e9-d9a8-42b7-93b8-6a0f2eaac63b} = Mdot_Max, !- Program Line 8
  SET Cap = Mdot_Max * Cp * Loop_Delta_Temp, !- Program Line 9
  SET {16b3360c-cfd2-4407-af09-0d8856b6b0eb} = 0, !- Program Line 10
  SET {9247dbf8-a35f-4cb8-9ce5-1a191a0b7a51} = Cap, !- Program Line 11
  SET {abb1e942-178c-4323-b394-c174cea00a64} = 1 * Cap; !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {c9a2e090-055f-4e5f-b334-b40a7fd00ad7}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Init_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  {dc1ead17-2434-4f2b-a78a-5e8d3651dfa5}; !- Program Name 1

OS:EnergyManagementSystem:Program,
  {82f9b27e-4438-4625-bc8c-b5f85111041f}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm, !- Name
  SET tmp = {22d811d7-49d0-4bcd-8fb5-98f3f4af9efd}, !- Program Line 1
  SET tmp = {9ab49d6c-833d-49f7-88c9-c56ab5247e87}, !- Program Line 2
  SET tmp = {daf74182-e548-4ac2-9b60-be3bf0bce919}, !- Program Line 3
  SET {3df90445-26fe-46e1-8eb4-44dd48f457f6} = 75.0, !- Program Line 4
  IF {22d811d7-49d0-4bcd-8fb5-98f3f4af9efd} == 0, !- Program Line 5
  SET {b04a443d-b9f2-4e39-9185-b9b65107c960} = {9ab49d6c-833d-49f7-88c9-c56ab5247e87}, !- Program Line 6
  SET {9cc21269-223f-43e1-b915-6dab854cc6df} = 0, !- Program Line 7
  SET Elec = 0,                           !- Program Line 8
  RETURN,                                 !- Program Line 9
  ENDIF,                                  !- Program Line 10
  IF {22d811d7-49d0-4bcd-8fb5-98f3f4af9efd} >= {9247dbf8-a35f-4cb8-9ce5-1a191a0b7a51}, !- Program Line 11
  SET Qdot = {9247dbf8-a35f-4cb8-9ce5-1a191a0b7a51}, !- Program Line 12
  SET Mdot = {51e6b2e9-d9a8-42b7-93b8-6a0f2eaac63b}, !- Program Line 13
  SET {9cc21269-223f-43e1-b915-6dab854cc6df} = Mdot, !- Program Line 14
  SET {b04a443d-b9f2-4e39-9185-b9b65107c960} = (Qdot / (Mdot * {2022c912-7dfb-48f4-8494-6137beb30b6d})) + {9ab49d6c-833d-49f7-88c9-c56ab5247e87}, !- Program Line 15
  IF {b04a443d-b9f2-4e39-9185-b9b65107c960} > {3df90445-26fe-46e1-8eb4-44dd48f457f6}, !- Program Line 16
  SET {b04a443d-b9f2-4e39-9185-b9b65107c960} = {3df90445-26fe-46e1-8eb4-44dd48f457f6}, !- Program Line 17
  SET Qdot = Mdot * {2022c912-7dfb-48f4-8494-6137beb30b6d} * ({b04a443d-b9f2-4e39-9185-b9b65107c960} - {9ab49d6c-833d-49f7-88c9-c56ab5247e87}), !- Program Line 18
  ENDIF,                                  !- Program Line 19
  ELSE,                                   !- Program Line 20
  SET Qdot = {22d811d7-49d0-4bcd-8fb5-98f3f4af9efd}, !- Program Line 21
  SET {b04a443d-b9f2-4e39-9185-b9b65107c960} = {0b63dc77-1c21-4eef-a06a-3a8ee6261b24}, !- Program Line 22
  SET Mdot = Qdot / ({2022c912-7dfb-48f4-8494-6137beb30b6d} * ({b04a443d-b9f2-4e39-9185-b9b65107c960} - {9ab49d6c-833d-49f7-88c9-c56ab5247e87})), !- Program Line 23
  SET {9cc21269-223f-43e1-b915-6dab854cc6df} = Mdot, !- Program Line 24
  ENDIF,                                  !- Program Line 25
  SET Tdb = {fd128f29-53a9-4417-88af-e8a2747fbb1d}, !- Program Line 26
  SET COP = @CurveValue {18e1e61e-aa9b-437f-87bc-5f14cbc6642b} Tdb, !- Program Line 27
  SET EIR = 1 / COP,                      !- Program Line 28
  SET Pwr = Qdot * EIR,                   !- Program Line 29
  SET Elec = Pwr * SystemTimestep * 3600; !- Program Line 30

OS:EnergyManagementSystem:ProgramCallingManager,
  {18ef966d-a7eb-4cbb-8f26-6e0969bc4db4}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Sim_Pgrm_Mgr, !- Name
  UserDefinedComponentModel,              !- EnergyPlus Model Calling Point
  {82f9b27e-4438-4625-bc8c-b5f85111041f}; !- Program Name 1

OS:EnergyManagementSystem:InternalVariable,
  {1852d5d5-0a97-48b0-b0c8-7381978c8709}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Vdot_Des_Int_Var, !- Name
  {491361fb-ddd0-46a6-9d57-422ee2af4257}, !- Internal Data Index Key Name
  Plant Design Volume Flow Rate;          !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {9ab49d6c-833d-49f7-88c9-c56ab5247e87}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tin_Int_Var, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Internal Data Index Key Name
  Inlet Temperature for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {daf74182-e548-4ac2-9b60-be3bf0bce919}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Mdot_Int_Var, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Internal Data Index Key Name
  Inlet Mass Flow Rate for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {2022c912-7dfb-48f4-8494-6137beb30b6d}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Cp_Int_Var, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Internal Data Index Key Name
  Inlet Specific Heat for Plant Connection 1; !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {8fc0427d-5250-42b0-8160-081c07289ba7}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_rho_Int_Var, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Internal Data Index Key Name
  Inlet Density for Plant Connection 1;   !- Internal Data Type

OS:EnergyManagementSystem:InternalVariable,
  {22d811d7-49d0-4bcd-8fb5-98f3f4af9efd}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Load_Int_Var, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Internal Data Index Key Name
  Load Request for Plant Connection 1;    !- Internal Data Type

OS:EnergyManagementSystem:Sensor,
  {0b63dc77-1c21-4eef-a06a-3a8ee6261b24}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Setpt_Mgr_Temp_Sen, !- Name
  Hot Water Loop Temp - 120F,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {fd128f29-53a9-4417-88af-e8a2747fbb1d}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_OA_DBT_Sen, !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:Curve:Quadratic,
  {c60b6c78-d1a6-48be-8522-23c59c5f4d47}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.932,                                  !- Coefficient1 Constant
  0.227674286,                            !- Coefficient2 x
  -0.007313143,                           !- Coefficient3 x**2
  1.67,                                   !- Minimum Value of x
  12.78,                                  !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:EnergyManagementSystem:CurveOrTableIndexVariable,
  {18e1e61e-aa9b-437f-87bc-5f14cbc6642b}, !- Handle
  Energy_Management_System_Curve_Or_Table_Index_Variable_1, !- Name
  {c60b6c78-d1a6-48be-8522-23c59c5f4d47}; !- Curve or Table Object Name

OS:EnergyManagementSystem:Actuator,
  {3df90445-26fe-46e1-8eb4-44dd48f457f6}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump_Tout_Max_Act, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Actuated Component Name
  Plant Connection 1,                     !- Actuated Component Type
  High Outlet Temperature Limit,          !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:MeteredOutputVariable,
  {22f05f2c-ad84-4e49-8642-4b0eb0c7332e}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Name
  Elec,                                   !- EMS Variable Name
  SystemTimestep,                         !- Update Frequency
  {82f9b27e-4438-4625-bc8c-b5f85111041f}, !- EMS Program or Subroutine Name
  Electricity,                            !- Resource Type
  HVAC,                                   !- Group Type
  Heating,                                !- End-Use Category
  ,                                       !- End-Use Subcategory
  J;                                      !- Units

OS:Node,
  {c39346ec-2398-4e88-aac3-0da535808ef2}, !- Handle
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Outlet Water Node, !- Name
  {b03b63d8-3340-4b59-bbe8-e50b12b30e57}, !- Inlet Port
  {d1eff0f4-243c-45fd-b0f0-cb750219ceda}; !- Outlet Port

OS:Connection,
  {32541f71-36a7-49fd-94e1-4dcc5c365ebc}, !- Handle
  {22b7dc4a-a9a7-42be-81da-b8567fb4d17c}, !- Source Object
  3,                                      !- Outlet Port
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b03b63d8-3340-4b59-bbe8-e50b12b30e57}, !- Handle
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}, !- Source Object
  5,                                      !- Outlet Port
  {c39346ec-2398-4e88-aac3-0da535808ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1eff0f4-243c-45fd-b0f0-cb750219ceda}, !- Handle
  {c39346ec-2398-4e88-aac3-0da535808ef2}, !- Source Object
  3,                                      !- Outlet Port
  {6c093758-5ef5-413b-af65-fccb34e4e402}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantEquipmentOperation:HeatingLoad,
  {25cdcb1b-91d8-4b9c-aebf-9ff9f5e54b81}, !- Handle
  Plant Equipment Operation Heating Load 1, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  {723906b8-9392-4ba3-8b8a-00134db2b2a1}; !- Range Equipment List Name 1

OS:ModelObjectList,
  {723906b8-9392-4ba3-8b8a-00134db2b2a1}, !- Handle
  {bf7b9d8e-e993-440a-b67d-fef489a892e9}, !- Name
  {f825fdfe-0ca7-4e65-9cf3-454cdf150d8f}; !- Model Object 1

OS:Pipe:Adiabatic,
  {5c447eda-75a6-44c3-a6c1-17e6d5c67ef7}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {d7cb3e51-4f81-4f57-8a66-c820adc0cc11}, !- Inlet Node Name
  {f29dd127-5020-467b-88d1-ea332ed75b3f}; !- Outlet Node Name

OS:Node,
  {81fe3108-4e35-46e0-a220-8e678fd87a65}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {6320c864-308f-41aa-a3aa-2c2e151f4a40}, !- Inlet Port
  {d7cb3e51-4f81-4f57-8a66-c820adc0cc11}; !- Outlet Port

OS:Connection,
  {6320c864-308f-41aa-a3aa-2c2e151f4a40}, !- Handle
  {ec7a13eb-4c10-4cb9-9b0f-90be4e026cf4}, !- Source Object
  4,                                      !- Outlet Port
  {81fe3108-4e35-46e0-a220-8e678fd87a65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aeb446fd-0c24-43f0-bf0d-28a1a4775036}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {f29dd127-5020-467b-88d1-ea332ed75b3f}, !- Inlet Port
  {fb56e5fb-d8c1-4ee3-97c0-b59ee4f956e8}; !- Outlet Port

OS:Connection,
  {d7cb3e51-4f81-4f57-8a66-c820adc0cc11}, !- Handle
  {81fe3108-4e35-46e0-a220-8e678fd87a65}, !- Source Object
  3,                                      !- Outlet Port
  {5c447eda-75a6-44c3-a6c1-17e6d5c67ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29dd127-5020-467b-88d1-ea332ed75b3f}, !- Handle
  {5c447eda-75a6-44c3-a6c1-17e6d5c67ef7}, !- Source Object
  3,                                      !- Outlet Port
  {aeb446fd-0c24-43f0-bf0d-28a1a4775036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb56e5fb-d8c1-4ee3-97c0-b59ee4f956e8}, !- Handle
  {aeb446fd-0c24-43f0-bf0d-28a1a4775036}, !- Source Object
  3,                                      !- Outlet Port
  {6c093758-5ef5-413b-af65-fccb34e4e402}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29343004-d0f8-43de-9d6c-d9757a464da6}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {e83bc2f7-ddc3-4325-8a1c-78242e95deb2}, !- Inlet Node Name
  {536ab2fb-8e21-4a55-8cbc-a830ba23074b}; !- Outlet Node Name

OS:Node,
  {a2247e2e-32b6-4a98-8dfd-87a05345d3c9}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {536ab2fb-8e21-4a55-8cbc-a830ba23074b}, !- Inlet Port
  {145269a0-4293-414c-b22b-0ce4898ba6a9}; !- Outlet Port

OS:Connection,
  {e83bc2f7-ddc3-4325-8a1c-78242e95deb2}, !- Handle
  {b1356000-9a42-4e1a-b73c-969fa7aa6c09}, !- Source Object
  3,                                      !- Outlet Port
  {29343004-d0f8-43de-9d6c-d9757a464da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536ab2fb-8e21-4a55-8cbc-a830ba23074b}, !- Handle
  {29343004-d0f8-43de-9d6c-d9757a464da6}, !- Source Object
  3,                                      !- Outlet Port
  {a2247e2e-32b6-4a98-8dfd-87a05345d3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145269a0-4293-414c-b22b-0ce4898ba6a9}, !- Handle
  {a2247e2e-32b6-4a98-8dfd-87a05345d3c9}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2242ed81-29bd-493a-9ba8-fa772b758592}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {778007f7-568f-4393-9265-79375a32c671}, !- Inlet Node Name
  {3992073a-bda0-435a-bf2d-22ac9783879b}; !- Outlet Node Name

OS:Node,
  {0bd06345-5813-4325-912e-22f80c0fb206}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {cadf66af-a1e9-4e1d-93e5-fb938cd43c24}, !- Inlet Port
  {778007f7-568f-4393-9265-79375a32c671}; !- Outlet Port

OS:Connection,
  {cadf66af-a1e9-4e1d-93e5-fb938cd43c24}, !- Handle
  {6c093758-5ef5-413b-af65-fccb34e4e402}, !- Source Object
  2,                                      !- Outlet Port
  {0bd06345-5813-4325-912e-22f80c0fb206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778007f7-568f-4393-9265-79375a32c671}, !- Handle
  {0bd06345-5813-4325-912e-22f80c0fb206}, !- Source Object
  3,                                      !- Outlet Port
  {2242ed81-29bd-493a-9ba8-fa772b758592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3992073a-bda0-435a-bf2d-22ac9783879b}, !- Handle
  {2242ed81-29bd-493a-9ba8-fa772b758592}, !- Source Object
  3,                                      !- Outlet Port
  {562b5ebf-bb2c-432c-bc1b-6a975a4e3a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b509a273-feae-4870-ae59-83f4b97a005f}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {4cc80aa9-db66-4e29-afa0-31d3fafab5e2}, !- Inlet Node Name
  {5b132739-71d3-4f00-a185-50664777f14c}; !- Outlet Node Name

OS:Node,
  {d25fc4f4-2f7f-4026-ab94-855823b43c16}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {5b132739-71d3-4f00-a185-50664777f14c}, !- Inlet Port
  {b9682585-d26b-4d8e-94f9-a50774ecf6cc}; !- Outlet Port

OS:Connection,
  {4cc80aa9-db66-4e29-afa0-31d3fafab5e2}, !- Handle
  {ea9c3aa7-30b5-4720-a663-0d55e848c138}, !- Source Object
  3,                                      !- Outlet Port
  {b509a273-feae-4870-ae59-83f4b97a005f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b132739-71d3-4f00-a185-50664777f14c}, !- Handle
  {b509a273-feae-4870-ae59-83f4b97a005f}, !- Source Object
  3,                                      !- Outlet Port
  {d25fc4f4-2f7f-4026-ab94-855823b43c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9682585-d26b-4d8e-94f9-a50774ecf6cc}, !- Handle
  {d25fc4f4-2f7f-4026-ab94-855823b43c16}, !- Source Object
  3,                                      !- Outlet Port
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d7251e69-c63c-4cf3-afb2-6017195f69ac}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c922b867-6836-4c44-8e61-bca4d5ea4bcf}, !- Inlet Node Name
  {c7462659-9489-4a4d-883c-209f079b5c2a}; !- Outlet Node Name

OS:Node,
  {1e28da3e-bf14-4edd-849c-0b3c8536ccbf}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {24a82e44-a597-4428-96ef-1b39e1519f97}, !- Inlet Port
  {c922b867-6836-4c44-8e61-bca4d5ea4bcf}; !- Outlet Port

OS:Connection,
  {24a82e44-a597-4428-96ef-1b39e1519f97}, !- Handle
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Source Object
  2,                                      !- Outlet Port
  {1e28da3e-bf14-4edd-849c-0b3c8536ccbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c922b867-6836-4c44-8e61-bca4d5ea4bcf}, !- Handle
  {1e28da3e-bf14-4edd-849c-0b3c8536ccbf}, !- Source Object
  3,                                      !- Outlet Port
  {d7251e69-c63c-4cf3-afb2-6017195f69ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7462659-9489-4a4d-883c-209f079b5c2a}, !- Handle
  {d7251e69-c63c-4cf3-afb2-6017195f69ac}, !- Source Object
  3,                                      !- Outlet Port
  {2c286d28-8e35-4f13-9da5-c30f1eba7a53}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {cf022fc3-89c1-4400-81d5-196e79ab805d}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c32e480a-5ddb-4213-9153-d89a826755c9}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fba8f8a2-39b3-4e74-abe8-f7ae6f0a54a3}, !- Plant Side Inlet Node Name
  {c627dc6c-230e-4eaf-8183-c886489ccc0b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fb2e8d13-3d22-4e12-a876-2fec5cde6604}, !- Demand Side Inlet Node Name
  {4fae5ae0-4e03-44fc-bb3c-22e16101ac4d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {45aed3d5-4726-4473-9b0b-c2491a354879}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Demand Mixer Name
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Demand Splitter Name
  {3894c913-7534-4c15-89db-7cfd966b3cc2}, !- Supply Mixer Name
  {017b94bf-e46d-4a8b-99f5-c73fe7b29886}; !- Supply Splitter Name

OS:Node,
  {70c57efb-dfae-490d-adcf-8caac2d76101}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {fba8f8a2-39b3-4e74-abe8-f7ae6f0a54a3}, !- Inlet Port
  {e6e9cd47-a9ac-40d4-842e-da2dbb11c66d}; !- Outlet Port

OS:Node,
  {c32e480a-5ddb-4213-9153-d89a826755c9}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {52931c9a-9fba-480d-b564-a13dbf204a0c}, !- Inlet Port
  {c627dc6c-230e-4eaf-8183-c886489ccc0b}; !- Outlet Port

OS:Node,
  {1ab26017-2875-4f34-a3bb-9b131e4415a7}, !- Handle
  90.1-2016    Chiller 0 Supply Inlet Water Node, !- Name
  {9a05ba4d-1697-4c53-8e21-0cfc52472cc4}, !- Inlet Port
  {4bbcc0fe-5e6f-45c9-af23-a5f6f7faf204}; !- Outlet Port

OS:Connector:Mixer,
  {3894c913-7534-4c15-89db-7cfd966b3cc2}, !- Handle
  Connector Mixer 5,                      !- Name
  {6cf919bc-bc60-48f4-b5dd-413b885f402c}, !- Outlet Branch Name
  {c5a67973-e480-4e66-bd81-000f092a80d3}, !- Inlet Branch Name 1
  {f0d76a60-d2cf-484d-a993-af9fee74315d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {017b94bf-e46d-4a8b-99f5-c73fe7b29886}, !- Handle
  Connector Splitter 5,                   !- Name
  {739dd3b7-0b55-49a7-ac81-94bbdfba3f36}, !- Inlet Branch Name
  {9a05ba4d-1697-4c53-8e21-0cfc52472cc4}, !- Outlet Branch Name 1
  {1c770287-b8bc-4727-89b7-b85137c07226}; !- Outlet Branch Name 2

OS:Connection,
  {fba8f8a2-39b3-4e74-abe8-f7ae6f0a54a3}, !- Handle
  {cf022fc3-89c1-4400-81d5-196e79ab805d}, !- Source Object
  14,                                     !- Outlet Port
  {70c57efb-dfae-490d-adcf-8caac2d76101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a05ba4d-1697-4c53-8e21-0cfc52472cc4}, !- Handle
  {017b94bf-e46d-4a8b-99f5-c73fe7b29886}, !- Source Object
  3,                                      !- Outlet Port
  {1ab26017-2875-4f34-a3bb-9b131e4415a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c627dc6c-230e-4eaf-8183-c886489ccc0b}, !- Handle
  {c32e480a-5ddb-4213-9153-d89a826755c9}, !- Source Object
  3,                                      !- Outlet Port
  {cf022fc3-89c1-4400-81d5-196e79ab805d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dd5e4031-f1e8-4917-8444-884cfa41dc2f}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {fb2e8d13-3d22-4e12-a876-2fec5cde6604}, !- Inlet Port
  {617d7d67-b3b0-4931-8b53-9ab14a071c94}; !- Outlet Port

OS:Node,
  {0410980c-b504-4a5c-98f0-0a339745da75}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {5d71c63c-4005-4b75-89f0-4a41f07dd060}, !- Inlet Port
  {4fae5ae0-4e03-44fc-bb3c-22e16101ac4d}; !- Outlet Port

OS:Node,
  {559a5b9f-60f3-4cca-9dff-1c4e74c0b989}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {d20f1eb1-8999-4cea-a7e0-e309a86a284d}, !- Inlet Port
  {9eebc904-d288-4cf2-bea2-ddfdfc70b426}; !- Outlet Port

OS:Connector:Mixer,
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Handle
  Connector Mixer 6,                      !- Name
  {8dda6442-9d7c-48ef-8a90-f25505f90e0b}, !- Outlet Branch Name
  {1f0784ce-7344-403c-88e6-f93b54b6a2c6}, !- Inlet Branch Name 1
  {8521429c-1660-4f65-ba84-42d5f2360ab3}, !- Inlet Branch Name 2
  {21245334-d159-49dc-ba3f-2003a477eb11}, !- Inlet Branch Name 3
  {7d9e43e1-a085-4c58-8179-4439d30b978e}, !- Inlet Branch Name 4
  {509c6211-f628-4a5d-b3ed-e7c36f3d7f3c}, !- Inlet Branch Name 5
  {5f8a2623-1a8c-405b-9baa-c48a04801175}, !- Inlet Branch Name 6
  {670cd48b-b101-40ff-a7b3-df67cd220e42}, !- Inlet Branch Name 7
  {dff4c863-4225-49d8-a39b-3aa2d1e88d4c}, !- Inlet Branch Name 8
  {042bb7b6-8fa1-485d-acb4-8bd102cdbed5}, !- Inlet Branch Name 9
  {8b4b14c3-7c45-4e6b-a85d-ff293287ada1}, !- Inlet Branch Name 10
  {cfc21b36-6e14-4470-9e3d-d92dc1794221}, !- Inlet Branch Name 11
  {bd934ce4-baef-493d-a2b9-f7d6f5d0edb2}, !- Inlet Branch Name 12
  {bdfa05a8-ac43-4dd7-9dff-fd3108ca7022}, !- Inlet Branch Name 13
  {f32cd475-35da-40fd-8ed8-15fc1c4f4d5b}, !- Inlet Branch Name 14
  {c9362177-6fcc-4b3d-8020-3d85fabee137}, !- Inlet Branch Name 15
  {40b5db5c-e74d-4010-a6b6-9e350712623e}, !- Inlet Branch Name 16
  {2a3a5bef-8f22-4c7f-b99e-9d1e412801c1}, !- Inlet Branch Name 17
  {8ef14c04-cfc9-49fa-b5f9-9d1493eada4b}, !- Inlet Branch Name 18
  {a0420fcd-a5ec-4da1-a98d-127a79a5b6db}, !- Inlet Branch Name 19
  {714a3e09-f051-4dcd-9259-d86bab59b92e}, !- Inlet Branch Name 20
  {c2ea5d4b-ef03-4b09-a8cd-e996101a73d8}, !- Inlet Branch Name 21
  {0588d0fa-92ba-4151-b91b-a9c1e825f778}, !- Inlet Branch Name 22
  {7e69d57b-1d64-4a75-a3e2-e036775a0661}, !- Inlet Branch Name 23
  {e9f54af9-d50c-4c66-8818-b51c1a220a9b}, !- Inlet Branch Name 24
  {7e686b11-3588-4973-8eb1-60d5869f870c}, !- Inlet Branch Name 25
  {541939b3-7cf5-47f8-9d95-2d48a640a803}, !- Inlet Branch Name 26
  {a6112f5f-61a8-42ca-82a8-bcbbef8b6a35}, !- Inlet Branch Name 27
  {218bfeba-08e8-45ea-80f1-6f2528b31889}, !- Inlet Branch Name 28
  {62859998-c50e-4665-95b5-3cff7b3b83d0}, !- Inlet Branch Name 29
  {4e803263-9764-48d5-b238-33c4a7c5fa61}, !- Inlet Branch Name 30
  {55fd09c8-56bb-4796-a862-5fab90ccd498}, !- Inlet Branch Name 31
  {34380dc4-dde6-416e-b059-a529c4d52eb7}, !- Inlet Branch Name 32
  {f942bb4e-d33d-425d-9d89-c5f559eccd19}, !- Inlet Branch Name 33
  {4e5d3023-fb66-4680-9447-c0d6661f4fb4}, !- Inlet Branch Name 34
  {f5ab3d82-0d69-4a86-8900-7bcb21de10ec}, !- Inlet Branch Name 35
  {f24608c9-1782-4ce1-8f49-b088e4823521}, !- Inlet Branch Name 36
  {08401da7-5319-41f2-ac00-b79d1559bd65}, !- Inlet Branch Name 37
  {e56aafe0-a243-4605-b706-9653be1130ab}, !- Inlet Branch Name 38
  {da6441f6-672e-4d7f-a7e6-bc1b7fed4be0}; !- Inlet Branch Name 39

OS:Connector:Splitter,
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Handle
  Connector Splitter 6,                   !- Name
  {f51b80f8-14c6-45d5-a7ff-df6baf775b1f}, !- Inlet Branch Name
  {d20f1eb1-8999-4cea-a7e0-e309a86a284d}, !- Outlet Branch Name 1
  {65ad7777-5fd9-4095-a2b0-81430c626ce2}, !- Outlet Branch Name 2
  {053ef97f-f6bc-465d-a1de-c502153a52a2}, !- Outlet Branch Name 3
  {4bc108be-b863-40bc-bc27-6fdbf7f1492a}, !- Outlet Branch Name 4
  {80756170-35e6-413e-98a4-f6ff5feec0c4}, !- Outlet Branch Name 5
  {f03e7aab-0ff8-43fc-8adc-6e7e27dcfefc}, !- Outlet Branch Name 6
  {7676c98f-5583-45c9-8fed-7d34ec63c82e}, !- Outlet Branch Name 7
  {7cd7e044-23db-472f-a0a3-a91de50dfa1f}, !- Outlet Branch Name 8
  {e12ffa38-034e-4f3d-bbd3-87b6ac17543f}, !- Outlet Branch Name 9
  {2e9f142a-29f9-450f-a07f-e955258f70d2}, !- Outlet Branch Name 10
  {5ca226f1-4a9e-49a9-a697-640175403ef9}, !- Outlet Branch Name 11
  {4afbfe93-1d75-47ef-8b20-229d8e80e00c}, !- Outlet Branch Name 12
  {84924851-cc57-41a3-9283-195e86feae3d}, !- Outlet Branch Name 13
  {7c525efb-4f8b-4be2-8ab0-f0eb6936bd48}, !- Outlet Branch Name 14
  {295b0cce-4109-492f-af56-4596ae070c1c}, !- Outlet Branch Name 15
  {6e35fcfd-7f87-4d64-8236-d9012d30212a}, !- Outlet Branch Name 16
  {004fffc8-cd60-4452-8b67-9f9d7b02304b}, !- Outlet Branch Name 17
  {6def2f4b-03b0-4c24-9858-fce13496bb25}, !- Outlet Branch Name 18
  {08bd2e7a-4d11-42fd-8716-daf1d10e1cda}, !- Outlet Branch Name 19
  {18203277-90a5-4f89-afda-d3275be93ed0}, !- Outlet Branch Name 20
  {ab58489b-de06-446e-b111-116256f2d2f3}, !- Outlet Branch Name 21
  {41df8a15-4dc9-4e50-bb44-548e7387ea72}, !- Outlet Branch Name 22
  {aedab9bc-aeaa-4667-b851-4fae9c82a69e}, !- Outlet Branch Name 23
  {94111806-f694-418f-ba20-bca7b286a69c}, !- Outlet Branch Name 24
  {69e6b992-3336-4f3b-aba1-29002b611f1a}, !- Outlet Branch Name 25
  {9e6c01cc-fd28-4ba3-b4fe-617955c20dad}, !- Outlet Branch Name 26
  {3fab3e4a-eed0-4dc4-97eb-6bc74e642182}, !- Outlet Branch Name 27
  {a77a955b-c155-47b9-b712-38a72eec0e50}, !- Outlet Branch Name 28
  {3de4983d-8716-417c-80fa-f265ae1ef5b3}, !- Outlet Branch Name 29
  {ed88dd71-5e72-4295-85ae-c518806befdc}, !- Outlet Branch Name 30
  {22f26a8e-89df-4914-8abe-267d7ce022ec}, !- Outlet Branch Name 31
  {7499abfb-c493-45b7-8e2d-22e1e238527e}, !- Outlet Branch Name 32
  {0a07ac9d-0fb3-4b4e-b0d3-b339c1d8436a}, !- Outlet Branch Name 33
  {7bbb969b-4d76-414e-ae91-a6e97c866c77}, !- Outlet Branch Name 34
  {f77eb2bd-9277-4d15-be8c-29486a5fada9}, !- Outlet Branch Name 35
  {814b9d65-36ce-4369-b075-51c125f7d61b}, !- Outlet Branch Name 36
  {60ee6030-039d-40ef-960c-0eaa2f389dfe}, !- Outlet Branch Name 37
  {f71bb763-8b0a-486a-a1db-de2ea64637e1}, !- Outlet Branch Name 38
  {64cad103-4b27-4e85-907a-fc0efe7ef790}; !- Outlet Branch Name 39

OS:Connection,
  {fb2e8d13-3d22-4e12-a876-2fec5cde6604}, !- Handle
  {cf022fc3-89c1-4400-81d5-196e79ab805d}, !- Source Object
  17,                                     !- Outlet Port
  {dd5e4031-f1e8-4917-8444-884cfa41dc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20f1eb1-8999-4cea-a7e0-e309a86a284d}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  3,                                      !- Outlet Port
  {559a5b9f-60f3-4cca-9dff-1c4e74c0b989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fae5ae0-4e03-44fc-bb3c-22e16101ac4d}, !- Handle
  {0410980c-b504-4a5c-98f0-0a339745da75}, !- Source Object
  3,                                      !- Outlet Port
  {cf022fc3-89c1-4400-81d5-196e79ab805d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9fe6d544-25bd-42e2-96a1-951690b4e54e}, !- Handle
  {cf022fc3-89c1-4400-81d5-196e79ab805d}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {45aed3d5-4726-4473-9b0b-c2491a354879}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {d770fb67-7598-4c0f-9fc2-f802ff895737}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  {050e2821-98c0-43d0-aa67-2b544172012c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {050e2821-98c0-43d0-aa67-2b544172012c}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {bdc16166-37d3-4e24-89f1-6d0844a73e18}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {810459c5-5c7d-46ec-aba0-65bc9124a562}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {d770fb67-7598-4c0f-9fc2-f802ff895737}, !- Schedule Name
  {c32e480a-5ddb-4213-9153-d89a826755c9}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a086246a-ee73-4122-bfaa-1b48c3c7abb4}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {e6e9cd47-a9ac-40d4-842e-da2dbb11c66d}, !- Inlet Node Name
  {7a926e2b-0ac0-4e63-a206-98f0f7f18769}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {45009300-ebf0-4fb2-80a8-55ab68f31945}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {7a926e2b-0ac0-4e63-a206-98f0f7f18769}, !- Inlet Port
  {739dd3b7-0b55-49a7-ac81-94bbdfba3f36}; !- Outlet Port

OS:Connection,
  {e6e9cd47-a9ac-40d4-842e-da2dbb11c66d}, !- Handle
  {70c57efb-dfae-490d-adcf-8caac2d76101}, !- Source Object
  3,                                      !- Outlet Port
  {a086246a-ee73-4122-bfaa-1b48c3c7abb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a926e2b-0ac0-4e63-a206-98f0f7f18769}, !- Handle
  {a086246a-ee73-4122-bfaa-1b48c3c7abb4}, !- Source Object
  3,                                      !- Outlet Port
  {45009300-ebf0-4fb2-80a8-55ab68f31945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {739dd3b7-0b55-49a7-ac81-94bbdfba3f36}, !- Handle
  {45009300-ebf0-4fb2-80a8-55ab68f31945}, !- Source Object
  3,                                      !- Outlet Port
  {017b94bf-e46d-4a8b-99f5-c73fe7b29886}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {f600905a-d7e3-46a7-84b0-f2570b334846}, !- Handle
  90.1-2016    Chiller 0 31tons 1.2kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96043771043771,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {eee34fd4-92f7-4aeb-a4ec-90d1a4e224cb}, !- Cooling Capacity Function of Temperature Curve Name
  {87b5c658-84c5-4e89-8175-ae3251af9935}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5a2f5c3b-2a9c-4797-af43-904110205ce6}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {4bbcc0fe-5e6f-45c9-af23-a5f6f7faf204}, !- Chilled Water Inlet Node Name
  {3273ad70-640e-48a3-83c3-c3d8bbcb0058}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Node,
  {ec565b25-7069-4bb1-89fa-364e49420427}, !- Handle
  90.1-2016    Chiller 0 Supply Outlet Water Node, !- Name
  {3273ad70-640e-48a3-83c3-c3d8bbcb0058}, !- Inlet Port
  {c5a67973-e480-4e66-bd81-000f092a80d3}; !- Outlet Port

OS:Connection,
  {4bbcc0fe-5e6f-45c9-af23-a5f6f7faf204}, !- Handle
  {1ab26017-2875-4f34-a3bb-9b131e4415a7}, !- Source Object
  3,                                      !- Outlet Port
  {f600905a-d7e3-46a7-84b0-f2570b334846}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3273ad70-640e-48a3-83c3-c3d8bbcb0058}, !- Handle
  {f600905a-d7e3-46a7-84b0-f2570b334846}, !- Source Object
  16,                                     !- Outlet Port
  {ec565b25-7069-4bb1-89fa-364e49420427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a67973-e480-4e66-bd81-000f092a80d3}, !- Handle
  {ec565b25-7069-4bb1-89fa-364e49420427}, !- Source Object
  3,                                      !- Outlet Port
  {3894c913-7534-4c15-89db-7cfd966b3cc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4703082-2490-4dd6-8ae4-c12fee6ed821}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {6260fb72-8482-4e33-a7aa-ac3530de0414}, !- Inlet Node Name
  {2eaa0ca3-b97f-4334-ab87-a31294c7a3d8}; !- Outlet Node Name

OS:Node,
  {2319edc9-20a7-4a31-ad85-8e2728147cab}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {1c770287-b8bc-4727-89b7-b85137c07226}, !- Inlet Port
  {6260fb72-8482-4e33-a7aa-ac3530de0414}; !- Outlet Port

OS:Connection,
  {1c770287-b8bc-4727-89b7-b85137c07226}, !- Handle
  {017b94bf-e46d-4a8b-99f5-c73fe7b29886}, !- Source Object
  4,                                      !- Outlet Port
  {2319edc9-20a7-4a31-ad85-8e2728147cab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d856512b-4ab1-43b2-8e68-56f82ff07614}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {2eaa0ca3-b97f-4334-ab87-a31294c7a3d8}, !- Inlet Port
  {f0d76a60-d2cf-484d-a993-af9fee74315d}; !- Outlet Port

OS:Connection,
  {6260fb72-8482-4e33-a7aa-ac3530de0414}, !- Handle
  {2319edc9-20a7-4a31-ad85-8e2728147cab}, !- Source Object
  3,                                      !- Outlet Port
  {d4703082-2490-4dd6-8ae4-c12fee6ed821}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eaa0ca3-b97f-4334-ab87-a31294c7a3d8}, !- Handle
  {d4703082-2490-4dd6-8ae4-c12fee6ed821}, !- Source Object
  3,                                      !- Outlet Port
  {d856512b-4ab1-43b2-8e68-56f82ff07614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d76a60-d2cf-484d-a993-af9fee74315d}, !- Handle
  {d856512b-4ab1-43b2-8e68-56f82ff07614}, !- Source Object
  3,                                      !- Outlet Port
  {3894c913-7534-4c15-89db-7cfd966b3cc2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd226fd6-f04e-4c4b-8f6e-8a2f28ae68ca}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {9eebc904-d288-4cf2-bea2-ddfdfc70b426}, !- Inlet Node Name
  {9a5ba9f7-593f-44ba-97f8-c5e4b2c564fc}; !- Outlet Node Name

OS:Node,
  {a02b6388-05b0-47e2-8d0c-444df2cf75ff}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {9a5ba9f7-593f-44ba-97f8-c5e4b2c564fc}, !- Inlet Port
  {1f0784ce-7344-403c-88e6-f93b54b6a2c6}; !- Outlet Port

OS:Connection,
  {9eebc904-d288-4cf2-bea2-ddfdfc70b426}, !- Handle
  {559a5b9f-60f3-4cca-9dff-1c4e74c0b989}, !- Source Object
  3,                                      !- Outlet Port
  {dd226fd6-f04e-4c4b-8f6e-8a2f28ae68ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a5ba9f7-593f-44ba-97f8-c5e4b2c564fc}, !- Handle
  {dd226fd6-f04e-4c4b-8f6e-8a2f28ae68ca}, !- Source Object
  3,                                      !- Outlet Port
  {a02b6388-05b0-47e2-8d0c-444df2cf75ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0784ce-7344-403c-88e6-f93b54b6a2c6}, !- Handle
  {a02b6388-05b0-47e2-8d0c-444df2cf75ff}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7be48fd0-7c11-4d8a-adb0-334bb3030773}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {43046dd8-deb2-4c22-b9cf-db23d240d9cc}, !- Inlet Node Name
  {52931c9a-9fba-480d-b564-a13dbf204a0c}; !- Outlet Node Name

OS:Node,
  {ba9d0652-deab-41cf-abe5-e9e0d225c01c}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {6cf919bc-bc60-48f4-b5dd-413b885f402c}, !- Inlet Port
  {43046dd8-deb2-4c22-b9cf-db23d240d9cc}; !- Outlet Port

OS:Connection,
  {6cf919bc-bc60-48f4-b5dd-413b885f402c}, !- Handle
  {3894c913-7534-4c15-89db-7cfd966b3cc2}, !- Source Object
  2,                                      !- Outlet Port
  {ba9d0652-deab-41cf-abe5-e9e0d225c01c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43046dd8-deb2-4c22-b9cf-db23d240d9cc}, !- Handle
  {ba9d0652-deab-41cf-abe5-e9e0d225c01c}, !- Source Object
  3,                                      !- Outlet Port
  {7be48fd0-7c11-4d8a-adb0-334bb3030773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52931c9a-9fba-480d-b564-a13dbf204a0c}, !- Handle
  {7be48fd0-7c11-4d8a-adb0-334bb3030773}, !- Source Object
  3,                                      !- Outlet Port
  {c32e480a-5ddb-4213-9153-d89a826755c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1214b228-f781-489b-8350-56554f0a97f2}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {617d7d67-b3b0-4931-8b53-9ab14a071c94}, !- Inlet Node Name
  {67ae7b85-ecf8-451c-b3eb-5d4c9a988e28}; !- Outlet Node Name

OS:Node,
  {ddc6b4f6-f7b6-4be8-9d6b-d45d05f16fb2}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {67ae7b85-ecf8-451c-b3eb-5d4c9a988e28}, !- Inlet Port
  {f51b80f8-14c6-45d5-a7ff-df6baf775b1f}; !- Outlet Port

OS:Connection,
  {617d7d67-b3b0-4931-8b53-9ab14a071c94}, !- Handle
  {dd5e4031-f1e8-4917-8444-884cfa41dc2f}, !- Source Object
  3,                                      !- Outlet Port
  {1214b228-f781-489b-8350-56554f0a97f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ae7b85-ecf8-451c-b3eb-5d4c9a988e28}, !- Handle
  {1214b228-f781-489b-8350-56554f0a97f2}, !- Source Object
  3,                                      !- Outlet Port
  {ddc6b4f6-f7b6-4be8-9d6b-d45d05f16fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51b80f8-14c6-45d5-a7ff-df6baf775b1f}, !- Handle
  {ddc6b4f6-f7b6-4be8-9d6b-d45d05f16fb2}, !- Source Object
  3,                                      !- Outlet Port
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {58df17a2-c7ad-4cba-a534-b20f6d8a107f}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {033bd9f7-1e01-4c40-bd20-3542fcda755e}, !- Inlet Node Name
  {5d71c63c-4005-4b75-89f0-4a41f07dd060}; !- Outlet Node Name

OS:Node,
  {8bced5bc-6ca4-4d63-82a3-e4a7cf599d60}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {8dda6442-9d7c-48ef-8a90-f25505f90e0b}, !- Inlet Port
  {033bd9f7-1e01-4c40-bd20-3542fcda755e}; !- Outlet Port

OS:Connection,
  {8dda6442-9d7c-48ef-8a90-f25505f90e0b}, !- Handle
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Source Object
  2,                                      !- Outlet Port
  {8bced5bc-6ca4-4d63-82a3-e4a7cf599d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033bd9f7-1e01-4c40-bd20-3542fcda755e}, !- Handle
  {8bced5bc-6ca4-4d63-82a3-e4a7cf599d60}, !- Source Object
  3,                                      !- Outlet Port
  {58df17a2-c7ad-4cba-a534-b20f6d8a107f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d71c63c-4005-4b75-89f0-4a41f07dd060}, !- Handle
  {58df17a2-c7ad-4cba-a534-b20f6d8a107f}, !- Source Object
  3,                                      !- Outlet Port
  {0410980c-b504-4a5c-98f0-0a339745da75}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2b73f709-36d0-4b90-8af1-f67b1ad14f3c}, !- Handle
  12 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {afade98c-be88-4a72-9276-58b6c8b0d1fc}, !- Availability Schedule
  {187b8098-b56f-4cc1-aea2-899b15d17d0d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a19aa423-1c3b-4082-8307-6adcc99414c6}, !- Supply Side Inlet Node Name
  {ece0b071-cce6-42af-adcb-3d3e367fd022}, !- Demand Side Outlet Node Name
  {e0246591-288b-4aba-8f49-1c197cd624a8}, !- Demand Side Inlet Node A
  {0a14c423-d77a-4de9-8168-01f68ef72da3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Demand Mixer Name
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {224d057d-84a4-4446-ac29-6fbf372b90bb}, !- Handle
  12 Zone DOAS Supply Inlet Node,         !- Name
  {a19aa423-1c3b-4082-8307-6adcc99414c6}, !- Inlet Port
  {7b570be6-6b3d-4227-bac4-8ae918b92539}; !- Outlet Port

OS:Node,
  {0a937b39-2704-4f66-a269-da8a4b8d9972}, !- Handle
  12 Zone DOAS Supply Outlet Node,        !- Name
  {213cc7fe-2053-41f9-a1de-69f1e2696aa0}, !- Inlet Port
  {0a14c423-d77a-4de9-8168-01f68ef72da3}; !- Outlet Port

OS:Connection,
  {a19aa423-1c3b-4082-8307-6adcc99414c6}, !- Handle
  {2b73f709-36d0-4b90-8af1-f67b1ad14f3c}, !- Source Object
  9,                                      !- Outlet Port
  {224d057d-84a4-4446-ac29-6fbf372b90bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a14c423-d77a-4de9-8168-01f68ef72da3}, !- Handle
  {0a937b39-2704-4f66-a269-da8a4b8d9972}, !- Source Object
  3,                                      !- Outlet Port
  {2b73f709-36d0-4b90-8af1-f67b1ad14f3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21f010e6-f73f-47e7-9bfb-222661b35bfe}, !- Handle
  12 Zone DOAS Demand Inlet Node,         !- Name
  {e0246591-288b-4aba-8f49-1c197cd624a8}, !- Inlet Port
  {9a12cb7b-6729-495b-be5e-75d6d9bb73cb}; !- Outlet Port

OS:Node,
  {991b325a-ee0e-4fb9-905f-fe23f5db47a2}, !- Handle
  12 Zone DOAS Demand Outlet Node,        !- Name
  {c18648c0-c554-4708-bfaa-d0b289cfaa43}, !- Inlet Port
  {ece0b071-cce6-42af-adcb-3d3e367fd022}; !- Outlet Port

OS:Node,
  {19986545-a7d0-4623-8229-c896821eecb4}, !- Handle
  TZ-0.01-Lobby Air Terminal Outlet Air Node, !- Name
  {a403c574-97b9-48c5-9b5f-83aa48dcc422}, !- Inlet Port
  {72bee2f7-148c-43b0-9e5a-73a9f591f968}; !- Outlet Port

OS:Connection,
  {e0246591-288b-4aba-8f49-1c197cd624a8}, !- Handle
  {2b73f709-36d0-4b90-8af1-f67b1ad14f3c}, !- Source Object
  11,                                     !- Outlet Port
  {21f010e6-f73f-47e7-9bfb-222661b35bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece0b071-cce6-42af-adcb-3d3e367fd022}, !- Handle
  {991b325a-ee0e-4fb9-905f-fe23f5db47a2}, !- Source Object
  3,                                      !- Outlet Port
  {2b73f709-36d0-4b90-8af1-f67b1ad14f3c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9a12cb7b-6729-495b-be5e-75d6d9bb73cb}, !- Inlet Node Name
  {4460961b-bf25-4aa7-b416-96bca37c2099}, !- Outlet Node Name 1
  {3a6b565f-7eb5-41b8-993b-42327374ba7e}, !- Outlet Node Name 2
  {dae15876-4a9b-4311-ba2e-ce2cc677bbfc}, !- Outlet Node Name 3
  {cfe2d730-f322-4dce-b96a-92bfd17ab8ec}, !- Outlet Node Name 4
  {32c918a2-81cb-4f30-8328-8ced277c0403}, !- Outlet Node Name 5
  {b4a4e9ae-e542-4e3f-9085-d80ac0ff7d0f}, !- Outlet Node Name 6
  {4e9a670c-3251-46fa-b87b-b7e652222977}, !- Outlet Node Name 7
  {cbf6cf54-f611-47bf-a59c-ec0a5b02aa74}, !- Outlet Node Name 8
  {2881f9fa-ea9a-4bef-b33c-76f9aaf4e25b}, !- Outlet Node Name 9
  {d41ce1e9-0448-41b4-add7-e667a6158c82}, !- Outlet Node Name 10
  {30a1f519-a121-4e04-910e-d45b7525ad56}, !- Outlet Node Name 11
  {c8c6aaed-cd70-4a8c-9227-b13324469d28}; !- Outlet Node Name 12

OS:AirLoopHVAC:ZoneMixer,
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c18648c0-c554-4708-bfaa-d0b289cfaa43}, !- Outlet Node Name
  {adfc4aa4-bc30-4a8c-81e0-1348d29e51a4}, !- Inlet Node Name 1
  {4960f869-101d-4eaf-a55d-b9e1c7943417}, !- Inlet Node Name 2
  {f4d63730-15af-4338-9504-c222317842d8}, !- Inlet Node Name 3
  {dd00472c-56a8-4970-966c-65654ad76e4f}, !- Inlet Node Name 4
  {2a6c0aca-2125-4eb7-8ede-d8c521783646}, !- Inlet Node Name 5
  {ebae4266-5162-4140-9286-d4a9f6463852}, !- Inlet Node Name 6
  {5f796316-030c-46e4-be34-eb24ab9b72c1}, !- Inlet Node Name 7
  {97f1b54d-9aa8-4edb-8694-383b1a2496da}, !- Inlet Node Name 8
  {908c38a2-b3a9-47b0-bda5-556a007d428f}, !- Inlet Node Name 9
  {934c192b-fb1d-4995-8e71-2a0e91518c96}, !- Inlet Node Name 10
  {a32c80c4-763c-45ee-a1f3-ca1682a58899}, !- Inlet Node Name 11
  {241a44b3-4dee-4e24-adb4-94c6c68af415}; !- Inlet Node Name 12

OS:Connection,
  {9a12cb7b-6729-495b-be5e-75d6d9bb73cb}, !- Handle
  {21f010e6-f73f-47e7-9bfb-222661b35bfe}, !- Source Object
  3,                                      !- Outlet Port
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18648c0-c554-4708-bfaa-d0b289cfaa43}, !- Handle
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Source Object
  2,                                      !- Outlet Port
  {991b325a-ee0e-4fb9-905f-fe23f5db47a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d0c12dc1-ba3e-4675-8ff4-4ee408286e19}, !- Handle
  {2b73f709-36d0-4b90-8af1-f67b1ad14f3c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {187b8098-b56f-4cc1-aea2-899b15d17d0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8e65d0f2-4191-46d4-8eef-96e761dccb70}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {84806e5a-c5a1-4402-ac6f-a9d5085c9ea2}, !- Handle
  DOAS Supply Fan,                        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {d6f24664-5bd7-4b26-bf2b-5d928e013dc4}, !- Air Inlet Node Name
  {213cc7fe-2053-41f9-a1de-69f1e2696aa0}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {213cc7fe-2053-41f9-a1de-69f1e2696aa0}, !- Handle
  {84806e5a-c5a1-4402-ac6f-a9d5085c9ea2}, !- Source Object
  9,                                      !- Outlet Port
  {0a937b39-2704-4f66-a269-da8a4b8d9972}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0df72e4b-6101-4043-a1c6-7fbe142122c0}, !- Handle
  12 Zone DOAS Htg Coil,                  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2c6cebbf-1e66-4e83-9208-cc39c235e9ea}, !- Water Inlet Node Name
  {b50a4a7e-d48f-4573-bff8-53cf2a31153a}, !- Water Outlet Node Name
  {9a761949-ad14-4cd9-b822-316321582a30}, !- Air Inlet Node Name
  {b441171e-68ed-4f4d-9659-2d6ccdc63c85}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aae8e7da-526b-4e5c-817b-f0d6fdad24b2}, !- Handle
  12 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {6df550aa-dd09-45cd-bc62-2d4b31e8aebe}, !- Inlet Port
  {2c6cebbf-1e66-4e83-9208-cc39c235e9ea}; !- Outlet Port

OS:Connection,
  {6df550aa-dd09-45cd-bc62-2d4b31e8aebe}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  4,                                      !- Outlet Port
  {aae8e7da-526b-4e5c-817b-f0d6fdad24b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eef3ef1c-c68f-43c1-a1a9-4e00991459d3}, !- Handle
  12 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {b50a4a7e-d48f-4573-bff8-53cf2a31153a}, !- Inlet Port
  {3177c6f1-f8ea-4a53-a80b-2d27349cbfb5}; !- Outlet Port

OS:Connection,
  {2c6cebbf-1e66-4e83-9208-cc39c235e9ea}, !- Handle
  {aae8e7da-526b-4e5c-817b-f0d6fdad24b2}, !- Source Object
  3,                                      !- Outlet Port
  {0df72e4b-6101-4043-a1c6-7fbe142122c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b50a4a7e-d48f-4573-bff8-53cf2a31153a}, !- Handle
  {0df72e4b-6101-4043-a1c6-7fbe142122c0}, !- Source Object
  6,                                      !- Outlet Port
  {eef3ef1c-c68f-43c1-a1a9-4e00991459d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3177c6f1-f8ea-4a53-a80b-2d27349cbfb5}, !- Handle
  {eef3ef1c-c68f-43c1-a1a9-4e00991459d3}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cb5b7597-bf2b-49ef-9a0e-1634aa322f8e}, !- Handle
  12 Zone DOAS Htg Coil Controller,       !- Name
  {0df72e4b-6101-4043-a1c6-7fbe142122c0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9763be9a-6a61-4c11-babf-85e611275c48}, !- Handle
  12 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {b441171e-68ed-4f4d-9659-2d6ccdc63c85}, !- Inlet Port
  {d6f24664-5bd7-4b26-bf2b-5d928e013dc4}; !- Outlet Port

OS:Connection,
  {b441171e-68ed-4f4d-9659-2d6ccdc63c85}, !- Handle
  {0df72e4b-6101-4043-a1c6-7fbe142122c0}, !- Source Object
  8,                                      !- Outlet Port
  {9763be9a-6a61-4c11-babf-85e611275c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f24664-5bd7-4b26-bf2b-5d928e013dc4}, !- Handle
  {9763be9a-6a61-4c11-babf-85e611275c48}, !- Source Object
  3,                                      !- Outlet Port
  {84806e5a-c5a1-4402-ac6f-a9d5085c9ea2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fca77726-b4f2-48c1-ab54-e8dd48cd7c9a}, !- Handle
  12 Zone DOAS Clg Coil,                  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {580e6213-7709-4257-baa3-698aed142d6c}, !- Water Inlet Node Name
  {b11dd152-393a-409c-8ca1-0148a82e8949}, !- Water Outlet Node Name
  {f0caa0d0-b7d6-46a5-ba4c-b816df451ed6}, !- Air Inlet Node Name
  {b5cb43bc-7f7e-4488-8f22-f2068a13e405}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {efdc3a11-251e-491a-88bd-834583d047a4}, !- Handle
  12 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {65ad7777-5fd9-4095-a2b0-81430c626ce2}, !- Inlet Port
  {580e6213-7709-4257-baa3-698aed142d6c}; !- Outlet Port

OS:Connection,
  {65ad7777-5fd9-4095-a2b0-81430c626ce2}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  4,                                      !- Outlet Port
  {efdc3a11-251e-491a-88bd-834583d047a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64fc2809-3fc8-41e6-88a0-c35d9aebc221}, !- Handle
  12 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {b11dd152-393a-409c-8ca1-0148a82e8949}, !- Inlet Port
  {8521429c-1660-4f65-ba84-42d5f2360ab3}; !- Outlet Port

OS:Connection,
  {580e6213-7709-4257-baa3-698aed142d6c}, !- Handle
  {efdc3a11-251e-491a-88bd-834583d047a4}, !- Source Object
  3,                                      !- Outlet Port
  {fca77726-b4f2-48c1-ab54-e8dd48cd7c9a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b11dd152-393a-409c-8ca1-0148a82e8949}, !- Handle
  {fca77726-b4f2-48c1-ab54-e8dd48cd7c9a}, !- Source Object
  11,                                     !- Outlet Port
  {64fc2809-3fc8-41e6-88a0-c35d9aebc221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8521429c-1660-4f65-ba84-42d5f2360ab3}, !- Handle
  {64fc2809-3fc8-41e6-88a0-c35d9aebc221}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3032ef61-896e-4b4b-861c-ba7f3914310d}, !- Handle
  12 Zone DOAS Clg Coil Controller,       !- Name
  {fca77726-b4f2-48c1-ab54-e8dd48cd7c9a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {79430d78-10d3-44fe-94fd-985edcf9737c}, !- Handle
  12 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {b5cb43bc-7f7e-4488-8f22-f2068a13e405}, !- Inlet Port
  {9a761949-ad14-4cd9-b822-316321582a30}; !- Outlet Port

OS:Connection,
  {b5cb43bc-7f7e-4488-8f22-f2068a13e405}, !- Handle
  {fca77726-b4f2-48c1-ab54-e8dd48cd7c9a}, !- Source Object
  13,                                     !- Outlet Port
  {79430d78-10d3-44fe-94fd-985edcf9737c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a761949-ad14-4cd9-b822-316321582a30}, !- Handle
  {79430d78-10d3-44fe-94fd-985edcf9737c}, !- Source Object
  3,                                      !- Outlet Port
  {0df72e4b-6101-4043-a1c6-7fbe142122c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b86a2426-4834-46b1-b4e9-05f9aa37e2e5}, !- Handle
  12 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {afade98c-be88-4a72-9276-58b6c8b0d1fc}, !- Minimum Outdoor Air Schedule Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cfb074a8-3b8f-4e13-a00b-6a5f3a83dffe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cfb074a8-3b8f-4e13-a00b-6a5f3a83dffe}, !- Handle
  12 Zone DOAS Mechanical Ventilation Controller, !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {32309496-ed2c-4ff8-86e0-b024c5d9572e}, !- Handle
  12 Zone DOAS OA System,                 !- Name
  {b86a2426-4834-46b1-b4e9-05f9aa37e2e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25f1772f-fbd4-462a-bfc2-11936d7f509e}, !- Mixed Air Node Name
  {4534bbf8-8668-4071-bb28-94860203ba17}, !- Outdoor Air Stream Node Name
  {01d668b2-3a6c-4ea4-a097-05193962f24c}, !- Relief Air Stream Node Name
  {e01e45b6-4d25-4cee-ba18-2a9296912b26}; !- Return Air Stream Node Name

OS:Node,
  {5f0c52d5-dc4e-4b36-b231-0a1a7c861dc7}, !- Handle
  12 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {7472ac60-9ef7-4366-8cb3-52325559c685}; !- Outlet Port

OS:Node,
  {1447dc17-00ef-45b2-8068-78a9b104f890}, !- Handle
  12 Zone DOAS Relief Air Node,           !- Name
  {860456dc-48aa-4d89-aa72-bf808778e225}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {64caf15d-4b59-4ea9-bfec-9963f9940af6}, !- Handle
  12 Zone DOAS Mixed Air Node,            !- Name
  {25f1772f-fbd4-462a-bfc2-11936d7f509e}, !- Inlet Port
  {f0caa0d0-b7d6-46a5-ba4c-b816df451ed6}; !- Outlet Port

OS:Connection,
  {25f1772f-fbd4-462a-bfc2-11936d7f509e}, !- Handle
  {32309496-ed2c-4ff8-86e0-b024c5d9572e}, !- Source Object
  5,                                      !- Outlet Port
  {64caf15d-4b59-4ea9-bfec-9963f9940af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0caa0d0-b7d6-46a5-ba4c-b816df451ed6}, !- Handle
  {64caf15d-4b59-4ea9-bfec-9963f9940af6}, !- Source Object
  3,                                      !- Outlet Port
  {fca77726-b4f2-48c1-ab54-e8dd48cd7c9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {904105f4-3242-454b-941e-f2a1fa9b9712}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {7b570be6-6b3d-4227-bac4-8ae918b92539}, !- Air Inlet Node Name
  {1edc7425-001c-4789-ae6f-2f8b75431918}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {9c089035-6245-48d1-b1bc-c185972d1f5d}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {1edc7425-001c-4789-ae6f-2f8b75431918}, !- Inlet Port
  {e01e45b6-4d25-4cee-ba18-2a9296912b26}; !- Outlet Port

OS:Connection,
  {7b570be6-6b3d-4227-bac4-8ae918b92539}, !- Handle
  {224d057d-84a4-4446-ac29-6fbf372b90bb}, !- Source Object
  3,                                      !- Outlet Port
  {904105f4-3242-454b-941e-f2a1fa9b9712}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1edc7425-001c-4789-ae6f-2f8b75431918}, !- Handle
  {904105f4-3242-454b-941e-f2a1fa9b9712}, !- Source Object
  9,                                      !- Outlet Port
  {9c089035-6245-48d1-b1bc-c185972d1f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01e45b6-4d25-4cee-ba18-2a9296912b26}, !- Handle
  {9c089035-6245-48d1-b1bc-c185972d1f5d}, !- Source Object
  3,                                      !- Outlet Port
  {32309496-ed2c-4ff8-86e0-b024c5d9572e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {154d01b9-3f30-4b15-a98a-3baf2c22d13f}, !- Handle
  12 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0a937b39-2704-4f66-a269-da8a4b8d9972}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {8e65d0f2-4191-46d4-8eef-96e761dccb70}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {59b4f6be-7ca5-42be-9133-51cda8f84c4f}, !- Control Zone or Zone List Name
  {435fed21-36c5-4b7a-b3a4-79a0bf7313c3}, !- Cooling Control Zone or Zone List Name
  {88abe54f-8c20-4a73-8791-115c1a5be732}, !- Heating Control Zone or Zone List Name
  {e7c10c9b-4377-46a8-91d3-694786408562}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59b4f6be-7ca5-42be-9133-51cda8f84c4f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {435fed21-36c5-4b7a-b3a4-79a0bf7313c3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88abe54f-8c20-4a73-8791-115c1a5be732}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e7c10c9b-4377-46a8-91d3-694786408562}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {007d2d6c-4180-486e-9542-a8350c9f3628}, !- Handle
  TZ-0.01-Lobby Air Terminal,             !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {54ed703f-b4ae-4277-8259-ac539d1606cc}, !- Air Inlet Node Name
  {a403c574-97b9-48c5-9b5f-83aa48dcc422}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {722cc6fe-9604-4b3f-b346-dba1f92896a6}, !- Handle
  TZ-0.01-Lobby Return Air Node,          !- Name
  {2954234b-300a-47c0-b1a4-e56acce2ea14}, !- Inlet Port
  {adfc4aa4-bc30-4a8c-81e0-1348d29e51a4}; !- Outlet Port

OS:Connection,
  {72bee2f7-148c-43b0-9e5a-73a9f591f968}, !- Handle
  {19986545-a7d0-4623-8229-c896821eecb4}, !- Source Object
  3,                                      !- Outlet Port
  {6d222ffd-5a2a-47cc-b87d-19288d1ef45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2954234b-300a-47c0-b1a4-e56acce2ea14}, !- Handle
  {1b9a5a63-e234-4ccf-bd4a-a058cc2540cd}, !- Source Object
  2,                                      !- Outlet Port
  {722cc6fe-9604-4b3f-b346-dba1f92896a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfc4aa4-bc30-4a8c-81e0-1348d29e51a4}, !- Handle
  {722cc6fe-9604-4b3f-b346-dba1f92896a6}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b9f65be-1fd9-48e3-aa8b-44b78e4c49ec}, !- Handle
  TZ-0.01-Lobby Air Terminal Inlet Air Node, !- Name
  {4460961b-bf25-4aa7-b416-96bca37c2099}, !- Inlet Port
  {54ed703f-b4ae-4277-8259-ac539d1606cc}; !- Outlet Port

OS:Connection,
  {4460961b-bf25-4aa7-b416-96bca37c2099}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  3,                                      !- Outlet Port
  {6b9f65be-1fd9-48e3-aa8b-44b78e4c49ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ed703f-b4ae-4277-8259-ac539d1606cc}, !- Handle
  {6b9f65be-1fd9-48e3-aa8b-44b78e4c49ec}, !- Source Object
  3,                                      !- Outlet Port
  {007d2d6c-4180-486e-9542-a8350c9f3628}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a403c574-97b9-48c5-9b5f-83aa48dcc422}, !- Handle
  {007d2d6c-4180-486e-9542-a8350c9f3628}, !- Source Object
  4,                                      !- Outlet Port
  {19986545-a7d0-4623-8229-c896821eecb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2d3fea93-820c-4844-8a15-17591aeb106b}, !- Handle
  Schedule Constant 1,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {872b1dde-549c-4ef6-b215-27d54b7914d7}, !- Handle
  Schedule Constant 2,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12731ca0-3788-4936-8dc3-38e0d0b79848}, !- Handle
  TZ-0.02-Circulations Air Terminal,      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {7459e748-6564-48a6-b4fb-0d59de489245}, !- Air Inlet Node Name
  {c5900b7e-ccf9-457e-a09f-5a49bc5b6266}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a964036b-c674-40be-8fa8-62c2256a96ef}, !- Handle
  TZ-0.02-Circulations Air Terminal Outlet Air Node, !- Name
  {c5900b7e-ccf9-457e-a09f-5a49bc5b6266}, !- Inlet Port
  {0430ebe9-2291-471b-a719-5f4b8b66cc41}; !- Outlet Port

OS:Node,
  {aeac266c-43d3-4561-90bc-92ed10359609}, !- Handle
  TZ-0.02-Circulations Return Air Node,   !- Name
  {f7582467-33e5-48a5-8e63-5e17bfe947a4}, !- Inlet Port
  {4960f869-101d-4eaf-a55d-b9e1c7943417}; !- Outlet Port

OS:Connection,
  {0430ebe9-2291-471b-a719-5f4b8b66cc41}, !- Handle
  {a964036b-c674-40be-8fa8-62c2256a96ef}, !- Source Object
  3,                                      !- Outlet Port
  {0e80f2c3-470a-4f5c-8b51-d57e41dd6fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7582467-33e5-48a5-8e63-5e17bfe947a4}, !- Handle
  {bc325612-9c5d-487c-8d98-cb9e0b743a56}, !- Source Object
  2,                                      !- Outlet Port
  {aeac266c-43d3-4561-90bc-92ed10359609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4960f869-101d-4eaf-a55d-b9e1c7943417}, !- Handle
  {aeac266c-43d3-4561-90bc-92ed10359609}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {824048d5-0d97-4d23-a23b-05bdd5c3f977}, !- Handle
  TZ-0.02-Circulations Air Terminal Inlet Air Node, !- Name
  {3a6b565f-7eb5-41b8-993b-42327374ba7e}, !- Inlet Port
  {7459e748-6564-48a6-b4fb-0d59de489245}; !- Outlet Port

OS:Connection,
  {3a6b565f-7eb5-41b8-993b-42327374ba7e}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  4,                                      !- Outlet Port
  {824048d5-0d97-4d23-a23b-05bdd5c3f977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7459e748-6564-48a6-b4fb-0d59de489245}, !- Handle
  {824048d5-0d97-4d23-a23b-05bdd5c3f977}, !- Source Object
  3,                                      !- Outlet Port
  {12731ca0-3788-4936-8dc3-38e0d0b79848}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5900b7e-ccf9-457e-a09f-5a49bc5b6266}, !- Handle
  {12731ca0-3788-4936-8dc3-38e0d0b79848}, !- Source Object
  4,                                      !- Outlet Port
  {a964036b-c674-40be-8fa8-62c2256a96ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7cd4788a-8d1b-4c8e-92c1-2334fb1e9a17}, !- Handle
  Schedule Constant 3,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f97a3a3f-27d9-47a4-92ec-426e00c408c2}, !- Handle
  Schedule Constant 4,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f9f77ae-9665-4af1-9cb1-e2dcc73735aa}, !- Handle
  TZ-0.03-BreakRoom Air Terminal,         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {0faa9a08-392c-4989-b80c-10defa6eab74}, !- Air Inlet Node Name
  {1d8ae712-a336-4b93-85ae-70bee4e0c0fd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7829368b-61bb-4569-be01-6817d5af3825}, !- Handle
  TZ-0.03-BreakRoom Air Terminal Outlet Air Node, !- Name
  {1d8ae712-a336-4b93-85ae-70bee4e0c0fd}, !- Inlet Port
  {764f5d5a-d199-4f11-a331-2f69898ed178}; !- Outlet Port

OS:Node,
  {cc63d63d-f5d7-486c-b943-b2317db80a25}, !- Handle
  TZ-0.03-BreakRoom Return Air Node,      !- Name
  {3944e2af-2e89-4170-9360-2647b3b9b248}, !- Inlet Port
  {f4d63730-15af-4338-9504-c222317842d8}; !- Outlet Port

OS:Connection,
  {764f5d5a-d199-4f11-a331-2f69898ed178}, !- Handle
  {7829368b-61bb-4569-be01-6817d5af3825}, !- Source Object
  3,                                      !- Outlet Port
  {926149a8-768d-491e-8c6c-462d596c5a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3944e2af-2e89-4170-9360-2647b3b9b248}, !- Handle
  {0b8dbcae-42fa-4229-9f1f-b2710c0f6d81}, !- Source Object
  2,                                      !- Outlet Port
  {cc63d63d-f5d7-486c-b943-b2317db80a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d63730-15af-4338-9504-c222317842d8}, !- Handle
  {cc63d63d-f5d7-486c-b943-b2317db80a25}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eefbac64-209a-45aa-aef8-0edc40e63999}, !- Handle
  TZ-0.03-BreakRoom Air Terminal Inlet Air Node, !- Name
  {dae15876-4a9b-4311-ba2e-ce2cc677bbfc}, !- Inlet Port
  {0faa9a08-392c-4989-b80c-10defa6eab74}; !- Outlet Port

OS:Connection,
  {dae15876-4a9b-4311-ba2e-ce2cc677bbfc}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  5,                                      !- Outlet Port
  {eefbac64-209a-45aa-aef8-0edc40e63999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0faa9a08-392c-4989-b80c-10defa6eab74}, !- Handle
  {eefbac64-209a-45aa-aef8-0edc40e63999}, !- Source Object
  3,                                      !- Outlet Port
  {0f9f77ae-9665-4af1-9cb1-e2dcc73735aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d8ae712-a336-4b93-85ae-70bee4e0c0fd}, !- Handle
  {0f9f77ae-9665-4af1-9cb1-e2dcc73735aa}, !- Source Object
  4,                                      !- Outlet Port
  {7829368b-61bb-4569-be01-6817d5af3825}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {55eb90ad-0fcb-46f1-aef9-e9fad77ac3b4}, !- Handle
  Schedule Constant 5,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b7c4b108-5f1e-416e-99c6-8cd6e354591b}, !- Handle
  Schedule Constant 6,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {095a7265-f6b9-4b69-9e66-3b8a8c079ccc}, !- Handle
  TZ-0.04-MeetingRoom Air Terminal,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {0038c180-21f1-458f-9dd7-f4a573a00a1a}, !- Air Inlet Node Name
  {655d7394-c13f-4194-b3ca-ed15fac9f66e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {383d58bc-74a0-473f-bf05-3562d751ae7b}, !- Handle
  TZ-0.04-MeetingRoom Air Terminal Outlet Air Node, !- Name
  {655d7394-c13f-4194-b3ca-ed15fac9f66e}, !- Inlet Port
  {803f7095-8ac1-421d-8040-e376774277e9}; !- Outlet Port

OS:Node,
  {e09978fb-2196-4a39-a33e-4d605f6bd525}, !- Handle
  TZ-0.04-MeetingRoom Return Air Node,    !- Name
  {075dde41-931d-47a4-8f9d-c1a6eff21923}, !- Inlet Port
  {dd00472c-56a8-4970-966c-65654ad76e4f}; !- Outlet Port

OS:Connection,
  {803f7095-8ac1-421d-8040-e376774277e9}, !- Handle
  {383d58bc-74a0-473f-bf05-3562d751ae7b}, !- Source Object
  3,                                      !- Outlet Port
  {4cf5fa34-3362-4f20-af40-6795c601e675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075dde41-931d-47a4-8f9d-c1a6eff21923}, !- Handle
  {6858d8e1-16c7-4692-bb15-608b48bd0994}, !- Source Object
  2,                                      !- Outlet Port
  {e09978fb-2196-4a39-a33e-4d605f6bd525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd00472c-56a8-4970-966c-65654ad76e4f}, !- Handle
  {e09978fb-2196-4a39-a33e-4d605f6bd525}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {08a13db4-90f4-44b7-bd2d-3500322ca69c}, !- Handle
  TZ-0.04-MeetingRoom Air Terminal Inlet Air Node, !- Name
  {cfe2d730-f322-4dce-b96a-92bfd17ab8ec}, !- Inlet Port
  {0038c180-21f1-458f-9dd7-f4a573a00a1a}; !- Outlet Port

OS:Connection,
  {cfe2d730-f322-4dce-b96a-92bfd17ab8ec}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  6,                                      !- Outlet Port
  {08a13db4-90f4-44b7-bd2d-3500322ca69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0038c180-21f1-458f-9dd7-f4a573a00a1a}, !- Handle
  {08a13db4-90f4-44b7-bd2d-3500322ca69c}, !- Source Object
  3,                                      !- Outlet Port
  {095a7265-f6b9-4b69-9e66-3b8a8c079ccc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {655d7394-c13f-4194-b3ca-ed15fac9f66e}, !- Handle
  {095a7265-f6b9-4b69-9e66-3b8a8c079ccc}, !- Source Object
  4,                                      !- Outlet Port
  {383d58bc-74a0-473f-bf05-3562d751ae7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a262299f-9bb8-41d4-94d1-f8880501d5da}, !- Handle
  Schedule Constant 7,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {652c01d1-aecd-4024-91e4-b72bf92cce44}, !- Handle
  Schedule Constant 8,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1eab4ee-a819-4bd0-84a8-fcef9ca1771a}, !- Handle
  TZ-0.05-Storage Air Terminal,           !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {5372753e-82f3-42a8-9c41-6686fec5e56d}, !- Air Inlet Node Name
  {f9adfa54-65f8-416f-8e78-e2cff2b27c03}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cf67195-8d37-4c7e-87f2-02cf5bb4d9ac}, !- Handle
  TZ-0.05-Storage Air Terminal Outlet Air Node, !- Name
  {f9adfa54-65f8-416f-8e78-e2cff2b27c03}, !- Inlet Port
  {a76b7ee3-cd91-49c4-9f88-31ece0f24eb5}; !- Outlet Port

OS:Node,
  {5bbba9f8-5a25-4a2b-afa6-3f90861560d9}, !- Handle
  TZ-0.05-Storage Return Air Node,        !- Name
  {d9f2f6f6-8ea1-41ef-b705-1ce43ed557d8}, !- Inlet Port
  {2a6c0aca-2125-4eb7-8ede-d8c521783646}; !- Outlet Port

OS:Connection,
  {a76b7ee3-cd91-49c4-9f88-31ece0f24eb5}, !- Handle
  {3cf67195-8d37-4c7e-87f2-02cf5bb4d9ac}, !- Source Object
  3,                                      !- Outlet Port
  {fb78b071-4769-4a83-8d05-c602e1581ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f2f6f6-8ea1-41ef-b705-1ce43ed557d8}, !- Handle
  {4c2a5619-3c8a-448b-88b7-d1d28e503e5f}, !- Source Object
  2,                                      !- Outlet Port
  {5bbba9f8-5a25-4a2b-afa6-3f90861560d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6c0aca-2125-4eb7-8ede-d8c521783646}, !- Handle
  {5bbba9f8-5a25-4a2b-afa6-3f90861560d9}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {fe7d8c22-8e31-4353-a728-8798bcf1d4f2}, !- Handle
  TZ-0.05-Storage Air Terminal Inlet Air Node, !- Name
  {32c918a2-81cb-4f30-8328-8ced277c0403}, !- Inlet Port
  {5372753e-82f3-42a8-9c41-6686fec5e56d}; !- Outlet Port

OS:Connection,
  {32c918a2-81cb-4f30-8328-8ced277c0403}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  7,                                      !- Outlet Port
  {fe7d8c22-8e31-4353-a728-8798bcf1d4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5372753e-82f3-42a8-9c41-6686fec5e56d}, !- Handle
  {fe7d8c22-8e31-4353-a728-8798bcf1d4f2}, !- Source Object
  3,                                      !- Outlet Port
  {b1eab4ee-a819-4bd0-84a8-fcef9ca1771a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9adfa54-65f8-416f-8e78-e2cff2b27c03}, !- Handle
  {b1eab4ee-a819-4bd0-84a8-fcef9ca1771a}, !- Source Object
  4,                                      !- Outlet Port
  {3cf67195-8d37-4c7e-87f2-02cf5bb4d9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2c9a2741-d3a4-4dfb-bf1f-532e73cee0f1}, !- Handle
  Schedule Constant 9,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a6fa8f06-c4a1-4aec-9632-2caa6a76088f}, !- Handle
  Schedule Constant 10,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a227dcd8-148b-4bbd-8389-4bc76bbf5bd0}, !- Handle
  TZ-0.06-WC Air Terminal,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {dc69ac9b-048d-441b-abe8-1a387174b75b}, !- Air Inlet Node Name
  {ff20ef22-8e1b-4df4-a96f-2ee966084de3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57828a49-e772-4984-98a2-ca348fd707f0}, !- Handle
  TZ-0.06-WC Air Terminal Outlet Air Node, !- Name
  {ff20ef22-8e1b-4df4-a96f-2ee966084de3}, !- Inlet Port
  {69c0a497-d2d8-401b-8096-7da22122ec63}; !- Outlet Port

OS:Node,
  {1ae7f793-2e61-48fd-af52-7d4529e1a1cb}, !- Handle
  TZ-0.06-WC Return Air Node,             !- Name
  {08b318e1-8aeb-465d-8170-0a1b5664639a}, !- Inlet Port
  {ebae4266-5162-4140-9286-d4a9f6463852}; !- Outlet Port

OS:Connection,
  {69c0a497-d2d8-401b-8096-7da22122ec63}, !- Handle
  {57828a49-e772-4984-98a2-ca348fd707f0}, !- Source Object
  3,                                      !- Outlet Port
  {e5ff5dc6-cf0f-4f4e-b7c8-5ccffeec7faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b318e1-8aeb-465d-8170-0a1b5664639a}, !- Handle
  {b9c51ab0-1a48-4ba9-bd5d-f687bfaae997}, !- Source Object
  2,                                      !- Outlet Port
  {1ae7f793-2e61-48fd-af52-7d4529e1a1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebae4266-5162-4140-9286-d4a9f6463852}, !- Handle
  {1ae7f793-2e61-48fd-af52-7d4529e1a1cb}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5957977d-a126-4b96-ad44-72d41af1c7d8}, !- Handle
  TZ-0.06-WC Air Terminal Inlet Air Node, !- Name
  {b4a4e9ae-e542-4e3f-9085-d80ac0ff7d0f}, !- Inlet Port
  {dc69ac9b-048d-441b-abe8-1a387174b75b}; !- Outlet Port

OS:Connection,
  {b4a4e9ae-e542-4e3f-9085-d80ac0ff7d0f}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  8,                                      !- Outlet Port
  {5957977d-a126-4b96-ad44-72d41af1c7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc69ac9b-048d-441b-abe8-1a387174b75b}, !- Handle
  {5957977d-a126-4b96-ad44-72d41af1c7d8}, !- Source Object
  3,                                      !- Outlet Port
  {a227dcd8-148b-4bbd-8389-4bc76bbf5bd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff20ef22-8e1b-4df4-a96f-2ee966084de3}, !- Handle
  {a227dcd8-148b-4bbd-8389-4bc76bbf5bd0}, !- Source Object
  4,                                      !- Outlet Port
  {57828a49-e772-4984-98a2-ca348fd707f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6c7cde7d-37e6-4411-b942-c140ca65cdb8}, !- Handle
  Schedule Constant 11,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {98ed7f68-e5b6-40f7-92bf-d2e55d2878d2}, !- Handle
  Schedule Constant 12,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d3d0f6e9-0594-4e1d-936a-a3aa62443cf5}, !- Handle
  TZ-0.07-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {4770acfd-9829-4115-988a-ac06a4ad6f7b}, !- Air Inlet Node Name
  {7afb5831-c915-4f78-b6fd-e4e0a7d9f85f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bcc56ac-2c94-4882-8bc7-cccdc1c2d738}, !- Handle
  TZ-0.07-Office Air Terminal Outlet Air Node, !- Name
  {7afb5831-c915-4f78-b6fd-e4e0a7d9f85f}, !- Inlet Port
  {a6896a1b-e32e-435b-8607-a026325fcd05}; !- Outlet Port

OS:Node,
  {dd338feb-a0c0-4c61-ab51-886ce78e6017}, !- Handle
  TZ-0.07-Office Return Air Node,         !- Name
  {b63507ee-8114-44ba-9c33-73852a24e569}, !- Inlet Port
  {5f796316-030c-46e4-be34-eb24ab9b72c1}; !- Outlet Port

OS:Connection,
  {a6896a1b-e32e-435b-8607-a026325fcd05}, !- Handle
  {6bcc56ac-2c94-4882-8bc7-cccdc1c2d738}, !- Source Object
  3,                                      !- Outlet Port
  {6b81ff2e-e8b4-4f4d-8957-84bdebf6f284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b63507ee-8114-44ba-9c33-73852a24e569}, !- Handle
  {3c5d2e76-451f-433e-b1a1-0ce468860b93}, !- Source Object
  2,                                      !- Outlet Port
  {dd338feb-a0c0-4c61-ab51-886ce78e6017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f796316-030c-46e4-be34-eb24ab9b72c1}, !- Handle
  {dd338feb-a0c0-4c61-ab51-886ce78e6017}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {70f745e2-84ac-44a1-978f-b893cebc0fbf}, !- Handle
  TZ-0.07-Office Air Terminal Inlet Air Node, !- Name
  {4e9a670c-3251-46fa-b87b-b7e652222977}, !- Inlet Port
  {4770acfd-9829-4115-988a-ac06a4ad6f7b}; !- Outlet Port

OS:Connection,
  {4e9a670c-3251-46fa-b87b-b7e652222977}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  9,                                      !- Outlet Port
  {70f745e2-84ac-44a1-978f-b893cebc0fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4770acfd-9829-4115-988a-ac06a4ad6f7b}, !- Handle
  {70f745e2-84ac-44a1-978f-b893cebc0fbf}, !- Source Object
  3,                                      !- Outlet Port
  {d3d0f6e9-0594-4e1d-936a-a3aa62443cf5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7afb5831-c915-4f78-b6fd-e4e0a7d9f85f}, !- Handle
  {d3d0f6e9-0594-4e1d-936a-a3aa62443cf5}, !- Source Object
  4,                                      !- Outlet Port
  {6bcc56ac-2c94-4882-8bc7-cccdc1c2d738}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1fe77c10-fd77-41b5-a3a0-d11845d89a0c}, !- Handle
  Schedule Constant 13,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dee822f3-575f-499f-b90b-5260d827c11c}, !- Handle
  Schedule Constant 14,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {14dcc0fa-4617-419e-adba-a27efcdcd4a2}, !- Handle
  TZ-0.08-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {0821d45e-7574-4256-9fc9-9be9f8c48782}, !- Air Inlet Node Name
  {9c49709f-7cc1-4b9a-9b6c-a5c44d4485ad}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bd138c0-6336-47ab-ae85-166627b0170a}, !- Handle
  TZ-0.08-Office Air Terminal Outlet Air Node, !- Name
  {9c49709f-7cc1-4b9a-9b6c-a5c44d4485ad}, !- Inlet Port
  {c276257b-028b-4b89-98d4-ace043fe3d3a}; !- Outlet Port

OS:Node,
  {a1876a03-6739-44ca-b138-5ccc3c9578b2}, !- Handle
  TZ-0.08-Office Return Air Node,         !- Name
  {67476020-7def-43e0-ae6a-e561e7d8a562}, !- Inlet Port
  {97f1b54d-9aa8-4edb-8694-383b1a2496da}; !- Outlet Port

OS:Connection,
  {c276257b-028b-4b89-98d4-ace043fe3d3a}, !- Handle
  {3bd138c0-6336-47ab-ae85-166627b0170a}, !- Source Object
  3,                                      !- Outlet Port
  {882e0527-0349-435f-b5d6-f6fd9e0f353c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67476020-7def-43e0-ae6a-e561e7d8a562}, !- Handle
  {269b14c3-445c-4061-bbd6-50760214b562}, !- Source Object
  2,                                      !- Outlet Port
  {a1876a03-6739-44ca-b138-5ccc3c9578b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f1b54d-9aa8-4edb-8694-383b1a2496da}, !- Handle
  {a1876a03-6739-44ca-b138-5ccc3c9578b2}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {99727ec1-1b86-4987-9df0-02d90ee70fb4}, !- Handle
  TZ-0.08-Office Air Terminal Inlet Air Node, !- Name
  {cbf6cf54-f611-47bf-a59c-ec0a5b02aa74}, !- Inlet Port
  {0821d45e-7574-4256-9fc9-9be9f8c48782}; !- Outlet Port

OS:Connection,
  {cbf6cf54-f611-47bf-a59c-ec0a5b02aa74}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  10,                                     !- Outlet Port
  {99727ec1-1b86-4987-9df0-02d90ee70fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0821d45e-7574-4256-9fc9-9be9f8c48782}, !- Handle
  {99727ec1-1b86-4987-9df0-02d90ee70fb4}, !- Source Object
  3,                                      !- Outlet Port
  {14dcc0fa-4617-419e-adba-a27efcdcd4a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c49709f-7cc1-4b9a-9b6c-a5c44d4485ad}, !- Handle
  {14dcc0fa-4617-419e-adba-a27efcdcd4a2}, !- Source Object
  4,                                      !- Outlet Port
  {3bd138c0-6336-47ab-ae85-166627b0170a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {32598d34-106b-48f7-8338-33fba18e7ec6}, !- Handle
  Schedule Constant 15,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {866ccdb0-18c1-49a8-9215-8c2815380cd0}, !- Handle
  Schedule Constant 16,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {edf09792-a89e-4982-be2f-b6af0194e22f}, !- Handle
  TZ-0.09-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {c12201dd-0197-417b-b37b-f4053213236b}, !- Air Inlet Node Name
  {bc10d87d-f247-440f-96e8-f03173d81f78}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {771002ca-b630-42a3-973c-33555349f449}, !- Handle
  TZ-0.09-Office Air Terminal Outlet Air Node, !- Name
  {bc10d87d-f247-440f-96e8-f03173d81f78}, !- Inlet Port
  {859751a5-dbd0-4112-9175-31146a6111ea}; !- Outlet Port

OS:Node,
  {f56b8ba7-f332-4bb3-9c7d-2eb59c06c5d0}, !- Handle
  TZ-0.09-Office Return Air Node,         !- Name
  {9af42366-3611-4a4b-aa93-846f053f2a24}, !- Inlet Port
  {908c38a2-b3a9-47b0-bda5-556a007d428f}; !- Outlet Port

OS:Connection,
  {859751a5-dbd0-4112-9175-31146a6111ea}, !- Handle
  {771002ca-b630-42a3-973c-33555349f449}, !- Source Object
  3,                                      !- Outlet Port
  {b10ad15b-97ed-4136-8d57-11e689ca3f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af42366-3611-4a4b-aa93-846f053f2a24}, !- Handle
  {9666a2ab-f344-4dac-aec0-dda82819f966}, !- Source Object
  2,                                      !- Outlet Port
  {f56b8ba7-f332-4bb3-9c7d-2eb59c06c5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908c38a2-b3a9-47b0-bda5-556a007d428f}, !- Handle
  {f56b8ba7-f332-4bb3-9c7d-2eb59c06c5d0}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d21aa26b-e165-444e-84d0-907434bdd778}, !- Handle
  TZ-0.09-Office Air Terminal Inlet Air Node, !- Name
  {2881f9fa-ea9a-4bef-b33c-76f9aaf4e25b}, !- Inlet Port
  {c12201dd-0197-417b-b37b-f4053213236b}; !- Outlet Port

OS:Connection,
  {2881f9fa-ea9a-4bef-b33c-76f9aaf4e25b}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  11,                                     !- Outlet Port
  {d21aa26b-e165-444e-84d0-907434bdd778}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12201dd-0197-417b-b37b-f4053213236b}, !- Handle
  {d21aa26b-e165-444e-84d0-907434bdd778}, !- Source Object
  3,                                      !- Outlet Port
  {edf09792-a89e-4982-be2f-b6af0194e22f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc10d87d-f247-440f-96e8-f03173d81f78}, !- Handle
  {edf09792-a89e-4982-be2f-b6af0194e22f}, !- Source Object
  4,                                      !- Outlet Port
  {771002ca-b630-42a3-973c-33555349f449}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {55bc01d4-a89d-4678-a169-b3bb655be74e}, !- Handle
  Schedule Constant 17,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fb7a7578-daf4-46fa-93c9-9979f8ba29d7}, !- Handle
  Schedule Constant 18,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5377683-aff5-4c04-969e-894a7dbb8430}, !- Handle
  TZ-0.10-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {67fc92ee-3666-487c-a379-0d62d14136f2}, !- Air Inlet Node Name
  {4a369eef-91fc-4335-abad-6af4ffffe823}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d18485b3-0cec-44d9-97c3-6d8ea02922ac}, !- Handle
  TZ-0.10-Office Air Terminal Outlet Air Node, !- Name
  {4a369eef-91fc-4335-abad-6af4ffffe823}, !- Inlet Port
  {1781a16c-ef1a-4931-9cfc-f2462085930f}; !- Outlet Port

OS:Node,
  {05969224-e808-42be-b114-eaabe507e5b8}, !- Handle
  TZ-0.10-Office Return Air Node,         !- Name
  {883c6c1a-3e31-46a7-9eb0-01dc434cb194}, !- Inlet Port
  {934c192b-fb1d-4995-8e71-2a0e91518c96}; !- Outlet Port

OS:Connection,
  {1781a16c-ef1a-4931-9cfc-f2462085930f}, !- Handle
  {d18485b3-0cec-44d9-97c3-6d8ea02922ac}, !- Source Object
  3,                                      !- Outlet Port
  {e0f6fb3f-a7b0-48b7-b5df-3dc9a3d7f3ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {883c6c1a-3e31-46a7-9eb0-01dc434cb194}, !- Handle
  {95e0ca2b-77f8-4359-8839-53f8789c6f3a}, !- Source Object
  2,                                      !- Outlet Port
  {05969224-e808-42be-b114-eaabe507e5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934c192b-fb1d-4995-8e71-2a0e91518c96}, !- Handle
  {05969224-e808-42be-b114-eaabe507e5b8}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {55bcef5f-6aca-460c-93f1-8ecec6feac48}, !- Handle
  TZ-0.10-Office Air Terminal Inlet Air Node, !- Name
  {d41ce1e9-0448-41b4-add7-e667a6158c82}, !- Inlet Port
  {67fc92ee-3666-487c-a379-0d62d14136f2}; !- Outlet Port

OS:Connection,
  {d41ce1e9-0448-41b4-add7-e667a6158c82}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  12,                                     !- Outlet Port
  {55bcef5f-6aca-460c-93f1-8ecec6feac48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fc92ee-3666-487c-a379-0d62d14136f2}, !- Handle
  {55bcef5f-6aca-460c-93f1-8ecec6feac48}, !- Source Object
  3,                                      !- Outlet Port
  {b5377683-aff5-4c04-969e-894a7dbb8430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a369eef-91fc-4335-abad-6af4ffffe823}, !- Handle
  {b5377683-aff5-4c04-969e-894a7dbb8430}, !- Source Object
  4,                                      !- Outlet Port
  {d18485b3-0cec-44d9-97c3-6d8ea02922ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bc3c26b8-1499-4cd5-85c5-619774fb499c}, !- Handle
  Schedule Constant 19,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {51c630f3-2cb4-42f2-9ac7-44883e115865}, !- Handle
  Schedule Constant 20,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a70782d3-fe67-4fef-9ae5-4b55c6f989cf}, !- Handle
  TZ-0.11-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {d6f4abac-6aa4-4795-9b2c-b61ffe857b40}, !- Air Inlet Node Name
  {589bdaca-4aab-41ce-a55b-859d4a7aae88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ecebb50d-1f50-43d0-833c-fb51eec791db}, !- Handle
  TZ-0.11-Office Air Terminal Outlet Air Node, !- Name
  {589bdaca-4aab-41ce-a55b-859d4a7aae88}, !- Inlet Port
  {75c0fa5e-41d5-4bbf-aa1f-783221e25023}; !- Outlet Port

OS:Node,
  {a51557b0-517d-4077-bf5f-e39b4f1c3eea}, !- Handle
  TZ-0.11-Office Return Air Node,         !- Name
  {782d2562-d87c-40ee-8696-79526809d424}, !- Inlet Port
  {a32c80c4-763c-45ee-a1f3-ca1682a58899}; !- Outlet Port

OS:Connection,
  {75c0fa5e-41d5-4bbf-aa1f-783221e25023}, !- Handle
  {ecebb50d-1f50-43d0-833c-fb51eec791db}, !- Source Object
  3,                                      !- Outlet Port
  {75090d05-a595-481e-8c5b-ffd8fcb68f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {782d2562-d87c-40ee-8696-79526809d424}, !- Handle
  {1939ccef-faf3-43fb-b01d-091cbca7ccee}, !- Source Object
  2,                                      !- Outlet Port
  {a51557b0-517d-4077-bf5f-e39b4f1c3eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a32c80c4-763c-45ee-a1f3-ca1682a58899}, !- Handle
  {a51557b0-517d-4077-bf5f-e39b4f1c3eea}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {f6c66e5b-2ec5-49a2-83e2-5e4679a5cd00}, !- Handle
  TZ-0.11-Office Air Terminal Inlet Air Node, !- Name
  {30a1f519-a121-4e04-910e-d45b7525ad56}, !- Inlet Port
  {d6f4abac-6aa4-4795-9b2c-b61ffe857b40}; !- Outlet Port

OS:Connection,
  {30a1f519-a121-4e04-910e-d45b7525ad56}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  13,                                     !- Outlet Port
  {f6c66e5b-2ec5-49a2-83e2-5e4679a5cd00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f4abac-6aa4-4795-9b2c-b61ffe857b40}, !- Handle
  {f6c66e5b-2ec5-49a2-83e2-5e4679a5cd00}, !- Source Object
  3,                                      !- Outlet Port
  {a70782d3-fe67-4fef-9ae5-4b55c6f989cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {589bdaca-4aab-41ce-a55b-859d4a7aae88}, !- Handle
  {a70782d3-fe67-4fef-9ae5-4b55c6f989cf}, !- Source Object
  4,                                      !- Outlet Port
  {ecebb50d-1f50-43d0-833c-fb51eec791db}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {99733611-13a9-4c38-a0b4-0b64e7d54a5b}, !- Handle
  Schedule Constant 21,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {23828bf5-db71-4de4-a70b-6c8732896bf0}, !- Handle
  Schedule Constant 22,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02e89ada-a95f-418c-a6f0-b33d18d380b1}, !- Handle
  TZ-0.12-MeetingRoom Air Terminal,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {4dc413ee-328b-451d-9afa-45689e43a340}, !- Air Inlet Node Name
  {fad630f1-9cdc-4879-bb76-cb857a6657bf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1a2d96a-c669-46fa-a7c7-b78dd0fbc21b}, !- Handle
  TZ-0.12-MeetingRoom Air Terminal Outlet Air Node, !- Name
  {fad630f1-9cdc-4879-bb76-cb857a6657bf}, !- Inlet Port
  {365a569d-a966-4bb0-b1df-c63f59d3dbdd}; !- Outlet Port

OS:Node,
  {f1ef93ef-6e31-4552-b8a3-6640a57944ab}, !- Handle
  TZ-0.12-MeetingRoom Return Air Node,    !- Name
  {c2e0cd7e-4323-4dcc-b38b-7b834dc91c28}, !- Inlet Port
  {241a44b3-4dee-4e24-adb4-94c6c68af415}; !- Outlet Port

OS:Connection,
  {365a569d-a966-4bb0-b1df-c63f59d3dbdd}, !- Handle
  {e1a2d96a-c669-46fa-a7c7-b78dd0fbc21b}, !- Source Object
  3,                                      !- Outlet Port
  {7cbbddd7-7f76-4828-83d6-bea612d2d56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e0cd7e-4323-4dcc-b38b-7b834dc91c28}, !- Handle
  {d5736d83-1087-4e17-b5a1-5ce59b72968c}, !- Source Object
  2,                                      !- Outlet Port
  {f1ef93ef-6e31-4552-b8a3-6640a57944ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {241a44b3-4dee-4e24-adb4-94c6c68af415}, !- Handle
  {f1ef93ef-6e31-4552-b8a3-6640a57944ab}, !- Source Object
  3,                                      !- Outlet Port
  {642b821a-dfa1-46fe-8e39-9f08018e1610}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {30b93897-56e3-44be-906a-fbf93c17ca7e}, !- Handle
  TZ-0.12-MeetingRoom Air Terminal Inlet Air Node, !- Name
  {c8c6aaed-cd70-4a8c-9227-b13324469d28}, !- Inlet Port
  {4dc413ee-328b-451d-9afa-45689e43a340}; !- Outlet Port

OS:Connection,
  {c8c6aaed-cd70-4a8c-9227-b13324469d28}, !- Handle
  {93ace26e-88b3-4180-b119-0b5716be4978}, !- Source Object
  14,                                     !- Outlet Port
  {30b93897-56e3-44be-906a-fbf93c17ca7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc413ee-328b-451d-9afa-45689e43a340}, !- Handle
  {30b93897-56e3-44be-906a-fbf93c17ca7e}, !- Source Object
  3,                                      !- Outlet Port
  {02e89ada-a95f-418c-a6f0-b33d18d380b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fad630f1-9cdc-4879-bb76-cb857a6657bf}, !- Handle
  {02e89ada-a95f-418c-a6f0-b33d18d380b1}, !- Source Object
  4,                                      !- Outlet Port
  {e1a2d96a-c669-46fa-a7c7-b78dd0fbc21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6d3cdf1c-728a-4fbb-a398-8914ee845c9d}, !- Handle
  Schedule Constant 23,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9deca207-5535-4c5b-bffc-c1eddba753f5}, !- Handle
  Schedule Constant 24,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {25e35c94-7b6c-44ef-9b1d-c9a132f0dc20}, !- Handle
  TZ-0.01-Lobby FCU Cooling Coil,         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b4d32195-dd81-4114-b937-43f039fd9912}, !- Water Inlet Node Name
  {03c5131b-c7c1-45ca-bb17-41bc3ad5d3c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {46c420e7-1352-4e3c-bc52-ad0e5241167b}, !- Handle
  TZ-0.01-Lobby FCU Cooling Coil Inlet Water Node, !- Name
  {053ef97f-f6bc-465d-a1de-c502153a52a2}, !- Inlet Port
  {b4d32195-dd81-4114-b937-43f039fd9912}; !- Outlet Port

OS:Connection,
  {053ef97f-f6bc-465d-a1de-c502153a52a2}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  5,                                      !- Outlet Port
  {46c420e7-1352-4e3c-bc52-ad0e5241167b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aed30aeb-882a-4202-92f6-b9e8c3ac4656}, !- Handle
  TZ-0.01-Lobby FCU Cooling Coil Outlet Water Node, !- Name
  {03c5131b-c7c1-45ca-bb17-41bc3ad5d3c6}, !- Inlet Port
  {21245334-d159-49dc-ba3f-2003a477eb11}; !- Outlet Port

OS:Connection,
  {b4d32195-dd81-4114-b937-43f039fd9912}, !- Handle
  {46c420e7-1352-4e3c-bc52-ad0e5241167b}, !- Source Object
  3,                                      !- Outlet Port
  {25e35c94-7b6c-44ef-9b1d-c9a132f0dc20}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {03c5131b-c7c1-45ca-bb17-41bc3ad5d3c6}, !- Handle
  {25e35c94-7b6c-44ef-9b1d-c9a132f0dc20}, !- Source Object
  11,                                     !- Outlet Port
  {aed30aeb-882a-4202-92f6-b9e8c3ac4656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21245334-d159-49dc-ba3f-2003a477eb11}, !- Handle
  {aed30aeb-882a-4202-92f6-b9e8c3ac4656}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2e9ab9e7-117b-4715-a1a3-7d42043b9b5f}, !- Handle
  TZ-0.01-Lobby FCU Cooling Coil Controller, !- Name
  {25e35c94-7b6c-44ef-9b1d-c9a132f0dc20}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {db660e1f-8ff2-4cbb-a7a4-f6771cfcf5f8}, !- Handle
  TZ-0.01-Lobby FCU Heating Coil,         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {756c56bb-8bcf-42c7-9753-f5df1c9f40ae}, !- Water Inlet Node Name
  {3b0023a9-c500-45b4-b47c-705b4413f6d6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d2a7dd27-1f13-4949-a196-a6a3ba26f084}, !- Handle
  TZ-0.01-Lobby FCU Heating Coil Inlet Water Node, !- Name
  {604b3496-88c9-491e-96f8-ce9add32734d}, !- Inlet Port
  {756c56bb-8bcf-42c7-9753-f5df1c9f40ae}; !- Outlet Port

OS:Connection,
  {604b3496-88c9-491e-96f8-ce9add32734d}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  5,                                      !- Outlet Port
  {d2a7dd27-1f13-4949-a196-a6a3ba26f084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aa084d9-6b07-46ee-a91f-4c158cc703a3}, !- Handle
  TZ-0.01-Lobby FCU Heating Coil Outlet Water Node, !- Name
  {3b0023a9-c500-45b4-b47c-705b4413f6d6}, !- Inlet Port
  {18116bc4-26d6-4a5d-9cda-8bbcdb9a689e}; !- Outlet Port

OS:Connection,
  {756c56bb-8bcf-42c7-9753-f5df1c9f40ae}, !- Handle
  {d2a7dd27-1f13-4949-a196-a6a3ba26f084}, !- Source Object
  3,                                      !- Outlet Port
  {db660e1f-8ff2-4cbb-a7a4-f6771cfcf5f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b0023a9-c500-45b4-b47c-705b4413f6d6}, !- Handle
  {db660e1f-8ff2-4cbb-a7a4-f6771cfcf5f8}, !- Source Object
  6,                                      !- Outlet Port
  {5aa084d9-6b07-46ee-a91f-4c158cc703a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18116bc4-26d6-4a5d-9cda-8bbcdb9a689e}, !- Handle
  {5aa084d9-6b07-46ee-a91f-4c158cc703a3}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4e37f99a-68ae-40b4-9324-c1bd5b43aef7}, !- Handle
  TZ-0.01-Lobby FCU Heating Coil Controller, !- Name
  {db660e1f-8ff2-4cbb-a7a4-f6771cfcf5f8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {9da47d88-ec12-40d1-8f38-0df51930f6bd}, !- Handle
  TZ-0.01-Lobby Fan Coil fan,             !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6275b69b-8ad2-43c2-813b-8189c99fc685}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dfb2e527-9fbe-463c-bf85-c95d6128156b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6275b69b-8ad2-43c2-813b-8189c99fc685}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dfb2e527-9fbe-463c-bf85-c95d6128156b}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b6637bcb-1e09-41cd-82ce-6b0c9eaff510}, !- Handle
  TZ-0.01-Lobby FCU,                      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5fe7d3c8-ad47-42e1-a6c7-813673bbab24}, !- Air Inlet Node Name
  {e0bdf6d8-1d23-4d8d-a749-7b3954d8c01a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {9da47d88-ec12-40d1-8f38-0df51930f6bd}, !- Supply Air Fan Name
  {25e35c94-7b6c-44ef-9b1d-c9a132f0dc20}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {db660e1f-8ff2-4cbb-a7a4-f6771cfcf5f8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7a7f1996-656b-4fc0-b623-6e833c680131}, !- Handle
  TZ-0.01-Lobby FCU Inlet Air Node,       !- Name
  {3617c55e-70a3-46f9-81a9-5377c173bdd8}, !- Inlet Port
  {5fe7d3c8-ad47-42e1-a6c7-813673bbab24}; !- Outlet Port

OS:Connection,
  {3617c55e-70a3-46f9-81a9-5377c173bdd8}, !- Handle
  {a3d7489f-b226-46ac-9afb-891c6fe41adc}, !- Source Object
  2,                                      !- Outlet Port
  {7a7f1996-656b-4fc0-b623-6e833c680131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe7d3c8-ad47-42e1-a6c7-813673bbab24}, !- Handle
  {7a7f1996-656b-4fc0-b623-6e833c680131}, !- Source Object
  3,                                      !- Outlet Port
  {b6637bcb-1e09-41cd-82ce-6b0c9eaff510}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {eb836504-c8ce-4a8d-9b13-ed8c74799398}, !- Handle
  TZ-0.01-Lobby FCU Outlet Air Node,      !- Name
  {e0bdf6d8-1d23-4d8d-a749-7b3954d8c01a}, !- Inlet Port
  {216bf640-338a-4496-a721-7e831eaeb698}; !- Outlet Port

OS:Connection,
  {216bf640-338a-4496-a721-7e831eaeb698}, !- Handle
  {eb836504-c8ce-4a8d-9b13-ed8c74799398}, !- Source Object
  3,                                      !- Outlet Port
  {6d222ffd-5a2a-47cc-b87d-19288d1ef45d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0bdf6d8-1d23-4d8d-a749-7b3954d8c01a}, !- Handle
  {b6637bcb-1e09-41cd-82ce-6b0c9eaff510}, !- Source Object
  10,                                     !- Outlet Port
  {eb836504-c8ce-4a8d-9b13-ed8c74799398}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {44c3459c-af65-4f5d-afbf-bc8a211b0024}, !- Handle
  TZ-0.02-Circulations FCU Cooling Coil,  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8b655d03-9321-44bc-9c24-b6fb75d23baa}, !- Water Inlet Node Name
  {8f1a4cc5-cde9-4e71-83d8-42bbbbfe8092}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {62ffef7b-903c-460a-b015-3824721e2923}, !- Handle
  TZ-0.02-Circulations FCU Cooling Coil Inlet Water Node, !- Name
  {4bc108be-b863-40bc-bc27-6fdbf7f1492a}, !- Inlet Port
  {8b655d03-9321-44bc-9c24-b6fb75d23baa}; !- Outlet Port

OS:Connection,
  {4bc108be-b863-40bc-bc27-6fdbf7f1492a}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  6,                                      !- Outlet Port
  {62ffef7b-903c-460a-b015-3824721e2923}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e6c00eb-f696-4cf1-a66c-22f49bcb3ac0}, !- Handle
  TZ-0.02-Circulations FCU Cooling Coil Outlet Water Node, !- Name
  {8f1a4cc5-cde9-4e71-83d8-42bbbbfe8092}, !- Inlet Port
  {7d9e43e1-a085-4c58-8179-4439d30b978e}; !- Outlet Port

OS:Connection,
  {8b655d03-9321-44bc-9c24-b6fb75d23baa}, !- Handle
  {62ffef7b-903c-460a-b015-3824721e2923}, !- Source Object
  3,                                      !- Outlet Port
  {44c3459c-af65-4f5d-afbf-bc8a211b0024}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8f1a4cc5-cde9-4e71-83d8-42bbbbfe8092}, !- Handle
  {44c3459c-af65-4f5d-afbf-bc8a211b0024}, !- Source Object
  11,                                     !- Outlet Port
  {3e6c00eb-f696-4cf1-a66c-22f49bcb3ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9e43e1-a085-4c58-8179-4439d30b978e}, !- Handle
  {3e6c00eb-f696-4cf1-a66c-22f49bcb3ac0}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8393d247-620e-480b-8c95-0b52a2a4a47d}, !- Handle
  TZ-0.02-Circulations FCU Cooling Coil Controller, !- Name
  {44c3459c-af65-4f5d-afbf-bc8a211b0024}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {029ac82d-b4a1-4494-bc3e-26a77672ed71}, !- Handle
  TZ-0.02-Circulations FCU Heating Coil,  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6ce0c45c-d18f-48a2-bb56-784e1825ad36}, !- Water Inlet Node Name
  {cdb79246-9a72-4590-a16e-370427f9bc95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {60b02864-e454-42cc-9487-d5b53bb67d47}, !- Handle
  TZ-0.02-Circulations FCU Heating Coil Inlet Water Node, !- Name
  {9bf3a205-84fc-43e4-9bd8-01cb3800bbf1}, !- Inlet Port
  {6ce0c45c-d18f-48a2-bb56-784e1825ad36}; !- Outlet Port

OS:Connection,
  {9bf3a205-84fc-43e4-9bd8-01cb3800bbf1}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  6,                                      !- Outlet Port
  {60b02864-e454-42cc-9487-d5b53bb67d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec1dc1f5-1dce-42a5-9f23-c4df427d31c0}, !- Handle
  TZ-0.02-Circulations FCU Heating Coil Outlet Water Node, !- Name
  {cdb79246-9a72-4590-a16e-370427f9bc95}, !- Inlet Port
  {c2783e65-ded9-4cfe-8123-6410e4011345}; !- Outlet Port

OS:Connection,
  {6ce0c45c-d18f-48a2-bb56-784e1825ad36}, !- Handle
  {60b02864-e454-42cc-9487-d5b53bb67d47}, !- Source Object
  3,                                      !- Outlet Port
  {029ac82d-b4a1-4494-bc3e-26a77672ed71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cdb79246-9a72-4590-a16e-370427f9bc95}, !- Handle
  {029ac82d-b4a1-4494-bc3e-26a77672ed71}, !- Source Object
  6,                                      !- Outlet Port
  {ec1dc1f5-1dce-42a5-9f23-c4df427d31c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2783e65-ded9-4cfe-8123-6410e4011345}, !- Handle
  {ec1dc1f5-1dce-42a5-9f23-c4df427d31c0}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0fa28bd7-8d60-4842-83bc-0bb58abf828c}, !- Handle
  TZ-0.02-Circulations FCU Heating Coil Controller, !- Name
  {029ac82d-b4a1-4494-bc3e-26a77672ed71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7649a75c-58ec-4299-9d13-4501300e58e7}, !- Handle
  TZ-0.02-Circulations Fan Coil fan,      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46965051-1629-464b-a4d9-9455d4a38983}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c44e8a01-8180-48a1-a648-4fe3e5b1821d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {46965051-1629-464b-a4d9-9455d4a38983}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c44e8a01-8180-48a1-a648-4fe3e5b1821d}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {168d6972-b069-4cf0-9883-0a35f6c7c04c}, !- Handle
  TZ-0.02-Circulations FCU,               !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {78c61423-3f20-435e-a89a-242af7c41941}, !- Air Inlet Node Name
  {3ca58474-b14e-40a8-8c36-4457d22c472c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7649a75c-58ec-4299-9d13-4501300e58e7}, !- Supply Air Fan Name
  {44c3459c-af65-4f5d-afbf-bc8a211b0024}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {029ac82d-b4a1-4494-bc3e-26a77672ed71}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {dd1b53c3-aae4-4fc1-a9c6-4d9d84d370bf}, !- Handle
  TZ-0.02-Circulations FCU Inlet Air Node, !- Name
  {090456b1-e19b-4144-b8e6-149f0d7710f1}, !- Inlet Port
  {78c61423-3f20-435e-a89a-242af7c41941}; !- Outlet Port

OS:Connection,
  {090456b1-e19b-4144-b8e6-149f0d7710f1}, !- Handle
  {03223687-c222-4f31-841a-7d0409d0aae4}, !- Source Object
  2,                                      !- Outlet Port
  {dd1b53c3-aae4-4fc1-a9c6-4d9d84d370bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c61423-3f20-435e-a89a-242af7c41941}, !- Handle
  {dd1b53c3-aae4-4fc1-a9c6-4d9d84d370bf}, !- Source Object
  3,                                      !- Outlet Port
  {168d6972-b069-4cf0-9883-0a35f6c7c04c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {34e873c7-85cc-4951-b048-d836b8d46f69}, !- Handle
  TZ-0.02-Circulations FCU Outlet Air Node, !- Name
  {3ca58474-b14e-40a8-8c36-4457d22c472c}, !- Inlet Port
  {0b1e87be-f42c-49f2-9c19-37c9d70b6aa9}; !- Outlet Port

OS:Connection,
  {0b1e87be-f42c-49f2-9c19-37c9d70b6aa9}, !- Handle
  {34e873c7-85cc-4951-b048-d836b8d46f69}, !- Source Object
  3,                                      !- Outlet Port
  {0e80f2c3-470a-4f5c-8b51-d57e41dd6fb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ca58474-b14e-40a8-8c36-4457d22c472c}, !- Handle
  {168d6972-b069-4cf0-9883-0a35f6c7c04c}, !- Source Object
  10,                                     !- Outlet Port
  {34e873c7-85cc-4951-b048-d836b8d46f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {50256cfd-7e60-4d64-96a1-e01d4c2245a5}, !- Handle
  TZ-0.03-BreakRoom FCU Cooling Coil,     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b0c2e955-ecc5-4cf5-8b8a-701cc59a82df}, !- Water Inlet Node Name
  {9278f6b2-5b55-4089-a6ed-18448c701e40}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f21c2c37-aed6-48d0-b7ad-53bb624306df}, !- Handle
  TZ-0.03-BreakRoom FCU Cooling Coil Inlet Water Node, !- Name
  {80756170-35e6-413e-98a4-f6ff5feec0c4}, !- Inlet Port
  {b0c2e955-ecc5-4cf5-8b8a-701cc59a82df}; !- Outlet Port

OS:Connection,
  {80756170-35e6-413e-98a4-f6ff5feec0c4}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  7,                                      !- Outlet Port
  {f21c2c37-aed6-48d0-b7ad-53bb624306df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef0f40a5-a729-449d-b039-84fb8806ee32}, !- Handle
  TZ-0.03-BreakRoom FCU Cooling Coil Outlet Water Node, !- Name
  {9278f6b2-5b55-4089-a6ed-18448c701e40}, !- Inlet Port
  {509c6211-f628-4a5d-b3ed-e7c36f3d7f3c}; !- Outlet Port

OS:Connection,
  {b0c2e955-ecc5-4cf5-8b8a-701cc59a82df}, !- Handle
  {f21c2c37-aed6-48d0-b7ad-53bb624306df}, !- Source Object
  3,                                      !- Outlet Port
  {50256cfd-7e60-4d64-96a1-e01d4c2245a5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9278f6b2-5b55-4089-a6ed-18448c701e40}, !- Handle
  {50256cfd-7e60-4d64-96a1-e01d4c2245a5}, !- Source Object
  11,                                     !- Outlet Port
  {ef0f40a5-a729-449d-b039-84fb8806ee32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {509c6211-f628-4a5d-b3ed-e7c36f3d7f3c}, !- Handle
  {ef0f40a5-a729-449d-b039-84fb8806ee32}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f446578e-43e5-4a9b-99cf-61782a4933ca}, !- Handle
  TZ-0.03-BreakRoom FCU Cooling Coil Controller, !- Name
  {50256cfd-7e60-4d64-96a1-e01d4c2245a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d3d1beb6-14ff-4924-9ad1-f1ef78485e64}, !- Handle
  TZ-0.03-BreakRoom FCU Heating Coil,     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {61ffd788-8b1f-47b7-97d1-187d57876f65}, !- Water Inlet Node Name
  {561bc62f-60b3-4999-b7c5-2c7e6e34f37a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {52d7eae4-adc5-4671-8104-953ee7079a5b}, !- Handle
  TZ-0.03-BreakRoom FCU Heating Coil Inlet Water Node, !- Name
  {0815e626-b956-4958-86d4-eaef5101ebf3}, !- Inlet Port
  {61ffd788-8b1f-47b7-97d1-187d57876f65}; !- Outlet Port

OS:Connection,
  {0815e626-b956-4958-86d4-eaef5101ebf3}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  7,                                      !- Outlet Port
  {52d7eae4-adc5-4671-8104-953ee7079a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc6cbce1-55d9-43eb-8b56-5511dd6680cf}, !- Handle
  TZ-0.03-BreakRoom FCU Heating Coil Outlet Water Node, !- Name
  {561bc62f-60b3-4999-b7c5-2c7e6e34f37a}, !- Inlet Port
  {8b9acfe0-f5d4-4bf2-ac7f-459769c83373}; !- Outlet Port

OS:Connection,
  {61ffd788-8b1f-47b7-97d1-187d57876f65}, !- Handle
  {52d7eae4-adc5-4671-8104-953ee7079a5b}, !- Source Object
  3,                                      !- Outlet Port
  {d3d1beb6-14ff-4924-9ad1-f1ef78485e64}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {561bc62f-60b3-4999-b7c5-2c7e6e34f37a}, !- Handle
  {d3d1beb6-14ff-4924-9ad1-f1ef78485e64}, !- Source Object
  6,                                      !- Outlet Port
  {fc6cbce1-55d9-43eb-8b56-5511dd6680cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9acfe0-f5d4-4bf2-ac7f-459769c83373}, !- Handle
  {fc6cbce1-55d9-43eb-8b56-5511dd6680cf}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e0471bfe-bf0a-4907-90f4-a8ef07ca69e4}, !- Handle
  TZ-0.03-BreakRoom FCU Heating Coil Controller, !- Name
  {d3d1beb6-14ff-4924-9ad1-f1ef78485e64}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6be26765-affb-4ae0-bbb5-e3697bba0316}, !- Handle
  TZ-0.03-BreakRoom Fan Coil fan,         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae4013ce-6bdf-4d45-bc03-5af05abe8530}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6fde4ff-482c-4777-9d53-fac539a6ed65}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ae4013ce-6bdf-4d45-bc03-5af05abe8530}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6fde4ff-482c-4777-9d53-fac539a6ed65}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a5fd640c-2ef2-49e7-9a37-16f794202662}, !- Handle
  TZ-0.03-BreakRoom FCU,                  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8647861f-7047-4d0b-a433-6c1b4ae7dd83}, !- Air Inlet Node Name
  {84089c22-81a7-463d-abc2-bd7ef70ad86d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6be26765-affb-4ae0-bbb5-e3697bba0316}, !- Supply Air Fan Name
  {50256cfd-7e60-4d64-96a1-e01d4c2245a5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d3d1beb6-14ff-4924-9ad1-f1ef78485e64}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ba7bea09-0992-413b-b7e4-24196f4788a8}, !- Handle
  TZ-0.03-BreakRoom FCU Inlet Air Node,   !- Name
  {556a0391-cb4f-4b72-b406-b59e36d776bf}, !- Inlet Port
  {8647861f-7047-4d0b-a433-6c1b4ae7dd83}; !- Outlet Port

OS:Connection,
  {556a0391-cb4f-4b72-b406-b59e36d776bf}, !- Handle
  {8a5b3fc3-eb69-4159-898e-ee0b56e9a8e3}, !- Source Object
  2,                                      !- Outlet Port
  {ba7bea09-0992-413b-b7e4-24196f4788a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8647861f-7047-4d0b-a433-6c1b4ae7dd83}, !- Handle
  {ba7bea09-0992-413b-b7e4-24196f4788a8}, !- Source Object
  3,                                      !- Outlet Port
  {a5fd640c-2ef2-49e7-9a37-16f794202662}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5bb9a0a8-22b1-4f60-a5ef-0aa1e59dd79a}, !- Handle
  TZ-0.03-BreakRoom FCU Outlet Air Node,  !- Name
  {84089c22-81a7-463d-abc2-bd7ef70ad86d}, !- Inlet Port
  {ea7ba5b4-19d0-432f-b87a-472dba81fe35}; !- Outlet Port

OS:Connection,
  {ea7ba5b4-19d0-432f-b87a-472dba81fe35}, !- Handle
  {5bb9a0a8-22b1-4f60-a5ef-0aa1e59dd79a}, !- Source Object
  3,                                      !- Outlet Port
  {926149a8-768d-491e-8c6c-462d596c5a0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84089c22-81a7-463d-abc2-bd7ef70ad86d}, !- Handle
  {a5fd640c-2ef2-49e7-9a37-16f794202662}, !- Source Object
  10,                                     !- Outlet Port
  {5bb9a0a8-22b1-4f60-a5ef-0aa1e59dd79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {46dfbff9-4d67-4e19-bd77-7abebad2ff09}, !- Handle
  TZ-0.04-MeetingRoom FCU Cooling Coil,   !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {003dfbb2-f904-4bd7-835b-97ac67cf03f6}, !- Water Inlet Node Name
  {6627c93b-dbec-4582-9f2a-e66799c82f55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8608149e-4394-4000-8bfd-808e67d56dc9}, !- Handle
  TZ-0.04-MeetingRoom FCU Cooling Coil Inlet Water Node, !- Name
  {f03e7aab-0ff8-43fc-8adc-6e7e27dcfefc}, !- Inlet Port
  {003dfbb2-f904-4bd7-835b-97ac67cf03f6}; !- Outlet Port

OS:Connection,
  {f03e7aab-0ff8-43fc-8adc-6e7e27dcfefc}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  8,                                      !- Outlet Port
  {8608149e-4394-4000-8bfd-808e67d56dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76cc063a-5887-4170-be0b-6b8b6f4d3c3e}, !- Handle
  TZ-0.04-MeetingRoom FCU Cooling Coil Outlet Water Node, !- Name
  {6627c93b-dbec-4582-9f2a-e66799c82f55}, !- Inlet Port
  {5f8a2623-1a8c-405b-9baa-c48a04801175}; !- Outlet Port

OS:Connection,
  {003dfbb2-f904-4bd7-835b-97ac67cf03f6}, !- Handle
  {8608149e-4394-4000-8bfd-808e67d56dc9}, !- Source Object
  3,                                      !- Outlet Port
  {46dfbff9-4d67-4e19-bd77-7abebad2ff09}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6627c93b-dbec-4582-9f2a-e66799c82f55}, !- Handle
  {46dfbff9-4d67-4e19-bd77-7abebad2ff09}, !- Source Object
  11,                                     !- Outlet Port
  {76cc063a-5887-4170-be0b-6b8b6f4d3c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8a2623-1a8c-405b-9baa-c48a04801175}, !- Handle
  {76cc063a-5887-4170-be0b-6b8b6f4d3c3e}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5a66561d-895c-4040-8994-b4c711f5afd3}, !- Handle
  TZ-0.04-MeetingRoom FCU Cooling Coil Controller, !- Name
  {46dfbff9-4d67-4e19-bd77-7abebad2ff09}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e73d1646-115d-4791-abd7-999046560937}, !- Handle
  TZ-0.04-MeetingRoom FCU Heating Coil,   !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a15497e-ffd4-4f86-accf-3df26feeea10}, !- Water Inlet Node Name
  {be408926-7c42-4f86-a1f6-c5eda99b3867}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c5024764-1148-4383-a104-5a5351e0503c}, !- Handle
  TZ-0.04-MeetingRoom FCU Heating Coil Inlet Water Node, !- Name
  {cce306d0-6d8a-46cf-be6d-e84f3eab7b33}, !- Inlet Port
  {0a15497e-ffd4-4f86-accf-3df26feeea10}; !- Outlet Port

OS:Connection,
  {cce306d0-6d8a-46cf-be6d-e84f3eab7b33}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  8,                                      !- Outlet Port
  {c5024764-1148-4383-a104-5a5351e0503c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6e1cc7f-d60a-4a61-8546-0f26b646ad55}, !- Handle
  TZ-0.04-MeetingRoom FCU Heating Coil Outlet Water Node, !- Name
  {be408926-7c42-4f86-a1f6-c5eda99b3867}, !- Inlet Port
  {c7c607e3-601c-4ea4-b57a-cbb4b86ae9c4}; !- Outlet Port

OS:Connection,
  {0a15497e-ffd4-4f86-accf-3df26feeea10}, !- Handle
  {c5024764-1148-4383-a104-5a5351e0503c}, !- Source Object
  3,                                      !- Outlet Port
  {e73d1646-115d-4791-abd7-999046560937}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be408926-7c42-4f86-a1f6-c5eda99b3867}, !- Handle
  {e73d1646-115d-4791-abd7-999046560937}, !- Source Object
  6,                                      !- Outlet Port
  {b6e1cc7f-d60a-4a61-8546-0f26b646ad55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c607e3-601c-4ea4-b57a-cbb4b86ae9c4}, !- Handle
  {b6e1cc7f-d60a-4a61-8546-0f26b646ad55}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {77770c28-622f-4d08-a3c6-5a0b86c0ec65}, !- Handle
  TZ-0.04-MeetingRoom FCU Heating Coil Controller, !- Name
  {e73d1646-115d-4791-abd7-999046560937}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0b25a163-a3c5-4c00-a891-9b0aabddf004}, !- Handle
  TZ-0.04-MeetingRoom Fan Coil fan,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {70acd42a-b808-48b4-bdc3-ca19aa36316f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {796df73f-afc7-4bc5-8e4e-bd3fe9d63bd7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {70acd42a-b808-48b4-bdc3-ca19aa36316f}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {796df73f-afc7-4bc5-8e4e-bd3fe9d63bd7}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a18b7b75-055b-4682-af78-10afb842c90a}, !- Handle
  TZ-0.04-MeetingRoom FCU,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1c429a63-f395-4d7f-8666-e809ae8ad09d}, !- Air Inlet Node Name
  {b1609494-dd7c-47f2-8b7a-6cb7c3442205}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0b25a163-a3c5-4c00-a891-9b0aabddf004}, !- Supply Air Fan Name
  {46dfbff9-4d67-4e19-bd77-7abebad2ff09}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e73d1646-115d-4791-abd7-999046560937}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {600a5de1-fe70-4d9a-b76f-f868a38b96d6}, !- Handle
  TZ-0.04-MeetingRoom FCU Inlet Air Node, !- Name
  {4a33075b-b3ff-4710-9849-4949a25d38d9}, !- Inlet Port
  {1c429a63-f395-4d7f-8666-e809ae8ad09d}; !- Outlet Port

OS:Connection,
  {4a33075b-b3ff-4710-9849-4949a25d38d9}, !- Handle
  {94e5657c-f68d-45ac-83ac-eeb48d11ad40}, !- Source Object
  2,                                      !- Outlet Port
  {600a5de1-fe70-4d9a-b76f-f868a38b96d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c429a63-f395-4d7f-8666-e809ae8ad09d}, !- Handle
  {600a5de1-fe70-4d9a-b76f-f868a38b96d6}, !- Source Object
  3,                                      !- Outlet Port
  {a18b7b75-055b-4682-af78-10afb842c90a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d019efce-c896-48f4-a36e-697a82f29b8a}, !- Handle
  TZ-0.04-MeetingRoom FCU Outlet Air Node, !- Name
  {b1609494-dd7c-47f2-8b7a-6cb7c3442205}, !- Inlet Port
  {afdef8b6-c00a-45ad-af32-ab5b257d2172}; !- Outlet Port

OS:Connection,
  {afdef8b6-c00a-45ad-af32-ab5b257d2172}, !- Handle
  {d019efce-c896-48f4-a36e-697a82f29b8a}, !- Source Object
  3,                                      !- Outlet Port
  {4cf5fa34-3362-4f20-af40-6795c601e675}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1609494-dd7c-47f2-8b7a-6cb7c3442205}, !- Handle
  {a18b7b75-055b-4682-af78-10afb842c90a}, !- Source Object
  10,                                     !- Outlet Port
  {d019efce-c896-48f4-a36e-697a82f29b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b379c0a6-6c6e-4564-9349-1f9da55def2e}, !- Handle
  TZ-0.05-Storage FCU Cooling Coil,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4d711c4c-fa30-4a4a-861f-e1c4ae3b407f}, !- Water Inlet Node Name
  {739f7741-edab-4046-ada7-ef0ed2cdaaa2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a8d47250-6153-42f8-bb38-ad8fbe7959fc}, !- Handle
  TZ-0.05-Storage FCU Cooling Coil Inlet Water Node, !- Name
  {7676c98f-5583-45c9-8fed-7d34ec63c82e}, !- Inlet Port
  {4d711c4c-fa30-4a4a-861f-e1c4ae3b407f}; !- Outlet Port

OS:Connection,
  {7676c98f-5583-45c9-8fed-7d34ec63c82e}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  9,                                      !- Outlet Port
  {a8d47250-6153-42f8-bb38-ad8fbe7959fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f017d3a7-dad6-4756-8788-a9fe852fff85}, !- Handle
  TZ-0.05-Storage FCU Cooling Coil Outlet Water Node, !- Name
  {739f7741-edab-4046-ada7-ef0ed2cdaaa2}, !- Inlet Port
  {670cd48b-b101-40ff-a7b3-df67cd220e42}; !- Outlet Port

OS:Connection,
  {4d711c4c-fa30-4a4a-861f-e1c4ae3b407f}, !- Handle
  {a8d47250-6153-42f8-bb38-ad8fbe7959fc}, !- Source Object
  3,                                      !- Outlet Port
  {b379c0a6-6c6e-4564-9349-1f9da55def2e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {739f7741-edab-4046-ada7-ef0ed2cdaaa2}, !- Handle
  {b379c0a6-6c6e-4564-9349-1f9da55def2e}, !- Source Object
  11,                                     !- Outlet Port
  {f017d3a7-dad6-4756-8788-a9fe852fff85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670cd48b-b101-40ff-a7b3-df67cd220e42}, !- Handle
  {f017d3a7-dad6-4756-8788-a9fe852fff85}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {facf3808-5766-4bc5-aff0-d162a95f3241}, !- Handle
  TZ-0.05-Storage FCU Cooling Coil Controller, !- Name
  {b379c0a6-6c6e-4564-9349-1f9da55def2e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b871d42a-015f-4321-b143-783e0056ac15}, !- Handle
  TZ-0.05-Storage FCU Heating Coil,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56f5cf21-c518-4fdc-8219-c853280452e2}, !- Water Inlet Node Name
  {fb0e34c6-47fb-4070-a990-59557e6e693c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {74efe4ef-3e33-4d81-bb6f-8a707ee23fc8}, !- Handle
  TZ-0.05-Storage FCU Heating Coil Inlet Water Node, !- Name
  {78f4923e-05c5-41f4-b9f7-d72e0e8dcd4b}, !- Inlet Port
  {56f5cf21-c518-4fdc-8219-c853280452e2}; !- Outlet Port

OS:Connection,
  {78f4923e-05c5-41f4-b9f7-d72e0e8dcd4b}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  9,                                      !- Outlet Port
  {74efe4ef-3e33-4d81-bb6f-8a707ee23fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2b0e9c8-a178-42a0-8cb6-62a0eb97b245}, !- Handle
  TZ-0.05-Storage FCU Heating Coil Outlet Water Node, !- Name
  {fb0e34c6-47fb-4070-a990-59557e6e693c}, !- Inlet Port
  {23d0cfa2-3660-4192-be12-0f0bf77ee0af}; !- Outlet Port

OS:Connection,
  {56f5cf21-c518-4fdc-8219-c853280452e2}, !- Handle
  {74efe4ef-3e33-4d81-bb6f-8a707ee23fc8}, !- Source Object
  3,                                      !- Outlet Port
  {b871d42a-015f-4321-b143-783e0056ac15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb0e34c6-47fb-4070-a990-59557e6e693c}, !- Handle
  {b871d42a-015f-4321-b143-783e0056ac15}, !- Source Object
  6,                                      !- Outlet Port
  {b2b0e9c8-a178-42a0-8cb6-62a0eb97b245}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23d0cfa2-3660-4192-be12-0f0bf77ee0af}, !- Handle
  {b2b0e9c8-a178-42a0-8cb6-62a0eb97b245}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {495c6e44-ef82-4ef3-a1d3-220027a321aa}, !- Handle
  TZ-0.05-Storage FCU Heating Coil Controller, !- Name
  {b871d42a-015f-4321-b143-783e0056ac15}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e85a8be7-a2ec-4863-9f27-5b14ed2f2343}, !- Handle
  TZ-0.05-Storage Fan Coil fan,           !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e4e7e865-a8d2-4a93-abcc-d35b355ad619}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3df16817-c270-4fe4-b3bb-4b19de676e91}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e4e7e865-a8d2-4a93-abcc-d35b355ad619}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3df16817-c270-4fe4-b3bb-4b19de676e91}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a27ca9ea-6ee7-4a73-8361-75c1af00eaea}, !- Handle
  TZ-0.05-Storage FCU,                    !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {900d74be-e560-4947-b000-837536fda892}, !- Air Inlet Node Name
  {15dc4949-7f8e-4d31-acd3-73a6d6797b32}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e85a8be7-a2ec-4863-9f27-5b14ed2f2343}, !- Supply Air Fan Name
  {b379c0a6-6c6e-4564-9349-1f9da55def2e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b871d42a-015f-4321-b143-783e0056ac15}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cea9f09f-95ce-4690-9b71-167bdb999a55}, !- Handle
  TZ-0.05-Storage FCU Inlet Air Node,     !- Name
  {cb9a02e2-13b4-49d7-8867-60b996965a79}, !- Inlet Port
  {900d74be-e560-4947-b000-837536fda892}; !- Outlet Port

OS:Connection,
  {cb9a02e2-13b4-49d7-8867-60b996965a79}, !- Handle
  {77abcae3-0126-401c-bfd7-962c3b9712cd}, !- Source Object
  2,                                      !- Outlet Port
  {cea9f09f-95ce-4690-9b71-167bdb999a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900d74be-e560-4947-b000-837536fda892}, !- Handle
  {cea9f09f-95ce-4690-9b71-167bdb999a55}, !- Source Object
  3,                                      !- Outlet Port
  {a27ca9ea-6ee7-4a73-8361-75c1af00eaea}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3b057be0-31b7-4672-a21e-85ec1ce31486}, !- Handle
  TZ-0.05-Storage FCU Outlet Air Node,    !- Name
  {15dc4949-7f8e-4d31-acd3-73a6d6797b32}, !- Inlet Port
  {8b91a4f9-3fdb-4937-b33e-217a9db7a2b3}; !- Outlet Port

OS:Connection,
  {8b91a4f9-3fdb-4937-b33e-217a9db7a2b3}, !- Handle
  {3b057be0-31b7-4672-a21e-85ec1ce31486}, !- Source Object
  3,                                      !- Outlet Port
  {fb78b071-4769-4a83-8d05-c602e1581ac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15dc4949-7f8e-4d31-acd3-73a6d6797b32}, !- Handle
  {a27ca9ea-6ee7-4a73-8361-75c1af00eaea}, !- Source Object
  10,                                     !- Outlet Port
  {3b057be0-31b7-4672-a21e-85ec1ce31486}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {59ebfc9f-b368-4c9b-aae3-86a2a8bae234}, !- Handle
  TZ-0.06-WC FCU Cooling Coil,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {97d49bfb-b929-4536-b581-bca3d1bb59c1}, !- Water Inlet Node Name
  {4ede3597-eaaa-499e-bdd8-27c354e1f9bd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a64e9187-6c35-485b-afcf-101cee240c89}, !- Handle
  TZ-0.06-WC FCU Cooling Coil Inlet Water Node, !- Name
  {7cd7e044-23db-472f-a0a3-a91de50dfa1f}, !- Inlet Port
  {97d49bfb-b929-4536-b581-bca3d1bb59c1}; !- Outlet Port

OS:Connection,
  {7cd7e044-23db-472f-a0a3-a91de50dfa1f}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  10,                                     !- Outlet Port
  {a64e9187-6c35-485b-afcf-101cee240c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {353df769-5a6e-4072-bbab-c86108b252be}, !- Handle
  TZ-0.06-WC FCU Cooling Coil Outlet Water Node, !- Name
  {4ede3597-eaaa-499e-bdd8-27c354e1f9bd}, !- Inlet Port
  {dff4c863-4225-49d8-a39b-3aa2d1e88d4c}; !- Outlet Port

OS:Connection,
  {97d49bfb-b929-4536-b581-bca3d1bb59c1}, !- Handle
  {a64e9187-6c35-485b-afcf-101cee240c89}, !- Source Object
  3,                                      !- Outlet Port
  {59ebfc9f-b368-4c9b-aae3-86a2a8bae234}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4ede3597-eaaa-499e-bdd8-27c354e1f9bd}, !- Handle
  {59ebfc9f-b368-4c9b-aae3-86a2a8bae234}, !- Source Object
  11,                                     !- Outlet Port
  {353df769-5a6e-4072-bbab-c86108b252be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff4c863-4225-49d8-a39b-3aa2d1e88d4c}, !- Handle
  {353df769-5a6e-4072-bbab-c86108b252be}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25b595e0-5f83-413c-8b7e-18051a2eba43}, !- Handle
  TZ-0.06-WC FCU Cooling Coil Controller, !- Name
  {59ebfc9f-b368-4c9b-aae3-86a2a8bae234}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {757dd868-faf7-4d76-810f-ec2fb2129676}, !- Handle
  TZ-0.06-WC FCU Heating Coil,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3584be0a-14d6-4a6d-9cf7-6ac419f8109d}, !- Water Inlet Node Name
  {b72caea2-301d-4895-8aec-7864478b5be6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0cbbcc2-03b4-46dd-893b-3b8552c33f30}, !- Handle
  TZ-0.06-WC FCU Heating Coil Inlet Water Node, !- Name
  {f00076bb-fe24-4264-bdbc-08b4185b3ec9}, !- Inlet Port
  {3584be0a-14d6-4a6d-9cf7-6ac419f8109d}; !- Outlet Port

OS:Connection,
  {f00076bb-fe24-4264-bdbc-08b4185b3ec9}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  10,                                     !- Outlet Port
  {d0cbbcc2-03b4-46dd-893b-3b8552c33f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e820272-0ad7-4e65-a844-33df702e1af4}, !- Handle
  TZ-0.06-WC FCU Heating Coil Outlet Water Node, !- Name
  {b72caea2-301d-4895-8aec-7864478b5be6}, !- Inlet Port
  {9e2e22ba-3e70-4354-a8ba-0f3e6d4e662a}; !- Outlet Port

OS:Connection,
  {3584be0a-14d6-4a6d-9cf7-6ac419f8109d}, !- Handle
  {d0cbbcc2-03b4-46dd-893b-3b8552c33f30}, !- Source Object
  3,                                      !- Outlet Port
  {757dd868-faf7-4d76-810f-ec2fb2129676}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b72caea2-301d-4895-8aec-7864478b5be6}, !- Handle
  {757dd868-faf7-4d76-810f-ec2fb2129676}, !- Source Object
  6,                                      !- Outlet Port
  {0e820272-0ad7-4e65-a844-33df702e1af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2e22ba-3e70-4354-a8ba-0f3e6d4e662a}, !- Handle
  {0e820272-0ad7-4e65-a844-33df702e1af4}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a62ad9a2-d5dd-4423-a2d8-35a3830e40db}, !- Handle
  TZ-0.06-WC FCU Heating Coil Controller, !- Name
  {757dd868-faf7-4d76-810f-ec2fb2129676}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {683c7a3f-a8e4-4ff5-adf9-aad30caad48d}, !- Handle
  TZ-0.06-WC Fan Coil fan,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66f16e3e-54dd-4eef-9812-74affee563a2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0141124-e881-43e6-ae9b-60dfd704bd24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {66f16e3e-54dd-4eef-9812-74affee563a2}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0141124-e881-43e6-ae9b-60dfd704bd24}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a73009d6-1bbe-4e09-85a6-4825bcf14ae7}, !- Handle
  TZ-0.06-WC FCU,                         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {63fffb05-16cf-4408-8422-0ece15bc8405}, !- Air Inlet Node Name
  {d499642a-0d33-4e72-b936-02514e79c419}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {683c7a3f-a8e4-4ff5-adf9-aad30caad48d}, !- Supply Air Fan Name
  {59ebfc9f-b368-4c9b-aae3-86a2a8bae234}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {757dd868-faf7-4d76-810f-ec2fb2129676}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {85183c0f-82d1-49c2-af93-e15483ee2c4d}, !- Handle
  TZ-0.06-WC FCU Inlet Air Node,          !- Name
  {733a98f9-137e-4901-a4d5-6ff98aad3312}, !- Inlet Port
  {63fffb05-16cf-4408-8422-0ece15bc8405}; !- Outlet Port

OS:Connection,
  {733a98f9-137e-4901-a4d5-6ff98aad3312}, !- Handle
  {d6759be1-bd34-4ca7-b2c1-31ab045914f5}, !- Source Object
  2,                                      !- Outlet Port
  {85183c0f-82d1-49c2-af93-e15483ee2c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fffb05-16cf-4408-8422-0ece15bc8405}, !- Handle
  {85183c0f-82d1-49c2-af93-e15483ee2c4d}, !- Source Object
  3,                                      !- Outlet Port
  {a73009d6-1bbe-4e09-85a6-4825bcf14ae7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d98225ad-0648-451b-b90a-ed2e34403528}, !- Handle
  TZ-0.06-WC FCU Outlet Air Node,         !- Name
  {d499642a-0d33-4e72-b936-02514e79c419}, !- Inlet Port
  {fa698555-0104-446b-b808-489b80e03edc}; !- Outlet Port

OS:Connection,
  {fa698555-0104-446b-b808-489b80e03edc}, !- Handle
  {d98225ad-0648-451b-b90a-ed2e34403528}, !- Source Object
  3,                                      !- Outlet Port
  {e5ff5dc6-cf0f-4f4e-b7c8-5ccffeec7faa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d499642a-0d33-4e72-b936-02514e79c419}, !- Handle
  {a73009d6-1bbe-4e09-85a6-4825bcf14ae7}, !- Source Object
  10,                                     !- Outlet Port
  {d98225ad-0648-451b-b90a-ed2e34403528}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a5966dda-b326-46cc-870f-8d54c68ee3c8}, !- Handle
  TZ-0.07-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c675a275-8640-4328-972c-48dced3f88c0}, !- Water Inlet Node Name
  {7b42f37e-d543-4103-ac29-573dad483657}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {78f72186-ab15-4201-9e2d-d76c28ff87c0}, !- Handle
  TZ-0.07-Office FCU Cooling Coil Inlet Water Node, !- Name
  {e12ffa38-034e-4f3d-bbd3-87b6ac17543f}, !- Inlet Port
  {c675a275-8640-4328-972c-48dced3f88c0}; !- Outlet Port

OS:Connection,
  {e12ffa38-034e-4f3d-bbd3-87b6ac17543f}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  11,                                     !- Outlet Port
  {78f72186-ab15-4201-9e2d-d76c28ff87c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42075fce-0a38-40da-94cd-b1837566f69f}, !- Handle
  TZ-0.07-Office FCU Cooling Coil Outlet Water Node, !- Name
  {7b42f37e-d543-4103-ac29-573dad483657}, !- Inlet Port
  {042bb7b6-8fa1-485d-acb4-8bd102cdbed5}; !- Outlet Port

OS:Connection,
  {c675a275-8640-4328-972c-48dced3f88c0}, !- Handle
  {78f72186-ab15-4201-9e2d-d76c28ff87c0}, !- Source Object
  3,                                      !- Outlet Port
  {a5966dda-b326-46cc-870f-8d54c68ee3c8}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7b42f37e-d543-4103-ac29-573dad483657}, !- Handle
  {a5966dda-b326-46cc-870f-8d54c68ee3c8}, !- Source Object
  11,                                     !- Outlet Port
  {42075fce-0a38-40da-94cd-b1837566f69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042bb7b6-8fa1-485d-acb4-8bd102cdbed5}, !- Handle
  {42075fce-0a38-40da-94cd-b1837566f69f}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15957c8d-2607-490a-88ba-c1d81416c068}, !- Handle
  TZ-0.07-Office FCU Cooling Coil Controller, !- Name
  {a5966dda-b326-46cc-870f-8d54c68ee3c8}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {da0c3620-eab1-4253-8e61-8154bace893f}, !- Handle
  TZ-0.07-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2aa773a4-f0ac-4a35-add4-a6240287b6ef}, !- Water Inlet Node Name
  {fb0c0254-5514-4b8c-b028-f25c790f9833}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {498da388-4f20-466d-9d9d-9427a803ff2e}, !- Handle
  TZ-0.07-Office FCU Heating Coil Inlet Water Node, !- Name
  {9c1e0c26-a43d-4148-9f24-5ca086befb63}, !- Inlet Port
  {2aa773a4-f0ac-4a35-add4-a6240287b6ef}; !- Outlet Port

OS:Connection,
  {9c1e0c26-a43d-4148-9f24-5ca086befb63}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  11,                                     !- Outlet Port
  {498da388-4f20-466d-9d9d-9427a803ff2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e66b9d7-51c0-4d19-8317-809e70d8661d}, !- Handle
  TZ-0.07-Office FCU Heating Coil Outlet Water Node, !- Name
  {fb0c0254-5514-4b8c-b028-f25c790f9833}, !- Inlet Port
  {083dbe8a-82ad-4104-8017-3e23cc9b8020}; !- Outlet Port

OS:Connection,
  {2aa773a4-f0ac-4a35-add4-a6240287b6ef}, !- Handle
  {498da388-4f20-466d-9d9d-9427a803ff2e}, !- Source Object
  3,                                      !- Outlet Port
  {da0c3620-eab1-4253-8e61-8154bace893f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fb0c0254-5514-4b8c-b028-f25c790f9833}, !- Handle
  {da0c3620-eab1-4253-8e61-8154bace893f}, !- Source Object
  6,                                      !- Outlet Port
  {4e66b9d7-51c0-4d19-8317-809e70d8661d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083dbe8a-82ad-4104-8017-3e23cc9b8020}, !- Handle
  {4e66b9d7-51c0-4d19-8317-809e70d8661d}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a537d35-023f-4f3a-9c1e-c57d5f8d11bf}, !- Handle
  TZ-0.07-Office FCU Heating Coil Controller, !- Name
  {da0c3620-eab1-4253-8e61-8154bace893f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b2d80d4e-342d-4b52-8f00-d8473dd7f40f}, !- Handle
  TZ-0.07-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3ed5bf21-2d0c-445c-aa4c-aa59abd99a0f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62edaa78-861d-4f7b-9c48-b6335928e67c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3ed5bf21-2d0c-445c-aa4c-aa59abd99a0f}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62edaa78-861d-4f7b-9c48-b6335928e67c}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f23a40dc-0044-4291-a342-8cb3b21fb811}, !- Handle
  TZ-0.07-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {53bde9c9-3072-4d07-bfe0-bc9b3bca450c}, !- Air Inlet Node Name
  {00502c77-b98f-407e-83ba-1080f0d41def}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b2d80d4e-342d-4b52-8f00-d8473dd7f40f}, !- Supply Air Fan Name
  {a5966dda-b326-46cc-870f-8d54c68ee3c8}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
