  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {da0c3620-eab1-4253-8e61-8154bace893f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b0a6486e-85b8-4f6e-99b1-3e9b1a162aec}, !- Handle
  TZ-0.07-Office FCU Inlet Air Node,      !- Name
  {8650ca63-7328-4f44-b4bd-78c41eaa0ef8}, !- Inlet Port
  {53bde9c9-3072-4d07-bfe0-bc9b3bca450c}; !- Outlet Port

OS:Connection,
  {8650ca63-7328-4f44-b4bd-78c41eaa0ef8}, !- Handle
  {e64f0e9a-9370-466f-bb5e-8f13c5c0f733}, !- Source Object
  2,                                      !- Outlet Port
  {b0a6486e-85b8-4f6e-99b1-3e9b1a162aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53bde9c9-3072-4d07-bfe0-bc9b3bca450c}, !- Handle
  {b0a6486e-85b8-4f6e-99b1-3e9b1a162aec}, !- Source Object
  3,                                      !- Outlet Port
  {f23a40dc-0044-4291-a342-8cb3b21fb811}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {80b9ce04-af32-4790-8dfe-f4e303ce0495}, !- Handle
  TZ-0.07-Office FCU Outlet Air Node,     !- Name
  {00502c77-b98f-407e-83ba-1080f0d41def}, !- Inlet Port
  {db10a7fd-9178-4e48-a612-95d6f4489723}; !- Outlet Port

OS:Connection,
  {db10a7fd-9178-4e48-a612-95d6f4489723}, !- Handle
  {80b9ce04-af32-4790-8dfe-f4e303ce0495}, !- Source Object
  3,                                      !- Outlet Port
  {6b81ff2e-e8b4-4f4d-8957-84bdebf6f284}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00502c77-b98f-407e-83ba-1080f0d41def}, !- Handle
  {f23a40dc-0044-4291-a342-8cb3b21fb811}, !- Source Object
  10,                                     !- Outlet Port
  {80b9ce04-af32-4790-8dfe-f4e303ce0495}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {964a10b5-273c-4761-a6c8-eb71c0e54fc4}, !- Handle
  TZ-0.08-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9ff32aa2-7b90-4ee8-a060-8695fa733b8b}, !- Water Inlet Node Name
  {5a302f49-4ade-4a1a-9da5-0b964eb4299f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7769a4b4-4989-4197-9342-740b1929defc}, !- Handle
  TZ-0.08-Office FCU Cooling Coil Inlet Water Node, !- Name
  {2e9f142a-29f9-450f-a07f-e955258f70d2}, !- Inlet Port
  {9ff32aa2-7b90-4ee8-a060-8695fa733b8b}; !- Outlet Port

OS:Connection,
  {2e9f142a-29f9-450f-a07f-e955258f70d2}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  12,                                     !- Outlet Port
  {7769a4b4-4989-4197-9342-740b1929defc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9d15a14-e55d-475e-acc9-d24f624bfde7}, !- Handle
  TZ-0.08-Office FCU Cooling Coil Outlet Water Node, !- Name
  {5a302f49-4ade-4a1a-9da5-0b964eb4299f}, !- Inlet Port
  {8b4b14c3-7c45-4e6b-a85d-ff293287ada1}; !- Outlet Port

OS:Connection,
  {9ff32aa2-7b90-4ee8-a060-8695fa733b8b}, !- Handle
  {7769a4b4-4989-4197-9342-740b1929defc}, !- Source Object
  3,                                      !- Outlet Port
  {964a10b5-273c-4761-a6c8-eb71c0e54fc4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5a302f49-4ade-4a1a-9da5-0b964eb4299f}, !- Handle
  {964a10b5-273c-4761-a6c8-eb71c0e54fc4}, !- Source Object
  11,                                     !- Outlet Port
  {d9d15a14-e55d-475e-acc9-d24f624bfde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4b14c3-7c45-4e6b-a85d-ff293287ada1}, !- Handle
  {d9d15a14-e55d-475e-acc9-d24f624bfde7}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12169302-9522-4e05-8823-7ce8a4c9716d}, !- Handle
  TZ-0.08-Office FCU Cooling Coil Controller, !- Name
  {964a10b5-273c-4761-a6c8-eb71c0e54fc4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2abc2290-942a-4df1-ac97-998b5d6a9d70}, !- Handle
  TZ-0.08-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c54febfb-e8e3-4a3e-9f24-da68c53faa58}, !- Water Inlet Node Name
  {e2819ff5-f2ef-478e-8322-0cf61d17f2d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e64f52a-15a3-4743-afdb-311b5f577775}, !- Handle
  TZ-0.08-Office FCU Heating Coil Inlet Water Node, !- Name
  {9ecdb401-1330-480f-bacd-b6d37f62779e}, !- Inlet Port
  {c54febfb-e8e3-4a3e-9f24-da68c53faa58}; !- Outlet Port

OS:Connection,
  {9ecdb401-1330-480f-bacd-b6d37f62779e}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  12,                                     !- Outlet Port
  {5e64f52a-15a3-4743-afdb-311b5f577775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8827e0ee-4cac-451a-8766-62a5036cf9e9}, !- Handle
  TZ-0.08-Office FCU Heating Coil Outlet Water Node, !- Name
  {e2819ff5-f2ef-478e-8322-0cf61d17f2d2}, !- Inlet Port
  {425dadaa-de8f-4063-b524-0c8f2b0a0218}; !- Outlet Port

OS:Connection,
  {c54febfb-e8e3-4a3e-9f24-da68c53faa58}, !- Handle
  {5e64f52a-15a3-4743-afdb-311b5f577775}, !- Source Object
  3,                                      !- Outlet Port
  {2abc2290-942a-4df1-ac97-998b5d6a9d70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e2819ff5-f2ef-478e-8322-0cf61d17f2d2}, !- Handle
  {2abc2290-942a-4df1-ac97-998b5d6a9d70}, !- Source Object
  6,                                      !- Outlet Port
  {8827e0ee-4cac-451a-8766-62a5036cf9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425dadaa-de8f-4063-b524-0c8f2b0a0218}, !- Handle
  {8827e0ee-4cac-451a-8766-62a5036cf9e9}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b2e1576-5771-47c4-98c2-c71b434321e8}, !- Handle
  TZ-0.08-Office FCU Heating Coil Controller, !- Name
  {2abc2290-942a-4df1-ac97-998b5d6a9d70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {08cd77f2-825a-4ce6-a70c-40b78e1feebf}, !- Handle
  TZ-0.08-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88110313-01cf-4b4e-86c6-e378e7492307}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {22c747dd-bd66-4af5-89a6-24d3e6a51601}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {88110313-01cf-4b4e-86c6-e378e7492307}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {22c747dd-bd66-4af5-89a6-24d3e6a51601}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {323f27fa-f445-42ed-b364-9c168148c3bd}, !- Handle
  TZ-0.08-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1c9c54a7-94db-45fe-bcc3-2b871130cc42}, !- Air Inlet Node Name
  {cfa8e630-16cd-49c4-9b4a-871629ff404b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {08cd77f2-825a-4ce6-a70c-40b78e1feebf}, !- Supply Air Fan Name
  {964a10b5-273c-4761-a6c8-eb71c0e54fc4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2abc2290-942a-4df1-ac97-998b5d6a9d70}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {899f5722-e2f7-4716-9226-d1b583da2fde}, !- Handle
  TZ-0.08-Office FCU Inlet Air Node,      !- Name
  {96981619-ed76-4905-ae06-8211feecfcd2}, !- Inlet Port
  {1c9c54a7-94db-45fe-bcc3-2b871130cc42}; !- Outlet Port

OS:Connection,
  {96981619-ed76-4905-ae06-8211feecfcd2}, !- Handle
  {8ead1354-7bb6-48d4-a66d-d9fc54183f65}, !- Source Object
  2,                                      !- Outlet Port
  {899f5722-e2f7-4716-9226-d1b583da2fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9c54a7-94db-45fe-bcc3-2b871130cc42}, !- Handle
  {899f5722-e2f7-4716-9226-d1b583da2fde}, !- Source Object
  3,                                      !- Outlet Port
  {323f27fa-f445-42ed-b364-9c168148c3bd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2a996bff-7e93-4712-b17b-ddb320f215a3}, !- Handle
  TZ-0.08-Office FCU Outlet Air Node,     !- Name
  {cfa8e630-16cd-49c4-9b4a-871629ff404b}, !- Inlet Port
  {27eed943-10c9-47bc-bdd0-cfcc8408ca4f}; !- Outlet Port

OS:Connection,
  {27eed943-10c9-47bc-bdd0-cfcc8408ca4f}, !- Handle
  {2a996bff-7e93-4712-b17b-ddb320f215a3}, !- Source Object
  3,                                      !- Outlet Port
  {882e0527-0349-435f-b5d6-f6fd9e0f353c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa8e630-16cd-49c4-9b4a-871629ff404b}, !- Handle
  {323f27fa-f445-42ed-b364-9c168148c3bd}, !- Source Object
  10,                                     !- Outlet Port
  {2a996bff-7e93-4712-b17b-ddb320f215a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {da4413d2-3981-4b74-bf49-9d8b08e91879}, !- Handle
  TZ-0.09-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3b68de9d-cd54-48b2-8436-a1a37bcb68f2}, !- Water Inlet Node Name
  {2da1018d-1f79-4e62-b979-1a6807189faa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {129fb98c-3c73-45d4-a5bd-98906b847098}, !- Handle
  TZ-0.09-Office FCU Cooling Coil Inlet Water Node, !- Name
  {5ca226f1-4a9e-49a9-a697-640175403ef9}, !- Inlet Port
  {3b68de9d-cd54-48b2-8436-a1a37bcb68f2}; !- Outlet Port

OS:Connection,
  {5ca226f1-4a9e-49a9-a697-640175403ef9}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  13,                                     !- Outlet Port
  {129fb98c-3c73-45d4-a5bd-98906b847098}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c03bf65e-8061-4c25-8dad-13ead69639bc}, !- Handle
  TZ-0.09-Office FCU Cooling Coil Outlet Water Node, !- Name
  {2da1018d-1f79-4e62-b979-1a6807189faa}, !- Inlet Port
  {cfc21b36-6e14-4470-9e3d-d92dc1794221}; !- Outlet Port

OS:Connection,
  {3b68de9d-cd54-48b2-8436-a1a37bcb68f2}, !- Handle
  {129fb98c-3c73-45d4-a5bd-98906b847098}, !- Source Object
  3,                                      !- Outlet Port
  {da4413d2-3981-4b74-bf49-9d8b08e91879}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2da1018d-1f79-4e62-b979-1a6807189faa}, !- Handle
  {da4413d2-3981-4b74-bf49-9d8b08e91879}, !- Source Object
  11,                                     !- Outlet Port
  {c03bf65e-8061-4c25-8dad-13ead69639bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc21b36-6e14-4470-9e3d-d92dc1794221}, !- Handle
  {c03bf65e-8061-4c25-8dad-13ead69639bc}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44592685-8c53-4860-9d60-93b639929c35}, !- Handle
  TZ-0.09-Office FCU Cooling Coil Controller, !- Name
  {da4413d2-3981-4b74-bf49-9d8b08e91879}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0af3c360-9674-4e84-9138-adffbd482724}, !- Handle
  TZ-0.09-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {83595fec-25e3-4b4d-aba6-ff529c11b316}, !- Water Inlet Node Name
  {d307f5eb-a10e-47fa-95f4-3dd663e90882}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9744cb8d-92c5-4906-b1e8-8f4b57173119}, !- Handle
  TZ-0.09-Office FCU Heating Coil Inlet Water Node, !- Name
  {312cd85e-513f-4060-a664-976af74d9f88}, !- Inlet Port
  {83595fec-25e3-4b4d-aba6-ff529c11b316}; !- Outlet Port

OS:Connection,
  {312cd85e-513f-4060-a664-976af74d9f88}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  13,                                     !- Outlet Port
  {9744cb8d-92c5-4906-b1e8-8f4b57173119}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe1e723d-ca84-4b18-93ed-cf2bfaed32d8}, !- Handle
  TZ-0.09-Office FCU Heating Coil Outlet Water Node, !- Name
  {d307f5eb-a10e-47fa-95f4-3dd663e90882}, !- Inlet Port
  {a98c3ecb-e57e-4e77-9b57-f0eeb928f994}; !- Outlet Port

OS:Connection,
  {83595fec-25e3-4b4d-aba6-ff529c11b316}, !- Handle
  {9744cb8d-92c5-4906-b1e8-8f4b57173119}, !- Source Object
  3,                                      !- Outlet Port
  {0af3c360-9674-4e84-9138-adffbd482724}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d307f5eb-a10e-47fa-95f4-3dd663e90882}, !- Handle
  {0af3c360-9674-4e84-9138-adffbd482724}, !- Source Object
  6,                                      !- Outlet Port
  {fe1e723d-ca84-4b18-93ed-cf2bfaed32d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98c3ecb-e57e-4e77-9b57-f0eeb928f994}, !- Handle
  {fe1e723d-ca84-4b18-93ed-cf2bfaed32d8}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d059f821-a360-4bba-80b1-e58ee8114cc8}, !- Handle
  TZ-0.09-Office FCU Heating Coil Controller, !- Name
  {0af3c360-9674-4e84-9138-adffbd482724}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0850148d-eb8e-4e7c-a3b5-eb7c71ce57a7}, !- Handle
  TZ-0.09-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e99c2473-087c-4f76-9eba-db4962b12869}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c39cb7f-7fae-437e-a8c0-3d53dd034bb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {e99c2473-087c-4f76-9eba-db4962b12869}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c39cb7f-7fae-437e-a8c0-3d53dd034bb5}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0a94df0f-8a6d-4bca-beed-a2e4b14ef516}, !- Handle
  TZ-0.09-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ef328e01-ed34-4838-a5ce-202687e40063}, !- Air Inlet Node Name
  {1560153f-c2db-482d-9cf2-84f05f87eed9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0850148d-eb8e-4e7c-a3b5-eb7c71ce57a7}, !- Supply Air Fan Name
  {da4413d2-3981-4b74-bf49-9d8b08e91879}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0af3c360-9674-4e84-9138-adffbd482724}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9140ff06-a290-4a0f-b23d-69aed0703e1b}, !- Handle
  TZ-0.09-Office FCU Inlet Air Node,      !- Name
  {b031c197-30e3-48ab-80f8-5d37b40a9bee}, !- Inlet Port
  {ef328e01-ed34-4838-a5ce-202687e40063}; !- Outlet Port

OS:Connection,
  {b031c197-30e3-48ab-80f8-5d37b40a9bee}, !- Handle
  {21797ea5-3315-4098-b777-502cd3f004af}, !- Source Object
  2,                                      !- Outlet Port
  {9140ff06-a290-4a0f-b23d-69aed0703e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef328e01-ed34-4838-a5ce-202687e40063}, !- Handle
  {9140ff06-a290-4a0f-b23d-69aed0703e1b}, !- Source Object
  3,                                      !- Outlet Port
  {0a94df0f-8a6d-4bca-beed-a2e4b14ef516}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a6753161-267b-4863-aa44-cec82cc48d93}, !- Handle
  TZ-0.09-Office FCU Outlet Air Node,     !- Name
  {1560153f-c2db-482d-9cf2-84f05f87eed9}, !- Inlet Port
  {303411e4-4d81-4ccb-8d99-c5533d3a6779}; !- Outlet Port

OS:Connection,
  {303411e4-4d81-4ccb-8d99-c5533d3a6779}, !- Handle
  {a6753161-267b-4863-aa44-cec82cc48d93}, !- Source Object
  3,                                      !- Outlet Port
  {b10ad15b-97ed-4136-8d57-11e689ca3f5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1560153f-c2db-482d-9cf2-84f05f87eed9}, !- Handle
  {0a94df0f-8a6d-4bca-beed-a2e4b14ef516}, !- Source Object
  10,                                     !- Outlet Port
  {a6753161-267b-4863-aa44-cec82cc48d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {8e5a9c25-1241-48ff-b923-165b3f1e0244}, !- Handle
  TZ-0.10-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {48c6ca94-f46a-48d4-8149-01c78aff1dd3}, !- Water Inlet Node Name
  {84967432-4157-4e85-b672-4665909d2813}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2ce8721b-4bd2-4b0b-9403-953c28db7f67}, !- Handle
  TZ-0.10-Office FCU Cooling Coil Inlet Water Node, !- Name
  {4afbfe93-1d75-47ef-8b20-229d8e80e00c}, !- Inlet Port
  {48c6ca94-f46a-48d4-8149-01c78aff1dd3}; !- Outlet Port

OS:Connection,
  {4afbfe93-1d75-47ef-8b20-229d8e80e00c}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  14,                                     !- Outlet Port
  {2ce8721b-4bd2-4b0b-9403-953c28db7f67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edbfc055-2b09-4cf5-8451-40544ce77d8a}, !- Handle
  TZ-0.10-Office FCU Cooling Coil Outlet Water Node, !- Name
  {84967432-4157-4e85-b672-4665909d2813}, !- Inlet Port
  {bd934ce4-baef-493d-a2b9-f7d6f5d0edb2}; !- Outlet Port

OS:Connection,
  {48c6ca94-f46a-48d4-8149-01c78aff1dd3}, !- Handle
  {2ce8721b-4bd2-4b0b-9403-953c28db7f67}, !- Source Object
  3,                                      !- Outlet Port
  {8e5a9c25-1241-48ff-b923-165b3f1e0244}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {84967432-4157-4e85-b672-4665909d2813}, !- Handle
  {8e5a9c25-1241-48ff-b923-165b3f1e0244}, !- Source Object
  11,                                     !- Outlet Port
  {edbfc055-2b09-4cf5-8451-40544ce77d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd934ce4-baef-493d-a2b9-f7d6f5d0edb2}, !- Handle
  {edbfc055-2b09-4cf5-8451-40544ce77d8a}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2834485b-900b-4334-816b-49a0274f5dc8}, !- Handle
  TZ-0.10-Office FCU Cooling Coil Controller, !- Name
  {8e5a9c25-1241-48ff-b923-165b3f1e0244}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b49e10c4-1de8-45d7-9b1a-bcb5ed408b8d}, !- Handle
  TZ-0.10-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7b71497-336e-4f3f-be1c-17d2e1225216}, !- Water Inlet Node Name
  {44565677-965c-431f-8dbb-01d1b730ae82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8edc2dc3-978a-4cf1-ba20-52c3facf44ae}, !- Handle
  TZ-0.10-Office FCU Heating Coil Inlet Water Node, !- Name
  {3ab858d8-943b-4ea6-9865-d567b4716378}, !- Inlet Port
  {c7b71497-336e-4f3f-be1c-17d2e1225216}; !- Outlet Port

OS:Connection,
  {3ab858d8-943b-4ea6-9865-d567b4716378}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  14,                                     !- Outlet Port
  {8edc2dc3-978a-4cf1-ba20-52c3facf44ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6c39ccb-f8da-4ded-980a-6b6c341faeef}, !- Handle
  TZ-0.10-Office FCU Heating Coil Outlet Water Node, !- Name
  {44565677-965c-431f-8dbb-01d1b730ae82}, !- Inlet Port
  {83c85b8e-0274-48cf-9538-029a07dee3ce}; !- Outlet Port

OS:Connection,
  {c7b71497-336e-4f3f-be1c-17d2e1225216}, !- Handle
  {8edc2dc3-978a-4cf1-ba20-52c3facf44ae}, !- Source Object
  3,                                      !- Outlet Port
  {b49e10c4-1de8-45d7-9b1a-bcb5ed408b8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44565677-965c-431f-8dbb-01d1b730ae82}, !- Handle
  {b49e10c4-1de8-45d7-9b1a-bcb5ed408b8d}, !- Source Object
  6,                                      !- Outlet Port
  {a6c39ccb-f8da-4ded-980a-6b6c341faeef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c85b8e-0274-48cf-9538-029a07dee3ce}, !- Handle
  {a6c39ccb-f8da-4ded-980a-6b6c341faeef}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e941c33-cc2c-4423-971c-ca12a44b3b88}, !- Handle
  TZ-0.10-Office FCU Heating Coil Controller, !- Name
  {b49e10c4-1de8-45d7-9b1a-bcb5ed408b8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {73387974-e868-4d8b-89ba-b5bb8f996d91}, !- Handle
  TZ-0.10-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05a2f6ce-0f71-41d0-9329-b81e93352e79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b86b69cc-4cf6-4baa-b802-884f3a6b1c4a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {05a2f6ce-0f71-41d0-9329-b81e93352e79}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b86b69cc-4cf6-4baa-b802-884f3a6b1c4a}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ea9240e2-c2ca-41d2-9490-8940e14858fd}, !- Handle
  TZ-0.10-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6c5e4d5b-a7b9-491b-a157-b8ab8c7a8e0c}, !- Air Inlet Node Name
  {da10fde4-bacf-4f4c-aae9-d724880f5f32}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {73387974-e868-4d8b-89ba-b5bb8f996d91}, !- Supply Air Fan Name
  {8e5a9c25-1241-48ff-b923-165b3f1e0244}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b49e10c4-1de8-45d7-9b1a-bcb5ed408b8d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {10416200-5e58-4018-bffb-9cdbc89966c7}, !- Handle
  TZ-0.10-Office FCU Inlet Air Node,      !- Name
  {3dc83792-a27d-4723-a8cf-3e57312f4257}, !- Inlet Port
  {6c5e4d5b-a7b9-491b-a157-b8ab8c7a8e0c}; !- Outlet Port

OS:Connection,
  {3dc83792-a27d-4723-a8cf-3e57312f4257}, !- Handle
  {23376d2f-bbec-4bcb-b1d6-90d630c8cf32}, !- Source Object
  2,                                      !- Outlet Port
  {10416200-5e58-4018-bffb-9cdbc89966c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5e4d5b-a7b9-491b-a157-b8ab8c7a8e0c}, !- Handle
  {10416200-5e58-4018-bffb-9cdbc89966c7}, !- Source Object
  3,                                      !- Outlet Port
  {ea9240e2-c2ca-41d2-9490-8940e14858fd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {509974f7-d1ce-4c0f-a4b1-0f285266ce41}, !- Handle
  TZ-0.10-Office FCU Outlet Air Node,     !- Name
  {da10fde4-bacf-4f4c-aae9-d724880f5f32}, !- Inlet Port
  {5f896948-4317-46a0-9bff-154d745ad623}; !- Outlet Port

OS:Connection,
  {5f896948-4317-46a0-9bff-154d745ad623}, !- Handle
  {509974f7-d1ce-4c0f-a4b1-0f285266ce41}, !- Source Object
  3,                                      !- Outlet Port
  {e0f6fb3f-a7b0-48b7-b5df-3dc9a3d7f3ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da10fde4-bacf-4f4c-aae9-d724880f5f32}, !- Handle
  {ea9240e2-c2ca-41d2-9490-8940e14858fd}, !- Source Object
  10,                                     !- Outlet Port
  {509974f7-d1ce-4c0f-a4b1-0f285266ce41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {03ce2caf-67cd-4588-bfbe-23a64af15e4a}, !- Handle
  TZ-0.11-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1e359037-9b2d-4835-9442-915c3f571d7e}, !- Water Inlet Node Name
  {bf58a98c-9c69-4b06-9e28-a13cbe0ee11d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5052251f-ce03-44ce-812b-ae97f69dbf89}, !- Handle
  TZ-0.11-Office FCU Cooling Coil Inlet Water Node, !- Name
  {84924851-cc57-41a3-9283-195e86feae3d}, !- Inlet Port
  {1e359037-9b2d-4835-9442-915c3f571d7e}; !- Outlet Port

OS:Connection,
  {84924851-cc57-41a3-9283-195e86feae3d}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  15,                                     !- Outlet Port
  {5052251f-ce03-44ce-812b-ae97f69dbf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61764585-2857-4b0c-af5f-895c4534a57b}, !- Handle
  TZ-0.11-Office FCU Cooling Coil Outlet Water Node, !- Name
  {bf58a98c-9c69-4b06-9e28-a13cbe0ee11d}, !- Inlet Port
  {bdfa05a8-ac43-4dd7-9dff-fd3108ca7022}; !- Outlet Port

OS:Connection,
  {1e359037-9b2d-4835-9442-915c3f571d7e}, !- Handle
  {5052251f-ce03-44ce-812b-ae97f69dbf89}, !- Source Object
  3,                                      !- Outlet Port
  {03ce2caf-67cd-4588-bfbe-23a64af15e4a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bf58a98c-9c69-4b06-9e28-a13cbe0ee11d}, !- Handle
  {03ce2caf-67cd-4588-bfbe-23a64af15e4a}, !- Source Object
  11,                                     !- Outlet Port
  {61764585-2857-4b0c-af5f-895c4534a57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdfa05a8-ac43-4dd7-9dff-fd3108ca7022}, !- Handle
  {61764585-2857-4b0c-af5f-895c4534a57b}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b917bec-ab2a-44e5-9b76-2c55ec3f156b}, !- Handle
  TZ-0.11-Office FCU Cooling Coil Controller, !- Name
  {03ce2caf-67cd-4588-bfbe-23a64af15e4a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b97f1586-7901-4f90-9f2c-c505ca836513}, !- Handle
  TZ-0.11-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76a56be3-85c1-4715-b663-186cafe86203}, !- Water Inlet Node Name
  {6896b75a-ab45-4e4f-bb5b-58b136609bcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00e26af8-dd4a-45a7-b155-6368a0874ff3}, !- Handle
  TZ-0.11-Office FCU Heating Coil Inlet Water Node, !- Name
  {782845be-d6f1-41e5-af7c-c2da9073e468}, !- Inlet Port
  {76a56be3-85c1-4715-b663-186cafe86203}; !- Outlet Port

OS:Connection,
  {782845be-d6f1-41e5-af7c-c2da9073e468}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  15,                                     !- Outlet Port
  {00e26af8-dd4a-45a7-b155-6368a0874ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {348f1951-f194-4bec-bfe2-69fead294ba3}, !- Handle
  TZ-0.11-Office FCU Heating Coil Outlet Water Node, !- Name
  {6896b75a-ab45-4e4f-bb5b-58b136609bcc}, !- Inlet Port
  {255089e4-2a88-4757-b9b4-d54f72f90a90}; !- Outlet Port

OS:Connection,
  {76a56be3-85c1-4715-b663-186cafe86203}, !- Handle
  {00e26af8-dd4a-45a7-b155-6368a0874ff3}, !- Source Object
  3,                                      !- Outlet Port
  {b97f1586-7901-4f90-9f2c-c505ca836513}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6896b75a-ab45-4e4f-bb5b-58b136609bcc}, !- Handle
  {b97f1586-7901-4f90-9f2c-c505ca836513}, !- Source Object
  6,                                      !- Outlet Port
  {348f1951-f194-4bec-bfe2-69fead294ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {255089e4-2a88-4757-b9b4-d54f72f90a90}, !- Handle
  {348f1951-f194-4bec-bfe2-69fead294ba3}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {48dd15c1-f18e-4e13-a2f7-8e0da5328221}, !- Handle
  TZ-0.11-Office FCU Heating Coil Controller, !- Name
  {b97f1586-7901-4f90-9f2c-c505ca836513}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ccf5e904-7727-4353-b981-98faf647b277}, !- Handle
  TZ-0.11-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {988cf5d1-c7a8-4b2a-bc8c-07528705372f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6d342a6-90a2-4d6f-a078-b15365ae3c62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {988cf5d1-c7a8-4b2a-bc8c-07528705372f}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6d342a6-90a2-4d6f-a078-b15365ae3c62}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4c0be147-e4f5-4977-a7c8-41f87dc27b42}, !- Handle
  TZ-0.11-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {98f47b0e-c7bc-4494-b8b0-c612f6ae9c5f}, !- Air Inlet Node Name
  {bcb7c5aa-0302-481a-b6f5-2d0d849b2ec3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ccf5e904-7727-4353-b981-98faf647b277}, !- Supply Air Fan Name
  {03ce2caf-67cd-4588-bfbe-23a64af15e4a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b97f1586-7901-4f90-9f2c-c505ca836513}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {674984dd-d1c5-41bd-a064-44dfac44f0c3}, !- Handle
  TZ-0.11-Office FCU Inlet Air Node,      !- Name
  {77a8a4d3-f01b-4c1b-8cd2-69ae023d820c}, !- Inlet Port
  {98f47b0e-c7bc-4494-b8b0-c612f6ae9c5f}; !- Outlet Port

OS:Connection,
  {77a8a4d3-f01b-4c1b-8cd2-69ae023d820c}, !- Handle
  {4be884b1-c27a-453d-a957-f3129c4b23cb}, !- Source Object
  2,                                      !- Outlet Port
  {674984dd-d1c5-41bd-a064-44dfac44f0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f47b0e-c7bc-4494-b8b0-c612f6ae9c5f}, !- Handle
  {674984dd-d1c5-41bd-a064-44dfac44f0c3}, !- Source Object
  3,                                      !- Outlet Port
  {4c0be147-e4f5-4977-a7c8-41f87dc27b42}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {25ec8bf8-c6ed-4238-b78d-e0465f1d053e}, !- Handle
  TZ-0.11-Office FCU Outlet Air Node,     !- Name
  {bcb7c5aa-0302-481a-b6f5-2d0d849b2ec3}, !- Inlet Port
  {12d19738-e559-41e4-8523-dc58e63bceac}; !- Outlet Port

OS:Connection,
  {12d19738-e559-41e4-8523-dc58e63bceac}, !- Handle
  {25ec8bf8-c6ed-4238-b78d-e0465f1d053e}, !- Source Object
  3,                                      !- Outlet Port
  {75090d05-a595-481e-8c5b-ffd8fcb68f98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcb7c5aa-0302-481a-b6f5-2d0d849b2ec3}, !- Handle
  {4c0be147-e4f5-4977-a7c8-41f87dc27b42}, !- Source Object
  10,                                     !- Outlet Port
  {25ec8bf8-c6ed-4238-b78d-e0465f1d053e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ddee59e9-96c3-424c-a005-b7d21adf84df}, !- Handle
  TZ-0.12-MeetingRoom FCU Cooling Coil,   !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8b7a555a-05bd-4e4f-b5ff-ab06fd118fc3}, !- Water Inlet Node Name
  {1f8c4df6-0b2f-4092-81f3-2ea68dda66a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {35ad2f93-9dd2-4e39-957c-74f91fe5adaa}, !- Handle
  TZ-0.12-MeetingRoom FCU Cooling Coil Inlet Water Node, !- Name
  {7c525efb-4f8b-4be2-8ab0-f0eb6936bd48}, !- Inlet Port
  {8b7a555a-05bd-4e4f-b5ff-ab06fd118fc3}; !- Outlet Port

OS:Connection,
  {7c525efb-4f8b-4be2-8ab0-f0eb6936bd48}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  16,                                     !- Outlet Port
  {35ad2f93-9dd2-4e39-957c-74f91fe5adaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a72543f-9048-4c7a-b945-bf5a75d89944}, !- Handle
  TZ-0.12-MeetingRoom FCU Cooling Coil Outlet Water Node, !- Name
  {1f8c4df6-0b2f-4092-81f3-2ea68dda66a0}, !- Inlet Port
  {f32cd475-35da-40fd-8ed8-15fc1c4f4d5b}; !- Outlet Port

OS:Connection,
  {8b7a555a-05bd-4e4f-b5ff-ab06fd118fc3}, !- Handle
  {35ad2f93-9dd2-4e39-957c-74f91fe5adaa}, !- Source Object
  3,                                      !- Outlet Port
  {ddee59e9-96c3-424c-a005-b7d21adf84df}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f8c4df6-0b2f-4092-81f3-2ea68dda66a0}, !- Handle
  {ddee59e9-96c3-424c-a005-b7d21adf84df}, !- Source Object
  11,                                     !- Outlet Port
  {7a72543f-9048-4c7a-b945-bf5a75d89944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f32cd475-35da-40fd-8ed8-15fc1c4f4d5b}, !- Handle
  {7a72543f-9048-4c7a-b945-bf5a75d89944}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4ed2131-15cc-4736-9fab-22297a856c07}, !- Handle
  TZ-0.12-MeetingRoom FCU Cooling Coil Controller, !- Name
  {ddee59e9-96c3-424c-a005-b7d21adf84df}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8d344aaf-5f6a-4c0a-ab27-a457dbc8abaa}, !- Handle
  TZ-0.12-MeetingRoom FCU Heating Coil,   !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f5648294-3388-4e8d-9bb7-0bbf78da8e72}, !- Water Inlet Node Name
  {fa16b431-5ed0-4f73-8cdc-8abaad5d74ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e683460-82ed-49c0-99af-aadde09a1dbc}, !- Handle
  TZ-0.12-MeetingRoom FCU Heating Coil Inlet Water Node, !- Name
  {27913bf9-99e4-4df7-acb4-d1beea7967d8}, !- Inlet Port
  {f5648294-3388-4e8d-9bb7-0bbf78da8e72}; !- Outlet Port

OS:Connection,
  {27913bf9-99e4-4df7-acb4-d1beea7967d8}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  16,                                     !- Outlet Port
  {3e683460-82ed-49c0-99af-aadde09a1dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eff6d86-4570-4b6b-a732-35dc5590f4fd}, !- Handle
  TZ-0.12-MeetingRoom FCU Heating Coil Outlet Water Node, !- Name
  {fa16b431-5ed0-4f73-8cdc-8abaad5d74ca}, !- Inlet Port
  {2776fc17-2881-48d0-93b6-59be6bf92256}; !- Outlet Port

OS:Connection,
  {f5648294-3388-4e8d-9bb7-0bbf78da8e72}, !- Handle
  {3e683460-82ed-49c0-99af-aadde09a1dbc}, !- Source Object
  3,                                      !- Outlet Port
  {8d344aaf-5f6a-4c0a-ab27-a457dbc8abaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa16b431-5ed0-4f73-8cdc-8abaad5d74ca}, !- Handle
  {8d344aaf-5f6a-4c0a-ab27-a457dbc8abaa}, !- Source Object
  6,                                      !- Outlet Port
  {9eff6d86-4570-4b6b-a732-35dc5590f4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2776fc17-2881-48d0-93b6-59be6bf92256}, !- Handle
  {9eff6d86-4570-4b6b-a732-35dc5590f4fd}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {31002d78-001f-493f-97a5-2647a8ad4ba8}, !- Handle
  TZ-0.12-MeetingRoom FCU Heating Coil Controller, !- Name
  {8d344aaf-5f6a-4c0a-ab27-a457dbc8abaa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d3783248-af69-4ec0-9a48-52256c6e2a89}, !- Handle
  TZ-0.12-MeetingRoom Fan Coil fan,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9b6a1b2-d580-400e-b5b3-735854cab397}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76c82c07-0a41-4152-b582-454ede2cddbb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b9b6a1b2-d580-400e-b5b3-735854cab397}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76c82c07-0a41-4152-b582-454ede2cddbb}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c7b399e2-363a-4459-92c8-fa0a28eefb55}, !- Handle
  TZ-0.12-MeetingRoom FCU,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {e5f6a28b-df5e-4c10-9fce-143029b8f11b}, !- Air Inlet Node Name
  {4c3a8507-97c8-40c3-acaf-ecbee4ff1cd8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d3783248-af69-4ec0-9a48-52256c6e2a89}, !- Supply Air Fan Name
  {ddee59e9-96c3-424c-a005-b7d21adf84df}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8d344aaf-5f6a-4c0a-ab27-a457dbc8abaa}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f03f99c8-eaf8-418c-a59f-b5b287a4dfdc}, !- Handle
  TZ-0.12-MeetingRoom FCU Inlet Air Node, !- Name
  {4324e3ab-bcee-4bc7-ae74-7704f68dfac4}, !- Inlet Port
  {e5f6a28b-df5e-4c10-9fce-143029b8f11b}; !- Outlet Port

OS:Connection,
  {4324e3ab-bcee-4bc7-ae74-7704f68dfac4}, !- Handle
  {c23165a9-7c3b-4c40-8dcc-b4f96fd508dd}, !- Source Object
  2,                                      !- Outlet Port
  {f03f99c8-eaf8-418c-a59f-b5b287a4dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f6a28b-df5e-4c10-9fce-143029b8f11b}, !- Handle
  {f03f99c8-eaf8-418c-a59f-b5b287a4dfdc}, !- Source Object
  3,                                      !- Outlet Port
  {c7b399e2-363a-4459-92c8-fa0a28eefb55}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6b648f44-0c71-44f3-a001-77daa1c6cfe9}, !- Handle
  TZ-0.12-MeetingRoom FCU Outlet Air Node, !- Name
  {4c3a8507-97c8-40c3-acaf-ecbee4ff1cd8}, !- Inlet Port
  {ec8a8b17-76c5-4797-b170-4dd358a72924}; !- Outlet Port

OS:Connection,
  {ec8a8b17-76c5-4797-b170-4dd358a72924}, !- Handle
  {6b648f44-0c71-44f3-a001-77daa1c6cfe9}, !- Source Object
  3,                                      !- Outlet Port
  {7cbbddd7-7f76-4828-83d6-bea612d2d56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c3a8507-97c8-40c3-acaf-ecbee4ff1cd8}, !- Handle
  {c7b399e2-363a-4459-92c8-fa0a28eefb55}, !- Source Object
  10,                                     !- Outlet Port
  {6b648f44-0c71-44f3-a001-77daa1c6cfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8b94437a-38db-4629-9616-f319351247ab}, !- Handle
  24 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {75182ae8-e9ca-4e46-a8a1-d3ab6e890797}, !- Availability Schedule
  {067b9c40-2e1c-417d-ab1a-1780872c2b0d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba1130f9-cdb8-4190-9359-da4224139e24}, !- Supply Side Inlet Node Name
  {af661faf-4180-4c7c-a6f4-bc4b71ebf422}, !- Demand Side Outlet Node Name
  {9bb822a7-88f8-47d7-80e3-dd2414a30fb5}, !- Demand Side Inlet Node A
  {d6d4cdc1-2cc6-44cd-9e21-588f8dfffc06}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Demand Mixer Name
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {77389d37-859a-408b-92ed-324d103649fc}, !- Handle
  24 Zone DOAS Supply Inlet Node,         !- Name
  {ba1130f9-cdb8-4190-9359-da4224139e24}, !- Inlet Port
  {c04db224-e5e6-445e-b2f2-98f18c61f6ee}; !- Outlet Port

OS:Node,
  {b5c47e03-8a58-41fe-9671-b1c8a2026251}, !- Handle
  24 Zone DOAS Supply Outlet Node,        !- Name
  {bcc815d1-4c84-4234-9594-9a92cc22011c}, !- Inlet Port
  {d6d4cdc1-2cc6-44cd-9e21-588f8dfffc06}; !- Outlet Port

OS:Connection,
  {ba1130f9-cdb8-4190-9359-da4224139e24}, !- Handle
  {8b94437a-38db-4629-9616-f319351247ab}, !- Source Object
  9,                                      !- Outlet Port
  {77389d37-859a-408b-92ed-324d103649fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d4cdc1-2cc6-44cd-9e21-588f8dfffc06}, !- Handle
  {b5c47e03-8a58-41fe-9671-b1c8a2026251}, !- Source Object
  3,                                      !- Outlet Port
  {8b94437a-38db-4629-9616-f319351247ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b22a161a-27b0-4ef0-a4bd-dee59f7ff798}, !- Handle
  24 Zone DOAS Demand Inlet Node,         !- Name
  {9bb822a7-88f8-47d7-80e3-dd2414a30fb5}, !- Inlet Port
  {46830a29-f7b9-46fb-bd71-c24aa5c14498}; !- Outlet Port

OS:Node,
  {e14429cd-0925-4092-86cc-ab17863c1878}, !- Handle
  24 Zone DOAS Demand Outlet Node,        !- Name
  {982e1a02-78ed-4a77-8d87-420705becf46}, !- Inlet Port
  {af661faf-4180-4c7c-a6f4-bc4b71ebf422}; !- Outlet Port

OS:Node,
  {11759045-f8dc-4005-b064-23dd1ce33d5f}, !- Handle
  TZ-1.01-Lobby Air Terminal Outlet Air Node, !- Name
  {27daf2ed-2d3e-4b97-90a3-7f14a72725e6}, !- Inlet Port
  {43290c5c-048b-4325-9ef9-732dd1d4cebf}; !- Outlet Port

OS:Connection,
  {9bb822a7-88f8-47d7-80e3-dd2414a30fb5}, !- Handle
  {8b94437a-38db-4629-9616-f319351247ab}, !- Source Object
  11,                                     !- Outlet Port
  {b22a161a-27b0-4ef0-a4bd-dee59f7ff798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af661faf-4180-4c7c-a6f4-bc4b71ebf422}, !- Handle
  {e14429cd-0925-4092-86cc-ab17863c1878}, !- Source Object
  3,                                      !- Outlet Port
  {8b94437a-38db-4629-9616-f319351247ab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {46830a29-f7b9-46fb-bd71-c24aa5c14498}, !- Inlet Node Name
  {923a667a-5e90-47b3-83c2-e1811ed64ee2}, !- Outlet Node Name 1
  {de4cede8-3ce3-4732-b9cd-be1fe01b836e}, !- Outlet Node Name 2
  {cd9c374b-f037-41f7-97de-b0871da7a06b}, !- Outlet Node Name 3
  {3f1e95cd-03ac-45f4-919b-631d1dde38a1}, !- Outlet Node Name 4
  {a4b011d5-e283-40a8-8461-8be80fc7527f}, !- Outlet Node Name 5
  {366902b1-dba5-4ef8-8397-dd6a7160f20d}, !- Outlet Node Name 6
  {afc2df63-9482-4358-92bd-0ea06b080780}, !- Outlet Node Name 7
  {6604c8cb-e13b-4b7a-b507-21d5e16ada72}, !- Outlet Node Name 8
  {bcbea3eb-a1e6-4983-8395-999c0453932b}, !- Outlet Node Name 9
  {289eed9a-5ea5-4323-a56f-f341f8fe3f63}, !- Outlet Node Name 10
  {cfe89e1e-b275-494b-a3de-5062e77a5426}, !- Outlet Node Name 11
  {72ffa9fe-da5c-45fb-8e95-d2749a825b18}, !- Outlet Node Name 12
  {07f1b53b-46f3-4142-b0fd-a2d260701df3}, !- Outlet Node Name 13
  {b5531d7c-3e54-4af2-81e8-e7404bf0dab3}, !- Outlet Node Name 14
  {0477a9fa-a714-439f-9911-8dc9831137b2}, !- Outlet Node Name 15
  {060d69a0-b178-408b-83e1-186a3dbeb505}, !- Outlet Node Name 16
  {712ec985-8e1a-419d-93b3-7622954f6898}, !- Outlet Node Name 17
  {1b037c75-df4b-4d56-8f4e-363c293928ef}, !- Outlet Node Name 18
  {c33513d8-21f7-4b48-914f-4b80aa52e3f0}, !- Outlet Node Name 19
  {ad5dc683-8baa-415c-910b-8e2157629d1e}, !- Outlet Node Name 20
  {d794ff9f-db2a-4699-aac5-b751a2af788f}, !- Outlet Node Name 21
  {473caf7c-bd9f-4804-b085-ac8fa70f9e02}, !- Outlet Node Name 22
  {675eab61-ece8-40b9-a15b-1a43424a567b}, !- Outlet Node Name 23
  {f49cb9f7-5d10-4078-b777-1b3a5919fbb2}; !- Outlet Node Name 24

OS:AirLoopHVAC:ZoneMixer,
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {982e1a02-78ed-4a77-8d87-420705becf46}, !- Outlet Node Name
  {690fcb0b-6a38-43e0-bd28-fcdab784bf97}, !- Inlet Node Name 1
  {58598183-b6ee-4677-a8da-2f6fb6c03306}, !- Inlet Node Name 2
  {970524a7-be88-469f-aa9b-148d59fdbe8a}, !- Inlet Node Name 3
  {8f6c56f8-0f03-498e-bedd-741a0c6dddd8}, !- Inlet Node Name 4
  {68605571-94dc-4a07-ab89-c742fac76c15}, !- Inlet Node Name 5
  {a6ad0923-a29a-46d8-a4e4-8fbc3a7c02e2}, !- Inlet Node Name 6
  {a5af01c4-15e9-4559-b969-c2c5c0b50357}, !- Inlet Node Name 7
  {d74c0e79-0115-490b-80a8-ee20889c5459}, !- Inlet Node Name 8
  {71eea2ec-fa38-4817-be97-3c242abeb163}, !- Inlet Node Name 9
  {f3aa3a51-112e-403d-922a-89d99fba5e17}, !- Inlet Node Name 10
  {348d55d3-7fb7-4592-9dd7-e19a7cef5819}, !- Inlet Node Name 11
  {27bc8544-e42b-407f-ae37-7f1296d84d65}, !- Inlet Node Name 12
  {7693b201-c708-4d11-97fa-ea148d81c3c3}, !- Inlet Node Name 13
  {096b9460-20ad-42eb-8a01-8b245a0e94cf}, !- Inlet Node Name 14
  {f7a08d1f-6b20-454b-9f33-5f1c1c8cd814}, !- Inlet Node Name 15
  {a7935029-f4dc-4d07-ae29-31e206f152de}, !- Inlet Node Name 16
  {a0857a42-cc49-4e90-a2b6-ad502cb4f2d2}, !- Inlet Node Name 17
  {92be00aa-37ed-4020-a05d-1946279565f2}, !- Inlet Node Name 18
  {d6ad3ece-8998-4941-9e23-622408a23986}, !- Inlet Node Name 19
  {8988cfd3-1e04-46d6-a377-a7e7c46a5ac9}, !- Inlet Node Name 20
  {3c7c8d65-5cef-48f8-b7ba-15e5f879b86d}, !- Inlet Node Name 21
  {93773f35-673e-4a1e-9c25-fe8f6b2dc624}, !- Inlet Node Name 22
  {b6ce25e8-5868-44f2-80f5-bd7289666cac}, !- Inlet Node Name 23
  {0ea29cc3-8700-44bd-ba24-0553fd2abcc2}; !- Inlet Node Name 24

OS:Connection,
  {46830a29-f7b9-46fb-bd71-c24aa5c14498}, !- Handle
  {b22a161a-27b0-4ef0-a4bd-dee59f7ff798}, !- Source Object
  3,                                      !- Outlet Port
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982e1a02-78ed-4a77-8d87-420705becf46}, !- Handle
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Source Object
  2,                                      !- Outlet Port
  {e14429cd-0925-4092-86cc-ab17863c1878}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03c7ed6d-9c76-4b38-972e-fdff0900f079}, !- Handle
  {8b94437a-38db-4629-9616-f319351247ab}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {067b9c40-2e1c-417d-ab1a-1780872c2b0d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {185cc4ef-463f-40ba-b56c-5ea30c8c1ddb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {aecf46f5-377d-4e35-81f2-2baf0f7718c1}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {ba66b5d7-6dba-47a8-a38b-36829b52da30}, !- Air Inlet Node Name
  {bcc815d1-4c84-4234-9594-9a92cc22011c}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {bcc815d1-4c84-4234-9594-9a92cc22011c}, !- Handle
  {aecf46f5-377d-4e35-81f2-2baf0f7718c1}, !- Source Object
  9,                                      !- Outlet Port
  {b5c47e03-8a58-41fe-9671-b1c8a2026251}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {708673e1-0e56-48b8-a03e-43f276de0b9a}, !- Handle
  24 Zone DOAS Htg Coil,                  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {050455a0-9295-4216-be8b-dbcaf3a952bb}, !- Water Inlet Node Name
  {b8a8b894-9034-4fef-8e85-4fd7207b39e6}, !- Water Outlet Node Name
  {aa081955-e13c-428b-afdc-59eaf00d9d90}, !- Air Inlet Node Name
  {9dd479a5-48d5-4657-bc47-fb36433eaee6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2eb5c476-f33a-40fe-9e98-5f08d2e32675}, !- Handle
  24 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {b5380553-4d7b-4c81-946a-00141c1cb3f1}, !- Inlet Port
  {050455a0-9295-4216-be8b-dbcaf3a952bb}; !- Outlet Port

OS:Connection,
  {b5380553-4d7b-4c81-946a-00141c1cb3f1}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  17,                                     !- Outlet Port
  {2eb5c476-f33a-40fe-9e98-5f08d2e32675}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89e49e0b-5643-4ea2-99a8-741e95fba262}, !- Handle
  24 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {b8a8b894-9034-4fef-8e85-4fd7207b39e6}, !- Inlet Port
  {87035b10-f7ad-4f02-9757-6bd12f39cc0e}; !- Outlet Port

OS:Connection,
  {050455a0-9295-4216-be8b-dbcaf3a952bb}, !- Handle
  {2eb5c476-f33a-40fe-9e98-5f08d2e32675}, !- Source Object
  3,                                      !- Outlet Port
  {708673e1-0e56-48b8-a03e-43f276de0b9a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b8a8b894-9034-4fef-8e85-4fd7207b39e6}, !- Handle
  {708673e1-0e56-48b8-a03e-43f276de0b9a}, !- Source Object
  6,                                      !- Outlet Port
  {89e49e0b-5643-4ea2-99a8-741e95fba262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87035b10-f7ad-4f02-9757-6bd12f39cc0e}, !- Handle
  {89e49e0b-5643-4ea2-99a8-741e95fba262}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67d9c444-c111-4e29-940f-79c837c7577a}, !- Handle
  24 Zone DOAS Htg Coil Controller,       !- Name
  {708673e1-0e56-48b8-a03e-43f276de0b9a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {c995f125-0d45-4bdf-bf8b-d3e535afbd57}, !- Handle
  24 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {9dd479a5-48d5-4657-bc47-fb36433eaee6}, !- Inlet Port
  {ba66b5d7-6dba-47a8-a38b-36829b52da30}; !- Outlet Port

OS:Connection,
  {9dd479a5-48d5-4657-bc47-fb36433eaee6}, !- Handle
  {708673e1-0e56-48b8-a03e-43f276de0b9a}, !- Source Object
  8,                                      !- Outlet Port
  {c995f125-0d45-4bdf-bf8b-d3e535afbd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba66b5d7-6dba-47a8-a38b-36829b52da30}, !- Handle
  {c995f125-0d45-4bdf-bf8b-d3e535afbd57}, !- Source Object
  3,                                      !- Outlet Port
  {aecf46f5-377d-4e35-81f2-2baf0f7718c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9ec7007b-b61f-488e-80b2-9dfd8bd519df}, !- Handle
  24 Zone DOAS Clg Coil,                  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fcb0bf68-a2a1-41a6-8146-9455dc6679e4}, !- Water Inlet Node Name
  {c67c58da-c49f-4883-a61e-51d9b23346d1}, !- Water Outlet Node Name
  {cb50cd34-15fc-47c4-a56e-af95deef0f45}, !- Air Inlet Node Name
  {64e35591-739e-403e-b56a-21002e395d67}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c1423b3d-bf43-4b6f-86af-60f761b109d7}, !- Handle
  24 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {295b0cce-4109-492f-af56-4596ae070c1c}, !- Inlet Port
  {fcb0bf68-a2a1-41a6-8146-9455dc6679e4}; !- Outlet Port

OS:Connection,
  {295b0cce-4109-492f-af56-4596ae070c1c}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  17,                                     !- Outlet Port
  {c1423b3d-bf43-4b6f-86af-60f761b109d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43f2109c-cff3-4fc8-bd7a-92fd6324fd29}, !- Handle
  24 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {c67c58da-c49f-4883-a61e-51d9b23346d1}, !- Inlet Port
  {c9362177-6fcc-4b3d-8020-3d85fabee137}; !- Outlet Port

OS:Connection,
  {fcb0bf68-a2a1-41a6-8146-9455dc6679e4}, !- Handle
  {c1423b3d-bf43-4b6f-86af-60f761b109d7}, !- Source Object
  3,                                      !- Outlet Port
  {9ec7007b-b61f-488e-80b2-9dfd8bd519df}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c67c58da-c49f-4883-a61e-51d9b23346d1}, !- Handle
  {9ec7007b-b61f-488e-80b2-9dfd8bd519df}, !- Source Object
  11,                                     !- Outlet Port
  {43f2109c-cff3-4fc8-bd7a-92fd6324fd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9362177-6fcc-4b3d-8020-3d85fabee137}, !- Handle
  {43f2109c-cff3-4fc8-bd7a-92fd6324fd29}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b9646194-1ad8-4176-b697-df105e3974f1}, !- Handle
  24 Zone DOAS Clg Coil Controller,       !- Name
  {9ec7007b-b61f-488e-80b2-9dfd8bd519df}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {672c48ae-17fe-436a-9eb8-fd78688846f3}, !- Handle
  24 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {64e35591-739e-403e-b56a-21002e395d67}, !- Inlet Port
  {aa081955-e13c-428b-afdc-59eaf00d9d90}; !- Outlet Port

OS:Connection,
  {64e35591-739e-403e-b56a-21002e395d67}, !- Handle
  {9ec7007b-b61f-488e-80b2-9dfd8bd519df}, !- Source Object
  13,                                     !- Outlet Port
  {672c48ae-17fe-436a-9eb8-fd78688846f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa081955-e13c-428b-afdc-59eaf00d9d90}, !- Handle
  {672c48ae-17fe-436a-9eb8-fd78688846f3}, !- Source Object
  3,                                      !- Outlet Port
  {708673e1-0e56-48b8-a03e-43f276de0b9a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93d9dfc9-60ad-44e5-9ad4-634c1c7b6c01}, !- Handle
  24 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {75182ae8-e9ca-4e46-a8a1-d3ab6e890797}, !- Minimum Outdoor Air Schedule Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {91870a7c-9c3d-4c56-8303-ad183900f757}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {91870a7c-9c3d-4c56-8303-ad183900f757}, !- Handle
  24 Zone DOAS Mechanical Ventilation Controller, !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c263c53-5f0a-4820-9ada-3f343c472246}, !- Handle
  24 Zone DOAS OA System,                 !- Name
  {93d9dfc9-60ad-44e5-9ad4-634c1c7b6c01}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50a84a6b-476b-4c41-8005-cff5728fd2f7}, !- Mixed Air Node Name
  {207a6f22-d4c4-4283-a926-521c84f74cb3}, !- Outdoor Air Stream Node Name
  {b0a93716-1430-4309-8d3c-05449f2ce0d9}, !- Relief Air Stream Node Name
  {6faa5710-f52f-4450-8efb-ffdf07cfd67b}; !- Return Air Stream Node Name

OS:Node,
  {94aaa870-4051-4c30-a5d0-34f68f5fd52a}, !- Handle
  24 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {ddf5e3a0-e959-4a57-9bfc-41b8fed01532}; !- Outlet Port

OS:Node,
  {736c7644-3c84-4dbc-a995-30d4674560a3}, !- Handle
  24 Zone DOAS Relief Air Node,           !- Name
  {3c8f23b8-5d33-4f83-ae7a-21dae5a0ce24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {00e706a1-644e-4b6c-99e9-118b0bceeda9}, !- Handle
  24 Zone DOAS Mixed Air Node,            !- Name
  {50a84a6b-476b-4c41-8005-cff5728fd2f7}, !- Inlet Port
  {cb50cd34-15fc-47c4-a56e-af95deef0f45}; !- Outlet Port

OS:Connection,
  {50a84a6b-476b-4c41-8005-cff5728fd2f7}, !- Handle
  {1c263c53-5f0a-4820-9ada-3f343c472246}, !- Source Object
  5,                                      !- Outlet Port
  {00e706a1-644e-4b6c-99e9-118b0bceeda9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb50cd34-15fc-47c4-a56e-af95deef0f45}, !- Handle
  {00e706a1-644e-4b6c-99e9-118b0bceeda9}, !- Source Object
  3,                                      !- Outlet Port
  {9ec7007b-b61f-488e-80b2-9dfd8bd519df}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {851445d2-b982-4bee-bab5-55e1a2ed230c}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {c04db224-e5e6-445e-b2f2-98f18c61f6ee}, !- Air Inlet Node Name
  {97835c79-7f42-40cd-a2c9-c7887e9a770b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {43568439-50ec-41db-baba-90497967f9eb}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {97835c79-7f42-40cd-a2c9-c7887e9a770b}, !- Inlet Port
  {6faa5710-f52f-4450-8efb-ffdf07cfd67b}; !- Outlet Port

OS:Connection,
  {c04db224-e5e6-445e-b2f2-98f18c61f6ee}, !- Handle
  {77389d37-859a-408b-92ed-324d103649fc}, !- Source Object
  3,                                      !- Outlet Port
  {851445d2-b982-4bee-bab5-55e1a2ed230c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {97835c79-7f42-40cd-a2c9-c7887e9a770b}, !- Handle
  {851445d2-b982-4bee-bab5-55e1a2ed230c}, !- Source Object
  9,                                      !- Outlet Port
  {43568439-50ec-41db-baba-90497967f9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6faa5710-f52f-4450-8efb-ffdf07cfd67b}, !- Handle
  {43568439-50ec-41db-baba-90497967f9eb}, !- Source Object
  3,                                      !- Outlet Port
  {1c263c53-5f0a-4820-9ada-3f343c472246}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {ee52d165-74b9-43df-af72-d517cb4dde23}, !- Handle
  24 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b5c47e03-8a58-41fe-9671-b1c8a2026251}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {185cc4ef-463f-40ba-b56c-5ea30c8c1ddb}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.9999,                                 !- Thermostat Tolerance {deltaC}
  Thermostat,                             !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {749fc382-38b0-4d35-82fd-6f9bc5625640}, !- Control Zone or Zone List Name
  {7028dc4d-2d0b-4248-aed8-bf43d173028b}, !- Cooling Control Zone or Zone List Name
  {35116c71-2a0d-48b3-b21b-8b2696c7143c}, !- Heating Control Zone or Zone List Name
  {d31a624a-907c-41ae-ba0c-c8062f62fd9d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {749fc382-38b0-4d35-82fd-6f9bc5625640}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7028dc4d-2d0b-4248-aed8-bf43d173028b}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {35116c71-2a0d-48b3-b21b-8b2696c7143c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d31a624a-907c-41ae-ba0c-c8062f62fd9d}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c142c6f6-6f21-4a4c-b672-526fcb2efd02}, !- Handle
  TZ-1.01-Lobby Air Terminal,             !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {b0421f9a-2fee-4c02-be7d-d65142e13bfb}, !- Air Inlet Node Name
  {27daf2ed-2d3e-4b97-90a3-7f14a72725e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c0799e9-f339-4da2-ac4d-13e73f53f3ff}, !- Handle
  TZ-1.01-Lobby Return Air Node,          !- Name
  {c90d6b98-6cb0-49f2-85c5-7ddc7cc7b5d8}, !- Inlet Port
  {690fcb0b-6a38-43e0-bd28-fcdab784bf97}; !- Outlet Port

OS:Connection,
  {43290c5c-048b-4325-9ef9-732dd1d4cebf}, !- Handle
  {11759045-f8dc-4005-b064-23dd1ce33d5f}, !- Source Object
  3,                                      !- Outlet Port
  {deb3bdfc-77a3-4dc0-af92-7edb89ccee43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90d6b98-6cb0-49f2-85c5-7ddc7cc7b5d8}, !- Handle
  {3af2511e-d8e2-47b4-b91c-702eb1098992}, !- Source Object
  2,                                      !- Outlet Port
  {4c0799e9-f339-4da2-ac4d-13e73f53f3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690fcb0b-6a38-43e0-bd28-fcdab784bf97}, !- Handle
  {4c0799e9-f339-4da2-ac4d-13e73f53f3ff}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03135f2a-6e10-45fc-8da9-a7cc6fb165d4}, !- Handle
  TZ-1.01-Lobby Air Terminal Inlet Air Node, !- Name
  {923a667a-5e90-47b3-83c2-e1811ed64ee2}, !- Inlet Port
  {b0421f9a-2fee-4c02-be7d-d65142e13bfb}; !- Outlet Port

OS:Connection,
  {923a667a-5e90-47b3-83c2-e1811ed64ee2}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  3,                                      !- Outlet Port
  {03135f2a-6e10-45fc-8da9-a7cc6fb165d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0421f9a-2fee-4c02-be7d-d65142e13bfb}, !- Handle
  {03135f2a-6e10-45fc-8da9-a7cc6fb165d4}, !- Source Object
  3,                                      !- Outlet Port
  {c142c6f6-6f21-4a4c-b672-526fcb2efd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27daf2ed-2d3e-4b97-90a3-7f14a72725e6}, !- Handle
  {c142c6f6-6f21-4a4c-b672-526fcb2efd02}, !- Source Object
  4,                                      !- Outlet Port
  {11759045-f8dc-4005-b064-23dd1ce33d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4bf12c28-d66c-4a1a-9cf0-df2d6d8078a3}, !- Handle
  Schedule Constant 25,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b5b485df-39e8-4e86-a7ab-35e09e9b8b38}, !- Handle
  Schedule Constant 26,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {441221b6-472f-4017-a2b5-b7f6f8ce6a89}, !- Handle
  TZ-1.02-Circulations Air Terminal,      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {7b30b11b-d74d-424e-b1a7-4a441e91454c}, !- Air Inlet Node Name
  {45bf7e02-22e6-486c-8841-69f562704c11}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a749844-66dd-4255-8494-1a31c6f686ec}, !- Handle
  TZ-1.02-Circulations Air Terminal Outlet Air Node, !- Name
  {45bf7e02-22e6-486c-8841-69f562704c11}, !- Inlet Port
  {93630c95-e556-44c7-9faa-b87639712f44}; !- Outlet Port

OS:Node,
  {3c7890e6-c6f4-46f9-a99c-97dff95dfccd}, !- Handle
  TZ-1.02-Circulations Return Air Node,   !- Name
  {534b57b6-a1ce-44db-951c-147ccb596e0d}, !- Inlet Port
  {58598183-b6ee-4677-a8da-2f6fb6c03306}; !- Outlet Port

OS:Connection,
  {93630c95-e556-44c7-9faa-b87639712f44}, !- Handle
  {3a749844-66dd-4255-8494-1a31c6f686ec}, !- Source Object
  3,                                      !- Outlet Port
  {94c4b662-155b-4ce5-9d6e-4b0b717b6b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534b57b6-a1ce-44db-951c-147ccb596e0d}, !- Handle
  {7a2e8c72-0d3f-4c4a-bf2c-d82529d47aeb}, !- Source Object
  2,                                      !- Outlet Port
  {3c7890e6-c6f4-46f9-a99c-97dff95dfccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58598183-b6ee-4677-a8da-2f6fb6c03306}, !- Handle
  {3c7890e6-c6f4-46f9-a99c-97dff95dfccd}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cc95a37b-1588-4c7e-beb6-f84a7e567a27}, !- Handle
  TZ-1.02-Circulations Air Terminal Inlet Air Node, !- Name
  {de4cede8-3ce3-4732-b9cd-be1fe01b836e}, !- Inlet Port
  {7b30b11b-d74d-424e-b1a7-4a441e91454c}; !- Outlet Port

OS:Connection,
  {de4cede8-3ce3-4732-b9cd-be1fe01b836e}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  4,                                      !- Outlet Port
  {cc95a37b-1588-4c7e-beb6-f84a7e567a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b30b11b-d74d-424e-b1a7-4a441e91454c}, !- Handle
  {cc95a37b-1588-4c7e-beb6-f84a7e567a27}, !- Source Object
  3,                                      !- Outlet Port
  {441221b6-472f-4017-a2b5-b7f6f8ce6a89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45bf7e02-22e6-486c-8841-69f562704c11}, !- Handle
  {441221b6-472f-4017-a2b5-b7f6f8ce6a89}, !- Source Object
  4,                                      !- Outlet Port
  {3a749844-66dd-4255-8494-1a31c6f686ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e4caa126-cef3-4151-967d-321b5bd6e0d2}, !- Handle
  Schedule Constant 27,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fd9b0f2c-50ef-48bd-826d-cdac18f67a44}, !- Handle
  Schedule Constant 28,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70293683-1cc4-4b49-9495-57212b4b99a5}, !- Handle
  TZ-1.03-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {0a3aa5c2-2904-413e-8f12-be811ee52c1c}, !- Air Inlet Node Name
  {bb4ffe9f-f8c4-4c52-b7ed-daa2b19a9acc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0e11c3af-a536-446e-b00f-bbc5adb0a164}, !- Handle
  TZ-1.03-Office Air Terminal Outlet Air Node, !- Name
  {bb4ffe9f-f8c4-4c52-b7ed-daa2b19a9acc}, !- Inlet Port
  {0e981934-14d9-4362-85d8-be55aa9aa586}; !- Outlet Port

OS:Node,
  {78baa45e-bcc9-4386-ad9d-d33d98b255a7}, !- Handle
  TZ-1.03-Office Return Air Node,         !- Name
  {6ad35d62-195c-4586-8e52-68600872fda2}, !- Inlet Port
  {970524a7-be88-469f-aa9b-148d59fdbe8a}; !- Outlet Port

OS:Connection,
  {0e981934-14d9-4362-85d8-be55aa9aa586}, !- Handle
  {0e11c3af-a536-446e-b00f-bbc5adb0a164}, !- Source Object
  3,                                      !- Outlet Port
  {8d224882-3bcb-4b41-835d-c015ad16317a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad35d62-195c-4586-8e52-68600872fda2}, !- Handle
  {f7800d8d-e760-4b1f-91b2-f619bf432525}, !- Source Object
  2,                                      !- Outlet Port
  {78baa45e-bcc9-4386-ad9d-d33d98b255a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {970524a7-be88-469f-aa9b-148d59fdbe8a}, !- Handle
  {78baa45e-bcc9-4386-ad9d-d33d98b255a7}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f4dc2bfc-ffb4-4718-aacc-95f18c746692}, !- Handle
  TZ-1.03-Office Air Terminal Inlet Air Node, !- Name
  {cd9c374b-f037-41f7-97de-b0871da7a06b}, !- Inlet Port
  {0a3aa5c2-2904-413e-8f12-be811ee52c1c}; !- Outlet Port

OS:Connection,
  {cd9c374b-f037-41f7-97de-b0871da7a06b}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  5,                                      !- Outlet Port
  {f4dc2bfc-ffb4-4718-aacc-95f18c746692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3aa5c2-2904-413e-8f12-be811ee52c1c}, !- Handle
  {f4dc2bfc-ffb4-4718-aacc-95f18c746692}, !- Source Object
  3,                                      !- Outlet Port
  {70293683-1cc4-4b49-9495-57212b4b99a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb4ffe9f-f8c4-4c52-b7ed-daa2b19a9acc}, !- Handle
  {70293683-1cc4-4b49-9495-57212b4b99a5}, !- Source Object
  4,                                      !- Outlet Port
  {0e11c3af-a536-446e-b00f-bbc5adb0a164}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3ee91d58-9501-4808-84ab-4a667e8463ad}, !- Handle
  Schedule Constant 29,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c5df1eac-ef87-47ee-b884-c52bb9fa1f41}, !- Handle
  Schedule Constant 30,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fa7d1ed0-dca0-4e73-a692-a6ac834b7faa}, !- Handle
  TZ-1.04-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {6dbe25c2-b79b-46a4-be04-986ed088d350}, !- Air Inlet Node Name
  {1b7cdc69-dcc6-4b34-948d-19d6930cc3b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d0e30e1-e69b-4d2d-8594-b08e39f7922d}, !- Handle
  TZ-1.04-Office Air Terminal Outlet Air Node, !- Name
  {1b7cdc69-dcc6-4b34-948d-19d6930cc3b6}, !- Inlet Port
  {5192c91b-6354-45e5-b79c-a9b1bdb78c36}; !- Outlet Port

OS:Node,
  {252213bd-ea59-451d-bfca-833a327ac3a6}, !- Handle
  TZ-1.04-Office Return Air Node,         !- Name
  {cd913163-d910-444a-af6d-f1078a446659}, !- Inlet Port
  {8f6c56f8-0f03-498e-bedd-741a0c6dddd8}; !- Outlet Port

OS:Connection,
  {5192c91b-6354-45e5-b79c-a9b1bdb78c36}, !- Handle
  {1d0e30e1-e69b-4d2d-8594-b08e39f7922d}, !- Source Object
  3,                                      !- Outlet Port
  {d45f77cc-2fca-4c52-be65-4d6353adfcb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd913163-d910-444a-af6d-f1078a446659}, !- Handle
  {5234afc5-8718-407a-b4dd-ae6edff24b7f}, !- Source Object
  2,                                      !- Outlet Port
  {252213bd-ea59-451d-bfca-833a327ac3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6c56f8-0f03-498e-bedd-741a0c6dddd8}, !- Handle
  {252213bd-ea59-451d-bfca-833a327ac3a6}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2bd53008-bfce-4029-b545-5a51b658c64b}, !- Handle
  TZ-1.04-Office Air Terminal Inlet Air Node, !- Name
  {3f1e95cd-03ac-45f4-919b-631d1dde38a1}, !- Inlet Port
  {6dbe25c2-b79b-46a4-be04-986ed088d350}; !- Outlet Port

OS:Connection,
  {3f1e95cd-03ac-45f4-919b-631d1dde38a1}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  6,                                      !- Outlet Port
  {2bd53008-bfce-4029-b545-5a51b658c64b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbe25c2-b79b-46a4-be04-986ed088d350}, !- Handle
  {2bd53008-bfce-4029-b545-5a51b658c64b}, !- Source Object
  3,                                      !- Outlet Port
  {fa7d1ed0-dca0-4e73-a692-a6ac834b7faa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b7cdc69-dcc6-4b34-948d-19d6930cc3b6}, !- Handle
  {fa7d1ed0-dca0-4e73-a692-a6ac834b7faa}, !- Source Object
  4,                                      !- Outlet Port
  {1d0e30e1-e69b-4d2d-8594-b08e39f7922d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a8e0395a-4873-4688-a472-9f383d95aab1}, !- Handle
  Schedule Constant 31,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {91202143-a86a-4b96-be80-6a1b2dd25c97}, !- Handle
  Schedule Constant 32,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf3f48be-b5d2-4e3d-9f51-9bf7d101a449}, !- Handle
  TZ-1.05-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {8f1e84e1-fdb4-4f00-8e2e-4e6f24b09c24}, !- Air Inlet Node Name
  {b9f9de71-ca87-492e-9c64-8cdf496b5852}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a8fc1e1-c15a-46f1-8260-061e72d5c034}, !- Handle
  TZ-1.05-Office Air Terminal Outlet Air Node, !- Name
  {b9f9de71-ca87-492e-9c64-8cdf496b5852}, !- Inlet Port
  {7bc9988c-ac4f-4f71-804d-73c18497b2ec}; !- Outlet Port

OS:Node,
  {8d59fbe4-8baa-499c-bf23-204882394a15}, !- Handle
  TZ-1.05-Office Return Air Node,         !- Name
  {93f0980a-725b-41d7-a694-bd59eb109c30}, !- Inlet Port
  {68605571-94dc-4a07-ab89-c742fac76c15}; !- Outlet Port

OS:Connection,
  {7bc9988c-ac4f-4f71-804d-73c18497b2ec}, !- Handle
  {4a8fc1e1-c15a-46f1-8260-061e72d5c034}, !- Source Object
  3,                                      !- Outlet Port
  {6bb6ae06-5cbc-4090-a00b-351f0e3cc26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f0980a-725b-41d7-a694-bd59eb109c30}, !- Handle
  {953670e4-bb3d-4c3a-96d4-0ae0dd60bbc7}, !- Source Object
  2,                                      !- Outlet Port
  {8d59fbe4-8baa-499c-bf23-204882394a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68605571-94dc-4a07-ab89-c742fac76c15}, !- Handle
  {8d59fbe4-8baa-499c-bf23-204882394a15}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {91104811-c077-45f7-9d36-d20b09929350}, !- Handle
  TZ-1.05-Office Air Terminal Inlet Air Node, !- Name
  {a4b011d5-e283-40a8-8461-8be80fc7527f}, !- Inlet Port
  {8f1e84e1-fdb4-4f00-8e2e-4e6f24b09c24}; !- Outlet Port

OS:Connection,
  {a4b011d5-e283-40a8-8461-8be80fc7527f}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  7,                                      !- Outlet Port
  {91104811-c077-45f7-9d36-d20b09929350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1e84e1-fdb4-4f00-8e2e-4e6f24b09c24}, !- Handle
  {91104811-c077-45f7-9d36-d20b09929350}, !- Source Object
  3,                                      !- Outlet Port
  {bf3f48be-b5d2-4e3d-9f51-9bf7d101a449}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9f9de71-ca87-492e-9c64-8cdf496b5852}, !- Handle
  {bf3f48be-b5d2-4e3d-9f51-9bf7d101a449}, !- Source Object
  4,                                      !- Outlet Port
  {4a8fc1e1-c15a-46f1-8260-061e72d5c034}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ff24ba89-3ebb-4245-84c5-0349d068128f}, !- Handle
  Schedule Constant 33,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {611f2c82-1c34-494a-b96f-8274acc0afa3}, !- Handle
  Schedule Constant 34,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bbee3900-d918-431c-a870-986b1ef4a2e3}, !- Handle
  TZ-1.06-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {d165eab4-d31b-431c-b19f-a6567a36c1bc}, !- Air Inlet Node Name
  {7c6e702c-9d84-472d-858e-d2a81735d5c7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {22bfc14d-4640-4e2f-bce5-ec6d1c1b7d0a}, !- Handle
  TZ-1.06-Office Air Terminal Outlet Air Node, !- Name
  {7c6e702c-9d84-472d-858e-d2a81735d5c7}, !- Inlet Port
  {9d5c77c7-6c3d-4ce6-ae0e-f765ffb1d430}; !- Outlet Port

OS:Node,
  {874c1cda-1867-4c44-b751-15db7776f620}, !- Handle
  TZ-1.06-Office Return Air Node,         !- Name
  {b3e2db9c-565e-467a-ba4a-45c71ab5793a}, !- Inlet Port
  {a6ad0923-a29a-46d8-a4e4-8fbc3a7c02e2}; !- Outlet Port

OS:Connection,
  {9d5c77c7-6c3d-4ce6-ae0e-f765ffb1d430}, !- Handle
  {22bfc14d-4640-4e2f-bce5-ec6d1c1b7d0a}, !- Source Object
  3,                                      !- Outlet Port
  {0a042e3a-9534-4ef9-849a-c13395f1993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e2db9c-565e-467a-ba4a-45c71ab5793a}, !- Handle
  {bac420d8-6abb-45cc-973b-6dbb7f3f8efe}, !- Source Object
  2,                                      !- Outlet Port
  {874c1cda-1867-4c44-b751-15db7776f620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ad0923-a29a-46d8-a4e4-8fbc3a7c02e2}, !- Handle
  {874c1cda-1867-4c44-b751-15db7776f620}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d3a9831e-26d8-4e8e-8c81-fd7086d5c118}, !- Handle
  TZ-1.06-Office Air Terminal Inlet Air Node, !- Name
  {366902b1-dba5-4ef8-8397-dd6a7160f20d}, !- Inlet Port
  {d165eab4-d31b-431c-b19f-a6567a36c1bc}; !- Outlet Port

OS:Connection,
  {366902b1-dba5-4ef8-8397-dd6a7160f20d}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  8,                                      !- Outlet Port
  {d3a9831e-26d8-4e8e-8c81-fd7086d5c118}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d165eab4-d31b-431c-b19f-a6567a36c1bc}, !- Handle
  {d3a9831e-26d8-4e8e-8c81-fd7086d5c118}, !- Source Object
  3,                                      !- Outlet Port
  {bbee3900-d918-431c-a870-986b1ef4a2e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c6e702c-9d84-472d-858e-d2a81735d5c7}, !- Handle
  {bbee3900-d918-431c-a870-986b1ef4a2e3}, !- Source Object
  4,                                      !- Outlet Port
  {22bfc14d-4640-4e2f-bce5-ec6d1c1b7d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {26f4c308-16f6-41ed-b3cf-47b3536fc0ab}, !- Handle
  Schedule Constant 35,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5523d069-fbaf-49b5-af0c-21d66e35202b}, !- Handle
  Schedule Constant 36,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d949a331-48a7-432a-b28d-df7f044b469e}, !- Handle
  TZ-1.07-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {61240997-b31f-451f-b93d-f89d8d261b44}, !- Air Inlet Node Name
  {216bd087-ffeb-4b25-aada-296952476f13}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {397f3482-aab2-44f3-92ec-9f214886facd}, !- Handle
  TZ-1.07-Office Air Terminal Outlet Air Node, !- Name
  {216bd087-ffeb-4b25-aada-296952476f13}, !- Inlet Port
  {c0b98423-83b5-4894-b3a2-1e9f0cc57e88}; !- Outlet Port

OS:Node,
  {f9e3bfb9-c016-4c7c-a236-143e64ab6b4f}, !- Handle
  TZ-1.07-Office Return Air Node,         !- Name
  {3474624c-65c3-4ce2-8a45-a6d931ed05bb}, !- Inlet Port
  {a5af01c4-15e9-4559-b969-c2c5c0b50357}; !- Outlet Port

OS:Connection,
  {c0b98423-83b5-4894-b3a2-1e9f0cc57e88}, !- Handle
  {397f3482-aab2-44f3-92ec-9f214886facd}, !- Source Object
  3,                                      !- Outlet Port
  {ca88876e-c258-40b0-9e34-f292a9f3308b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3474624c-65c3-4ce2-8a45-a6d931ed05bb}, !- Handle
  {4f503a84-c778-44a5-ae9e-0616f7b98f42}, !- Source Object
  2,                                      !- Outlet Port
  {f9e3bfb9-c016-4c7c-a236-143e64ab6b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5af01c4-15e9-4559-b969-c2c5c0b50357}, !- Handle
  {f9e3bfb9-c016-4c7c-a236-143e64ab6b4f}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {31b241e0-acfd-4df8-a8cf-fb1d9d9ae995}, !- Handle
  TZ-1.07-Office Air Terminal Inlet Air Node, !- Name
  {afc2df63-9482-4358-92bd-0ea06b080780}, !- Inlet Port
  {61240997-b31f-451f-b93d-f89d8d261b44}; !- Outlet Port

OS:Connection,
  {afc2df63-9482-4358-92bd-0ea06b080780}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  9,                                      !- Outlet Port
  {31b241e0-acfd-4df8-a8cf-fb1d9d9ae995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61240997-b31f-451f-b93d-f89d8d261b44}, !- Handle
  {31b241e0-acfd-4df8-a8cf-fb1d9d9ae995}, !- Source Object
  3,                                      !- Outlet Port
  {d949a331-48a7-432a-b28d-df7f044b469e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {216bd087-ffeb-4b25-aada-296952476f13}, !- Handle
  {d949a331-48a7-432a-b28d-df7f044b469e}, !- Source Object
  4,                                      !- Outlet Port
  {397f3482-aab2-44f3-92ec-9f214886facd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a9c22461-bedd-4647-959c-80595129d11b}, !- Handle
  Schedule Constant 37,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {812e47e1-61af-4070-b2e1-60ba6e19726a}, !- Handle
  Schedule Constant 38,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {12e39468-92ba-481e-9c30-0d4516b9ce47}, !- Handle
  TZ-1.08-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {7e7ca7f2-cfd0-45ad-a3e0-53cedf4346a8}, !- Air Inlet Node Name
  {093a8d42-cc14-46be-af78-ee66bb430935}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf464085-1584-4955-8125-6e77f8b99594}, !- Handle
  TZ-1.08-Office Air Terminal Outlet Air Node, !- Name
  {093a8d42-cc14-46be-af78-ee66bb430935}, !- Inlet Port
  {2cd08486-f2b0-4bb5-affc-a4989913ff51}; !- Outlet Port

OS:Node,
  {c9f8007f-bdfd-455b-8ddb-ddec530125ba}, !- Handle
  TZ-1.08-Office Return Air Node,         !- Name
  {56325650-2b9f-4997-9f6f-875b3e8fabfe}, !- Inlet Port
  {d74c0e79-0115-490b-80a8-ee20889c5459}; !- Outlet Port

OS:Connection,
  {2cd08486-f2b0-4bb5-affc-a4989913ff51}, !- Handle
  {cf464085-1584-4955-8125-6e77f8b99594}, !- Source Object
  3,                                      !- Outlet Port
  {e20cea19-90ea-4aad-9bf2-c3dc1cb55aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56325650-2b9f-4997-9f6f-875b3e8fabfe}, !- Handle
  {deb24164-9de8-4741-93b4-5407eabcb093}, !- Source Object
  2,                                      !- Outlet Port
  {c9f8007f-bdfd-455b-8ddb-ddec530125ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74c0e79-0115-490b-80a8-ee20889c5459}, !- Handle
  {c9f8007f-bdfd-455b-8ddb-ddec530125ba}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {dc1fba46-5874-42d6-99a5-a1f73d2cd243}, !- Handle
  TZ-1.08-Office Air Terminal Inlet Air Node, !- Name
  {6604c8cb-e13b-4b7a-b507-21d5e16ada72}, !- Inlet Port
  {7e7ca7f2-cfd0-45ad-a3e0-53cedf4346a8}; !- Outlet Port

OS:Connection,
  {6604c8cb-e13b-4b7a-b507-21d5e16ada72}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  10,                                     !- Outlet Port
  {dc1fba46-5874-42d6-99a5-a1f73d2cd243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7ca7f2-cfd0-45ad-a3e0-53cedf4346a8}, !- Handle
  {dc1fba46-5874-42d6-99a5-a1f73d2cd243}, !- Source Object
  3,                                      !- Outlet Port
  {12e39468-92ba-481e-9c30-0d4516b9ce47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {093a8d42-cc14-46be-af78-ee66bb430935}, !- Handle
  {12e39468-92ba-481e-9c30-0d4516b9ce47}, !- Source Object
  4,                                      !- Outlet Port
  {cf464085-1584-4955-8125-6e77f8b99594}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9d94cbfd-42ca-41fb-99c7-ba37ff847a9f}, !- Handle
  Schedule Constant 39,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c8d0e982-6739-4f21-8e6e-3c9494460f3d}, !- Handle
  Schedule Constant 40,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dd9a4af4-aa2c-47d8-9831-f6b5e9533449}, !- Handle
  TZ-1.09-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {f4795fff-093c-4634-a9b1-93223532dbf7}, !- Air Inlet Node Name
  {4e46e475-3314-409a-b830-5ca8fcf52ce4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e39f0f6a-0790-46a9-9a47-86da8b4eb290}, !- Handle
  TZ-1.09-Office Air Terminal Outlet Air Node, !- Name
  {4e46e475-3314-409a-b830-5ca8fcf52ce4}, !- Inlet Port
  {c25d2899-896d-44e1-ae4e-a7159fb756dd}; !- Outlet Port

OS:Node,
  {55085513-d30c-4412-89b0-24468fb424ad}, !- Handle
  TZ-1.09-Office Return Air Node,         !- Name
  {fd49a2d6-4d95-4735-96ba-0f99b5facfe6}, !- Inlet Port
  {71eea2ec-fa38-4817-be97-3c242abeb163}; !- Outlet Port

OS:Connection,
  {c25d2899-896d-44e1-ae4e-a7159fb756dd}, !- Handle
  {e39f0f6a-0790-46a9-9a47-86da8b4eb290}, !- Source Object
  3,                                      !- Outlet Port
  {ff0d5cfe-26c2-4c62-a0ec-e10426c4b28e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd49a2d6-4d95-4735-96ba-0f99b5facfe6}, !- Handle
  {211c5e92-ad99-4818-b0f0-86f18d7e2d5a}, !- Source Object
  2,                                      !- Outlet Port
  {55085513-d30c-4412-89b0-24468fb424ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71eea2ec-fa38-4817-be97-3c242abeb163}, !- Handle
  {55085513-d30c-4412-89b0-24468fb424ad}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9008ebc6-0184-410b-988c-862bd028603e}, !- Handle
  TZ-1.09-Office Air Terminal Inlet Air Node, !- Name
  {bcbea3eb-a1e6-4983-8395-999c0453932b}, !- Inlet Port
  {f4795fff-093c-4634-a9b1-93223532dbf7}; !- Outlet Port

OS:Connection,
  {bcbea3eb-a1e6-4983-8395-999c0453932b}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  11,                                     !- Outlet Port
  {9008ebc6-0184-410b-988c-862bd028603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4795fff-093c-4634-a9b1-93223532dbf7}, !- Handle
  {9008ebc6-0184-410b-988c-862bd028603e}, !- Source Object
  3,                                      !- Outlet Port
  {dd9a4af4-aa2c-47d8-9831-f6b5e9533449}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e46e475-3314-409a-b830-5ca8fcf52ce4}, !- Handle
  {dd9a4af4-aa2c-47d8-9831-f6b5e9533449}, !- Source Object
  4,                                      !- Outlet Port
  {e39f0f6a-0790-46a9-9a47-86da8b4eb290}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c5bde31d-674d-4955-908f-8198e2ad56c2}, !- Handle
  Schedule Constant 41,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ca5e6406-961c-482b-b662-1316d122a218}, !- Handle
  Schedule Constant 42,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {68921b69-4c5f-482e-826e-2b1200965521}, !- Handle
  TZ-1.10-MeetingRoom Air Terminal,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {4ea0815e-da47-42af-bf59-b885e5011c35}, !- Air Inlet Node Name
  {9a82c30e-86e1-4b58-b566-02d5595e2c1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37080fdf-5112-4075-a259-c7cd5eb569cd}, !- Handle
  TZ-1.10-MeetingRoom Air Terminal Outlet Air Node, !- Name
  {9a82c30e-86e1-4b58-b566-02d5595e2c1b}, !- Inlet Port
  {0356883b-5b72-44e8-b5ad-18072c93a042}; !- Outlet Port

OS:Node,
  {3bbe56f0-b09c-4b9d-bf75-56b76fe31acb}, !- Handle
  TZ-1.10-MeetingRoom Return Air Node,    !- Name
  {3028f8d0-f4cb-415b-afd0-4fed9f1e5032}, !- Inlet Port
  {f3aa3a51-112e-403d-922a-89d99fba5e17}; !- Outlet Port

OS:Connection,
  {0356883b-5b72-44e8-b5ad-18072c93a042}, !- Handle
  {37080fdf-5112-4075-a259-c7cd5eb569cd}, !- Source Object
  3,                                      !- Outlet Port
  {f55bc30b-ac47-41b6-8405-eb79db934b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3028f8d0-f4cb-415b-afd0-4fed9f1e5032}, !- Handle
  {a1a2fbf0-994b-4e02-89a0-2f8ac87aa6cc}, !- Source Object
  2,                                      !- Outlet Port
  {3bbe56f0-b09c-4b9d-bf75-56b76fe31acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3aa3a51-112e-403d-922a-89d99fba5e17}, !- Handle
  {3bbe56f0-b09c-4b9d-bf75-56b76fe31acb}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9e093c6b-11e4-47ec-b9c4-4f73a7359f34}, !- Handle
  TZ-1.10-MeetingRoom Air Terminal Inlet Air Node, !- Name
  {289eed9a-5ea5-4323-a56f-f341f8fe3f63}, !- Inlet Port
  {4ea0815e-da47-42af-bf59-b885e5011c35}; !- Outlet Port

OS:Connection,
  {289eed9a-5ea5-4323-a56f-f341f8fe3f63}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  12,                                     !- Outlet Port
  {9e093c6b-11e4-47ec-b9c4-4f73a7359f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea0815e-da47-42af-bf59-b885e5011c35}, !- Handle
  {9e093c6b-11e4-47ec-b9c4-4f73a7359f34}, !- Source Object
  3,                                      !- Outlet Port
  {68921b69-4c5f-482e-826e-2b1200965521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a82c30e-86e1-4b58-b566-02d5595e2c1b}, !- Handle
  {68921b69-4c5f-482e-826e-2b1200965521}, !- Source Object
  4,                                      !- Outlet Port
  {37080fdf-5112-4075-a259-c7cd5eb569cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a3e36123-5434-42ac-9919-2922567feb2b}, !- Handle
  Schedule Constant 43,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {74317c7b-39ad-43b0-8b32-7d1da1fc98c5}, !- Handle
  Schedule Constant 44,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {495f381a-88da-4382-866f-ff015180297b}, !- Handle
  TZ-1.11-Circulations Air Terminal,      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {dc0cb521-cc81-4e5f-b7d3-6a6597dd437f}, !- Air Inlet Node Name
  {134ca658-8898-46d9-ba9f-2992d4e7884e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c48d7046-4e3e-4291-88ea-c5cc7ed5c915}, !- Handle
  TZ-1.11-Circulations Air Terminal Outlet Air Node, !- Name
  {134ca658-8898-46d9-ba9f-2992d4e7884e}, !- Inlet Port
  {b900f15a-7f39-46de-a154-215e79a3da73}; !- Outlet Port

OS:Node,
  {bace4dc4-c5b5-48ed-ac8d-f00cbf44a6bf}, !- Handle
  TZ-1.11-Circulations Return Air Node,   !- Name
  {49775edc-54f8-42d6-affc-965333fbf2fd}, !- Inlet Port
  {348d55d3-7fb7-4592-9dd7-e19a7cef5819}; !- Outlet Port

OS:Connection,
  {b900f15a-7f39-46de-a154-215e79a3da73}, !- Handle
  {c48d7046-4e3e-4291-88ea-c5cc7ed5c915}, !- Source Object
  3,                                      !- Outlet Port
  {6abd5de2-09c5-4bf8-93c2-2847e2d0979b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49775edc-54f8-42d6-affc-965333fbf2fd}, !- Handle
  {4f96ae3a-0da6-4597-8723-d29de9ce516c}, !- Source Object
  2,                                      !- Outlet Port
  {bace4dc4-c5b5-48ed-ac8d-f00cbf44a6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348d55d3-7fb7-4592-9dd7-e19a7cef5819}, !- Handle
  {bace4dc4-c5b5-48ed-ac8d-f00cbf44a6bf}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {addce732-e8c1-4bb3-981c-512ba656f4ae}, !- Handle
  TZ-1.11-Circulations Air Terminal Inlet Air Node, !- Name
  {cfe89e1e-b275-494b-a3de-5062e77a5426}, !- Inlet Port
  {dc0cb521-cc81-4e5f-b7d3-6a6597dd437f}; !- Outlet Port

OS:Connection,
  {cfe89e1e-b275-494b-a3de-5062e77a5426}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  13,                                     !- Outlet Port
  {addce732-e8c1-4bb3-981c-512ba656f4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0cb521-cc81-4e5f-b7d3-6a6597dd437f}, !- Handle
  {addce732-e8c1-4bb3-981c-512ba656f4ae}, !- Source Object
  3,                                      !- Outlet Port
  {495f381a-88da-4382-866f-ff015180297b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {134ca658-8898-46d9-ba9f-2992d4e7884e}, !- Handle
  {495f381a-88da-4382-866f-ff015180297b}, !- Source Object
  4,                                      !- Outlet Port
  {c48d7046-4e3e-4291-88ea-c5cc7ed5c915}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f346e427-35bd-40ca-9dad-60993b750aa5}, !- Handle
  Schedule Constant 45,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {22fdb439-566b-413c-8a54-1881a950884c}, !- Handle
  Schedule Constant 46,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90612ce0-3389-4dfd-adc8-2220d6f12233}, !- Handle
  TZ-1.12-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {c797a6b9-d493-46d3-bb86-26a4ebc2c4af}, !- Air Inlet Node Name
  {a1fb663f-40f1-4acc-97b3-f69af7227cfe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b2958855-c5c8-43c1-9820-01d2dec9c5df}, !- Handle
  TZ-1.12-Office Air Terminal Outlet Air Node, !- Name
  {a1fb663f-40f1-4acc-97b3-f69af7227cfe}, !- Inlet Port
  {75754060-bef3-4ef2-a729-f29ccfb4a762}; !- Outlet Port

OS:Node,
  {2bbfeecf-8e08-4411-88b5-0ab08e7f5be0}, !- Handle
  TZ-1.12-Office Return Air Node,         !- Name
  {66068612-4aea-4d85-988e-fac1f6f44543}, !- Inlet Port
  {27bc8544-e42b-407f-ae37-7f1296d84d65}; !- Outlet Port

OS:Connection,
  {75754060-bef3-4ef2-a729-f29ccfb4a762}, !- Handle
  {b2958855-c5c8-43c1-9820-01d2dec9c5df}, !- Source Object
  3,                                      !- Outlet Port
  {6566aa79-7925-4eab-8ed2-d3f15c14b905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66068612-4aea-4d85-988e-fac1f6f44543}, !- Handle
  {696bf1a8-609d-4453-aca7-db02248f82b3}, !- Source Object
  2,                                      !- Outlet Port
  {2bbfeecf-8e08-4411-88b5-0ab08e7f5be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bc8544-e42b-407f-ae37-7f1296d84d65}, !- Handle
  {2bbfeecf-8e08-4411-88b5-0ab08e7f5be0}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ea39a71e-9f19-4ac8-be51-0146d1765496}, !- Handle
  TZ-1.12-Office Air Terminal Inlet Air Node, !- Name
  {72ffa9fe-da5c-45fb-8e95-d2749a825b18}, !- Inlet Port
  {c797a6b9-d493-46d3-bb86-26a4ebc2c4af}; !- Outlet Port

OS:Connection,
  {72ffa9fe-da5c-45fb-8e95-d2749a825b18}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  14,                                     !- Outlet Port
  {ea39a71e-9f19-4ac8-be51-0146d1765496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c797a6b9-d493-46d3-bb86-26a4ebc2c4af}, !- Handle
  {ea39a71e-9f19-4ac8-be51-0146d1765496}, !- Source Object
  3,                                      !- Outlet Port
  {90612ce0-3389-4dfd-adc8-2220d6f12233}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1fb663f-40f1-4acc-97b3-f69af7227cfe}, !- Handle
  {90612ce0-3389-4dfd-adc8-2220d6f12233}, !- Source Object
  4,                                      !- Outlet Port
  {b2958855-c5c8-43c1-9820-01d2dec9c5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9914facd-32ba-42c7-9f07-6ae1d0ff70af}, !- Handle
  Schedule Constant 47,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {766390f1-0db3-48ce-bb6e-4a09c3a72353}, !- Handle
  Schedule Constant 48,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7bb59a34-5cf7-4117-8780-7fbe66226f55}, !- Handle
  TZ-1.13-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {a4068da4-5266-4344-89b5-534591f8f8fa}, !- Air Inlet Node Name
  {822a2480-5428-4f0b-9c88-a679cc421a9d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f7f7977e-89bb-47f7-936c-fe669fed2e6f}, !- Handle
  TZ-1.13-Office Air Terminal Outlet Air Node, !- Name
  {822a2480-5428-4f0b-9c88-a679cc421a9d}, !- Inlet Port
  {6a33a551-ebf5-43ea-8df3-ebfb72274a5b}; !- Outlet Port

OS:Node,
  {440be43a-8179-49f4-b637-0e4f6bbf2199}, !- Handle
  TZ-1.13-Office Return Air Node,         !- Name
  {11baf65d-1f69-4870-a69a-9e53b670e59c}, !- Inlet Port
  {7693b201-c708-4d11-97fa-ea148d81c3c3}; !- Outlet Port

OS:Connection,
  {6a33a551-ebf5-43ea-8df3-ebfb72274a5b}, !- Handle
  {f7f7977e-89bb-47f7-936c-fe669fed2e6f}, !- Source Object
  3,                                      !- Outlet Port
  {8a4c8d09-1db6-41d3-9f7e-fcea472c8d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11baf65d-1f69-4870-a69a-9e53b670e59c}, !- Handle
  {14133fa3-5828-4319-a54d-b48f8b58b945}, !- Source Object
  2,                                      !- Outlet Port
  {440be43a-8179-49f4-b637-0e4f6bbf2199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7693b201-c708-4d11-97fa-ea148d81c3c3}, !- Handle
  {440be43a-8179-49f4-b637-0e4f6bbf2199}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4389e473-f2b1-4ac1-a46d-3706e8f214f1}, !- Handle
  TZ-1.13-Office Air Terminal Inlet Air Node, !- Name
  {07f1b53b-46f3-4142-b0fd-a2d260701df3}, !- Inlet Port
  {a4068da4-5266-4344-89b5-534591f8f8fa}; !- Outlet Port

OS:Connection,
  {07f1b53b-46f3-4142-b0fd-a2d260701df3}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  15,                                     !- Outlet Port
  {4389e473-f2b1-4ac1-a46d-3706e8f214f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4068da4-5266-4344-89b5-534591f8f8fa}, !- Handle
  {4389e473-f2b1-4ac1-a46d-3706e8f214f1}, !- Source Object
  3,                                      !- Outlet Port
  {7bb59a34-5cf7-4117-8780-7fbe66226f55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {822a2480-5428-4f0b-9c88-a679cc421a9d}, !- Handle
  {7bb59a34-5cf7-4117-8780-7fbe66226f55}, !- Source Object
  4,                                      !- Outlet Port
  {f7f7977e-89bb-47f7-936c-fe669fed2e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {390d2a06-a12c-480d-bb1d-1239fa9ede5e}, !- Handle
  Schedule Constant 49,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b0216a53-79db-4273-9523-aa90ed488f25}, !- Handle
  Schedule Constant 50,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c371ca9e-37f2-4fda-88c2-348e540b3e00}, !- Handle
  TZ-1.14-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {f985ea1d-f5d8-434e-bcdc-4756135d4048}, !- Air Inlet Node Name
  {65132548-a495-4886-aad9-a4d31bc37cc6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f231a98a-1091-4e4c-ba84-75dbb091bd7e}, !- Handle
  TZ-1.14-Office Air Terminal Outlet Air Node, !- Name
  {65132548-a495-4886-aad9-a4d31bc37cc6}, !- Inlet Port
  {0573e290-1304-49f8-8b89-970046d104a4}; !- Outlet Port

OS:Node,
  {c843754a-0557-4170-a923-76336b2f34bd}, !- Handle
  TZ-1.14-Office Return Air Node,         !- Name
  {880c1c80-d2cf-4a37-912a-b245b13efe0f}, !- Inlet Port
  {096b9460-20ad-42eb-8a01-8b245a0e94cf}; !- Outlet Port

OS:Connection,
  {0573e290-1304-49f8-8b89-970046d104a4}, !- Handle
  {f231a98a-1091-4e4c-ba84-75dbb091bd7e}, !- Source Object
  3,                                      !- Outlet Port
  {d7fc3719-f345-485f-9efe-bc4cd6197e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880c1c80-d2cf-4a37-912a-b245b13efe0f}, !- Handle
  {785c1278-a1e5-43d4-b0ce-5823382d5b0e}, !- Source Object
  2,                                      !- Outlet Port
  {c843754a-0557-4170-a923-76336b2f34bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096b9460-20ad-42eb-8a01-8b245a0e94cf}, !- Handle
  {c843754a-0557-4170-a923-76336b2f34bd}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {60d20f2f-be72-43a2-95e4-0251bd5a655f}, !- Handle
  TZ-1.14-Office Air Terminal Inlet Air Node, !- Name
  {b5531d7c-3e54-4af2-81e8-e7404bf0dab3}, !- Inlet Port
  {f985ea1d-f5d8-434e-bcdc-4756135d4048}; !- Outlet Port

OS:Connection,
  {b5531d7c-3e54-4af2-81e8-e7404bf0dab3}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  16,                                     !- Outlet Port
  {60d20f2f-be72-43a2-95e4-0251bd5a655f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f985ea1d-f5d8-434e-bcdc-4756135d4048}, !- Handle
  {60d20f2f-be72-43a2-95e4-0251bd5a655f}, !- Source Object
  3,                                      !- Outlet Port
  {c371ca9e-37f2-4fda-88c2-348e540b3e00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65132548-a495-4886-aad9-a4d31bc37cc6}, !- Handle
  {c371ca9e-37f2-4fda-88c2-348e540b3e00}, !- Source Object
  4,                                      !- Outlet Port
  {f231a98a-1091-4e4c-ba84-75dbb091bd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bfce1bac-414e-4382-bb6c-d40b537c001b}, !- Handle
  Schedule Constant 51,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {96292430-5806-4f7f-af32-f2add427930a}, !- Handle
  Schedule Constant 52,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc2d121e-9a6c-4e54-a164-093906bf70ba}, !- Handle
  TZ-1.15-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {5764e9b0-f27e-4a0f-a816-27943f5473c5}, !- Air Inlet Node Name
  {bda42c5c-4840-4b1d-bfa2-bbb5dd7e58e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {976e0fcf-9051-4d5c-bf13-f9291af5a691}, !- Handle
  TZ-1.15-Office Air Terminal Outlet Air Node, !- Name
  {bda42c5c-4840-4b1d-bfa2-bbb5dd7e58e3}, !- Inlet Port
  {af5f48eb-b022-4c5b-8d27-733fefb3a3a3}; !- Outlet Port

OS:Node,
  {22704c8e-cc67-4fdc-b174-c9a3a3ce61a4}, !- Handle
  TZ-1.15-Office Return Air Node,         !- Name
  {38074e17-9abe-45ee-86ce-b9c4cdcdfbc0}, !- Inlet Port
  {f7a08d1f-6b20-454b-9f33-5f1c1c8cd814}; !- Outlet Port

OS:Connection,
  {af5f48eb-b022-4c5b-8d27-733fefb3a3a3}, !- Handle
  {976e0fcf-9051-4d5c-bf13-f9291af5a691}, !- Source Object
  3,                                      !- Outlet Port
  {1437be15-d55d-42d9-9271-a305bb6a2514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38074e17-9abe-45ee-86ce-b9c4cdcdfbc0}, !- Handle
  {68930140-0041-48ca-899f-60556b19e338}, !- Source Object
  2,                                      !- Outlet Port
  {22704c8e-cc67-4fdc-b174-c9a3a3ce61a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a08d1f-6b20-454b-9f33-5f1c1c8cd814}, !- Handle
  {22704c8e-cc67-4fdc-b174-c9a3a3ce61a4}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {bcce99ca-02c7-4ae0-a6bf-47c25f391767}, !- Handle
  TZ-1.15-Office Air Terminal Inlet Air Node, !- Name
  {0477a9fa-a714-439f-9911-8dc9831137b2}, !- Inlet Port
  {5764e9b0-f27e-4a0f-a816-27943f5473c5}; !- Outlet Port

OS:Connection,
  {0477a9fa-a714-439f-9911-8dc9831137b2}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  17,                                     !- Outlet Port
  {bcce99ca-02c7-4ae0-a6bf-47c25f391767}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5764e9b0-f27e-4a0f-a816-27943f5473c5}, !- Handle
  {bcce99ca-02c7-4ae0-a6bf-47c25f391767}, !- Source Object
  3,                                      !- Outlet Port
  {fc2d121e-9a6c-4e54-a164-093906bf70ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bda42c5c-4840-4b1d-bfa2-bbb5dd7e58e3}, !- Handle
  {fc2d121e-9a6c-4e54-a164-093906bf70ba}, !- Source Object
  4,                                      !- Outlet Port
  {976e0fcf-9051-4d5c-bf13-f9291af5a691}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7c96a47c-1420-4d3d-8fc9-02b398dbe741}, !- Handle
  Schedule Constant 53,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fedeb7e9-aebf-4153-8d3e-136728fb245e}, !- Handle
  Schedule Constant 54,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {859a98f7-611b-4981-855f-8d93e418773f}, !- Handle
  TZ-1.16-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {b195e833-3f29-4efc-9ea3-86007784e520}, !- Air Inlet Node Name
  {7da19154-4f8e-4efd-bc7e-92f3eed235dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {28acf586-7eaa-4182-abd0-48158b5f34e4}, !- Handle
  TZ-1.16-Office Air Terminal Outlet Air Node, !- Name
  {7da19154-4f8e-4efd-bc7e-92f3eed235dd}, !- Inlet Port
  {91500311-8e43-4f9c-a642-9c2ed37d4d0b}; !- Outlet Port

OS:Node,
  {ab5df2b6-d2d1-4254-a378-e72966c79e52}, !- Handle
  TZ-1.16-Office Return Air Node,         !- Name
  {75061915-d5dc-4dec-9a87-f91484bf8c27}, !- Inlet Port
  {a7935029-f4dc-4d07-ae29-31e206f152de}; !- Outlet Port

OS:Connection,
  {91500311-8e43-4f9c-a642-9c2ed37d4d0b}, !- Handle
  {28acf586-7eaa-4182-abd0-48158b5f34e4}, !- Source Object
  3,                                      !- Outlet Port
  {d8852622-8cd6-45e9-9b9c-691c298af4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75061915-d5dc-4dec-9a87-f91484bf8c27}, !- Handle
  {58dee803-f677-421b-92b7-0d1addcb6c22}, !- Source Object
  2,                                      !- Outlet Port
  {ab5df2b6-d2d1-4254-a378-e72966c79e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7935029-f4dc-4d07-ae29-31e206f152de}, !- Handle
  {ab5df2b6-d2d1-4254-a378-e72966c79e52}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {77c12945-91c7-4872-a8db-d52405fabad0}, !- Handle
  TZ-1.16-Office Air Terminal Inlet Air Node, !- Name
  {060d69a0-b178-408b-83e1-186a3dbeb505}, !- Inlet Port
  {b195e833-3f29-4efc-9ea3-86007784e520}; !- Outlet Port

OS:Connection,
  {060d69a0-b178-408b-83e1-186a3dbeb505}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  18,                                     !- Outlet Port
  {77c12945-91c7-4872-a8db-d52405fabad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b195e833-3f29-4efc-9ea3-86007784e520}, !- Handle
  {77c12945-91c7-4872-a8db-d52405fabad0}, !- Source Object
  3,                                      !- Outlet Port
  {859a98f7-611b-4981-855f-8d93e418773f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7da19154-4f8e-4efd-bc7e-92f3eed235dd}, !- Handle
  {859a98f7-611b-4981-855f-8d93e418773f}, !- Source Object
  4,                                      !- Outlet Port
  {28acf586-7eaa-4182-abd0-48158b5f34e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d9ef2e1d-c93c-4d61-9bce-aecce6698ef9}, !- Handle
  Schedule Constant 55,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {53fa7821-2684-4cee-96fc-cf04550bd380}, !- Handle
  Schedule Constant 56,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9979b607-c952-4808-a460-30f9813e3a8b}, !- Handle
  TZ-1.17-WC Air Terminal,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {34202eae-7859-460f-a616-93c812a2fcf2}, !- Air Inlet Node Name
  {8b0d1435-2394-4e30-b440-283391efd527}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ee073b3e-69be-48a4-a64e-5691fe4e34e4}, !- Handle
  TZ-1.17-WC Air Terminal Outlet Air Node, !- Name
  {8b0d1435-2394-4e30-b440-283391efd527}, !- Inlet Port
  {9b9cccaa-a875-440e-91db-27dadd084313}; !- Outlet Port

OS:Node,
  {a47a9cc7-d210-4ed7-a1f4-e3ad9764feaf}, !- Handle
  TZ-1.17-WC Return Air Node,             !- Name
  {48559fa3-75a2-4dec-8191-01c0c2d5a8c1}, !- Inlet Port
  {a0857a42-cc49-4e90-a2b6-ad502cb4f2d2}; !- Outlet Port

OS:Connection,
  {9b9cccaa-a875-440e-91db-27dadd084313}, !- Handle
  {ee073b3e-69be-48a4-a64e-5691fe4e34e4}, !- Source Object
  3,                                      !- Outlet Port
  {8682c335-58b7-4691-9fd0-44ae2fe187e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48559fa3-75a2-4dec-8191-01c0c2d5a8c1}, !- Handle
  {0395a44c-e07b-410b-b739-808e0d497a56}, !- Source Object
  2,                                      !- Outlet Port
  {a47a9cc7-d210-4ed7-a1f4-e3ad9764feaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0857a42-cc49-4e90-a2b6-ad502cb4f2d2}, !- Handle
  {a47a9cc7-d210-4ed7-a1f4-e3ad9764feaf}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {60878c2b-6684-499e-8670-f33a1cd8348b}, !- Handle
  TZ-1.17-WC Air Terminal Inlet Air Node, !- Name
  {712ec985-8e1a-419d-93b3-7622954f6898}, !- Inlet Port
  {34202eae-7859-460f-a616-93c812a2fcf2}; !- Outlet Port

OS:Connection,
  {712ec985-8e1a-419d-93b3-7622954f6898}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  19,                                     !- Outlet Port
  {60878c2b-6684-499e-8670-f33a1cd8348b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34202eae-7859-460f-a616-93c812a2fcf2}, !- Handle
  {60878c2b-6684-499e-8670-f33a1cd8348b}, !- Source Object
  3,                                      !- Outlet Port
  {9979b607-c952-4808-a460-30f9813e3a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b0d1435-2394-4e30-b440-283391efd527}, !- Handle
  {9979b607-c952-4808-a460-30f9813e3a8b}, !- Source Object
  4,                                      !- Outlet Port
  {ee073b3e-69be-48a4-a64e-5691fe4e34e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {873b6667-2f66-40ec-b197-02bd5fd5b4dc}, !- Handle
  Schedule Constant 57,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9751f992-de0f-4dbe-8a19-1844df4b27f9}, !- Handle
  Schedule Constant 58,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2f7bd426-e187-44f1-85fc-cd0294e18c9a}, !- Handle
  TZ-1.18-Storage Air Terminal,           !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {485cee47-252b-4ece-afee-fa7f112baac6}, !- Air Inlet Node Name
  {2b16aa67-9324-467a-92b5-e073e674caa0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {54f5ddc1-177c-484a-a3cc-0a68ba525ca4}, !- Handle
  TZ-1.18-Storage Air Terminal Outlet Air Node, !- Name
  {2b16aa67-9324-467a-92b5-e073e674caa0}, !- Inlet Port
  {2d3612ec-76fe-40ca-a300-14d6b10308f6}; !- Outlet Port

OS:Node,
  {bd3e74ac-aa39-429a-8f81-8e871c1c21fe}, !- Handle
  TZ-1.18-Storage Return Air Node,        !- Name
  {4cf64dfe-53de-4314-ac6f-b56e9cb2554f}, !- Inlet Port
  {92be00aa-37ed-4020-a05d-1946279565f2}; !- Outlet Port

OS:Connection,
  {2d3612ec-76fe-40ca-a300-14d6b10308f6}, !- Handle
  {54f5ddc1-177c-484a-a3cc-0a68ba525ca4}, !- Source Object
  3,                                      !- Outlet Port
  {b97097e4-6370-4db6-923c-609b2a02b3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf64dfe-53de-4314-ac6f-b56e9cb2554f}, !- Handle
  {edb3a650-2447-449e-bd0f-38601f764491}, !- Source Object
  2,                                      !- Outlet Port
  {bd3e74ac-aa39-429a-8f81-8e871c1c21fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92be00aa-37ed-4020-a05d-1946279565f2}, !- Handle
  {bd3e74ac-aa39-429a-8f81-8e871c1c21fe}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {d10b6f54-b76a-43e1-b295-768741261c5e}, !- Handle
  TZ-1.18-Storage Air Terminal Inlet Air Node, !- Name
  {1b037c75-df4b-4d56-8f4e-363c293928ef}, !- Inlet Port
  {485cee47-252b-4ece-afee-fa7f112baac6}; !- Outlet Port

OS:Connection,
  {1b037c75-df4b-4d56-8f4e-363c293928ef}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  20,                                     !- Outlet Port
  {d10b6f54-b76a-43e1-b295-768741261c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485cee47-252b-4ece-afee-fa7f112baac6}, !- Handle
  {d10b6f54-b76a-43e1-b295-768741261c5e}, !- Source Object
  3,                                      !- Outlet Port
  {2f7bd426-e187-44f1-85fc-cd0294e18c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b16aa67-9324-467a-92b5-e073e674caa0}, !- Handle
  {2f7bd426-e187-44f1-85fc-cd0294e18c9a}, !- Source Object
  4,                                      !- Outlet Port
  {54f5ddc1-177c-484a-a3cc-0a68ba525ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d2a7ef85-31b4-4c9d-a1aa-a6a48b52a049}, !- Handle
  Schedule Constant 59,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bc835308-06e8-499c-8829-ac281d015fb5}, !- Handle
  Schedule Constant 60,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {438d1b64-b65b-42ce-a8b1-72ddb91603d0}, !- Handle
  TZ-1.19-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {5df3eed9-acff-4cdf-9dc6-0a43a93c6019}, !- Air Inlet Node Name
  {7914b728-9556-4056-b7bd-dc325cc249dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c88f472b-537c-4643-952f-541823205f70}, !- Handle
  TZ-1.19-Office Air Terminal Outlet Air Node, !- Name
  {7914b728-9556-4056-b7bd-dc325cc249dc}, !- Inlet Port
  {02da9ef6-8b79-48f0-bb6c-9a055e06be12}; !- Outlet Port

OS:Node,
  {62d63b3b-ffa4-4bad-80ad-c76dca3189da}, !- Handle
  TZ-1.19-Office Return Air Node,         !- Name
  {aa8c1ce3-f4eb-4642-a99f-1bb8e8211219}, !- Inlet Port
  {d6ad3ece-8998-4941-9e23-622408a23986}; !- Outlet Port

OS:Connection,
  {02da9ef6-8b79-48f0-bb6c-9a055e06be12}, !- Handle
  {c88f472b-537c-4643-952f-541823205f70}, !- Source Object
  3,                                      !- Outlet Port
  {4f988bb6-0823-4d47-80cc-51e2a5ea089f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8c1ce3-f4eb-4642-a99f-1bb8e8211219}, !- Handle
  {5adad37d-4ad9-4e23-b483-592508caf585}, !- Source Object
  2,                                      !- Outlet Port
  {62d63b3b-ffa4-4bad-80ad-c76dca3189da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ad3ece-8998-4941-9e23-622408a23986}, !- Handle
  {62d63b3b-ffa4-4bad-80ad-c76dca3189da}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {3634b513-dc42-49d6-abff-4de85e63e9f5}, !- Handle
  TZ-1.19-Office Air Terminal Inlet Air Node, !- Name
  {c33513d8-21f7-4b48-914f-4b80aa52e3f0}, !- Inlet Port
  {5df3eed9-acff-4cdf-9dc6-0a43a93c6019}; !- Outlet Port

OS:Connection,
  {c33513d8-21f7-4b48-914f-4b80aa52e3f0}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  21,                                     !- Outlet Port
  {3634b513-dc42-49d6-abff-4de85e63e9f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df3eed9-acff-4cdf-9dc6-0a43a93c6019}, !- Handle
  {3634b513-dc42-49d6-abff-4de85e63e9f5}, !- Source Object
  3,                                      !- Outlet Port
  {438d1b64-b65b-42ce-a8b1-72ddb91603d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7914b728-9556-4056-b7bd-dc325cc249dc}, !- Handle
  {438d1b64-b65b-42ce-a8b1-72ddb91603d0}, !- Source Object
  4,                                      !- Outlet Port
  {c88f472b-537c-4643-952f-541823205f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d0a2d350-32bb-4e95-b861-d6f7322d03de}, !- Handle
  Schedule Constant 61,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c40bc83b-f015-467f-855a-feaf616896b0}, !- Handle
  Schedule Constant 62,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {73278f1e-dc06-4a60-af59-b853c02bf3ef}, !- Handle
  TZ-1.20-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {1a5d5bee-dec7-48ca-a160-9ac4fc6dd299}, !- Air Inlet Node Name
  {ab71c82c-bf17-47ed-9ee4-a48883038cb0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0d9e26e3-3c25-4900-b907-9c2ce57e23e3}, !- Handle
  TZ-1.20-Office Air Terminal Outlet Air Node, !- Name
  {ab71c82c-bf17-47ed-9ee4-a48883038cb0}, !- Inlet Port
  {65a7bd2e-3d46-412e-a2c5-9c1b7f28cf06}; !- Outlet Port

OS:Node,
  {adb61c6f-f6e0-40a9-a230-2e4c4dab5bc0}, !- Handle
  TZ-1.20-Office Return Air Node,         !- Name
  {f848931e-1d19-4a7f-9bd2-a622b5379fe5}, !- Inlet Port
  {8988cfd3-1e04-46d6-a377-a7e7c46a5ac9}; !- Outlet Port

OS:Connection,
  {65a7bd2e-3d46-412e-a2c5-9c1b7f28cf06}, !- Handle
  {0d9e26e3-3c25-4900-b907-9c2ce57e23e3}, !- Source Object
  3,                                      !- Outlet Port
  {a0c94a3c-b7b4-4b3b-94b1-48d20bd84f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f848931e-1d19-4a7f-9bd2-a622b5379fe5}, !- Handle
  {5a1cf797-ea9f-4b9e-b8fe-dfd8135f31e8}, !- Source Object
  2,                                      !- Outlet Port
  {adb61c6f-f6e0-40a9-a230-2e4c4dab5bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8988cfd3-1e04-46d6-a377-a7e7c46a5ac9}, !- Handle
  {adb61c6f-f6e0-40a9-a230-2e4c4dab5bc0}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {a8addde8-098c-465c-af08-25fb1f8523d3}, !- Handle
  TZ-1.20-Office Air Terminal Inlet Air Node, !- Name
  {ad5dc683-8baa-415c-910b-8e2157629d1e}, !- Inlet Port
  {1a5d5bee-dec7-48ca-a160-9ac4fc6dd299}; !- Outlet Port

OS:Connection,
  {ad5dc683-8baa-415c-910b-8e2157629d1e}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  22,                                     !- Outlet Port
  {a8addde8-098c-465c-af08-25fb1f8523d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5d5bee-dec7-48ca-a160-9ac4fc6dd299}, !- Handle
  {a8addde8-098c-465c-af08-25fb1f8523d3}, !- Source Object
  3,                                      !- Outlet Port
  {73278f1e-dc06-4a60-af59-b853c02bf3ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab71c82c-bf17-47ed-9ee4-a48883038cb0}, !- Handle
  {73278f1e-dc06-4a60-af59-b853c02bf3ef}, !- Source Object
  4,                                      !- Outlet Port
  {0d9e26e3-3c25-4900-b907-9c2ce57e23e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {111434e5-a298-44e4-b30c-c71c21f9a584}, !- Handle
  Schedule Constant 63,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {696d41ba-4f4c-44f4-9c7d-e67c17005439}, !- Handle
  Schedule Constant 64,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44b50874-2d92-41b4-a0ce-220223ca13ec}, !- Handle
  TZ-1.21-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {c9661665-c57a-42a5-8a8b-a8a443c8cd25}, !- Air Inlet Node Name
  {70fc84d6-409d-46ef-a6ff-40eed861049f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7d4c26e-d0f0-458c-872b-e88237845ba5}, !- Handle
  TZ-1.21-Office Air Terminal Outlet Air Node, !- Name
  {70fc84d6-409d-46ef-a6ff-40eed861049f}, !- Inlet Port
  {de6cdaef-fdff-4b74-9d01-1ec97c7744ed}; !- Outlet Port

OS:Node,
  {1bcb7339-280b-4919-80c9-bfe88f48bc7f}, !- Handle
  TZ-1.21-Office Return Air Node,         !- Name
  {54a529bd-0b6d-4702-bc2f-d98de0bf1bfd}, !- Inlet Port
  {3c7c8d65-5cef-48f8-b7ba-15e5f879b86d}; !- Outlet Port

OS:Connection,
  {de6cdaef-fdff-4b74-9d01-1ec97c7744ed}, !- Handle
  {a7d4c26e-d0f0-458c-872b-e88237845ba5}, !- Source Object
  3,                                      !- Outlet Port
  {4d2c7cc7-5415-4f51-b736-767bd3ec9874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a529bd-0b6d-4702-bc2f-d98de0bf1bfd}, !- Handle
  {97f74749-bda6-4887-af8f-1141efe4002f}, !- Source Object
  2,                                      !- Outlet Port
  {1bcb7339-280b-4919-80c9-bfe88f48bc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7c8d65-5cef-48f8-b7ba-15e5f879b86d}, !- Handle
  {1bcb7339-280b-4919-80c9-bfe88f48bc7f}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {0f7723ba-e2df-4623-a19a-ab990bb9a8ea}, !- Handle
  TZ-1.21-Office Air Terminal Inlet Air Node, !- Name
  {d794ff9f-db2a-4699-aac5-b751a2af788f}, !- Inlet Port
  {c9661665-c57a-42a5-8a8b-a8a443c8cd25}; !- Outlet Port

OS:Connection,
  {d794ff9f-db2a-4699-aac5-b751a2af788f}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  23,                                     !- Outlet Port
  {0f7723ba-e2df-4623-a19a-ab990bb9a8ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9661665-c57a-42a5-8a8b-a8a443c8cd25}, !- Handle
  {0f7723ba-e2df-4623-a19a-ab990bb9a8ea}, !- Source Object
  3,                                      !- Outlet Port
  {44b50874-2d92-41b4-a0ce-220223ca13ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70fc84d6-409d-46ef-a6ff-40eed861049f}, !- Handle
  {44b50874-2d92-41b4-a0ce-220223ca13ec}, !- Source Object
  4,                                      !- Outlet Port
  {a7d4c26e-d0f0-458c-872b-e88237845ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {65e4f9ec-ed5e-4d0a-a93e-2571550b428d}, !- Handle
  Schedule Constant 65,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {65992527-ee00-4fa4-8249-53f85e1ea769}, !- Handle
  Schedule Constant 66,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b31cc2f-4a06-4438-8cce-7453dcb2f67b}, !- Handle
  TZ-1.22-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {c0b8dd9a-9eec-484e-976a-0579791af58c}, !- Air Inlet Node Name
  {f8912ca8-468d-4345-a9ec-d6ddad189921}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c507adae-afd8-4f83-acc0-6ece493e3d05}, !- Handle
  TZ-1.22-Office Air Terminal Outlet Air Node, !- Name
  {f8912ca8-468d-4345-a9ec-d6ddad189921}, !- Inlet Port
  {e9f68925-9efb-41d1-b295-6a0c44659666}; !- Outlet Port

OS:Node,
  {b45d39c3-d266-4c83-ae25-58f473cb1994}, !- Handle
  TZ-1.22-Office Return Air Node,         !- Name
  {f985286d-9d54-40be-83aa-b1b2b2226454}, !- Inlet Port
  {93773f35-673e-4a1e-9c25-fe8f6b2dc624}; !- Outlet Port

OS:Connection,
  {e9f68925-9efb-41d1-b295-6a0c44659666}, !- Handle
  {c507adae-afd8-4f83-acc0-6ece493e3d05}, !- Source Object
  3,                                      !- Outlet Port
  {f52133ba-b643-47a7-b061-153256e7b5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f985286d-9d54-40be-83aa-b1b2b2226454}, !- Handle
  {96597bbf-6457-47f0-9a5d-aa24ecaff740}, !- Source Object
  2,                                      !- Outlet Port
  {b45d39c3-d266-4c83-ae25-58f473cb1994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93773f35-673e-4a1e-9c25-fe8f6b2dc624}, !- Handle
  {b45d39c3-d266-4c83-ae25-58f473cb1994}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {9f41b89d-b9b1-4b56-9294-14991e88a487}, !- Handle
  TZ-1.22-Office Air Terminal Inlet Air Node, !- Name
  {473caf7c-bd9f-4804-b085-ac8fa70f9e02}, !- Inlet Port
  {c0b8dd9a-9eec-484e-976a-0579791af58c}; !- Outlet Port

OS:Connection,
  {473caf7c-bd9f-4804-b085-ac8fa70f9e02}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  24,                                     !- Outlet Port
  {9f41b89d-b9b1-4b56-9294-14991e88a487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b8dd9a-9eec-484e-976a-0579791af58c}, !- Handle
  {9f41b89d-b9b1-4b56-9294-14991e88a487}, !- Source Object
  3,                                      !- Outlet Port
  {7b31cc2f-4a06-4438-8cce-7453dcb2f67b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8912ca8-468d-4345-a9ec-d6ddad189921}, !- Handle
  {7b31cc2f-4a06-4438-8cce-7453dcb2f67b}, !- Source Object
  4,                                      !- Outlet Port
  {c507adae-afd8-4f83-acc0-6ece493e3d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3de11167-fd16-4d3a-9026-102043bf8c7d}, !- Handle
  Schedule Constant 67,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {24a42349-4cc2-463e-9aef-443a7e02035f}, !- Handle
  Schedule Constant 68,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d1a3db5-8f40-4afe-bac1-7428c92fd065}, !- Handle
  TZ-1.23-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {59781dce-4c85-461c-97be-4535e2b786a4}, !- Air Inlet Node Name
  {e3c2ed0a-16a9-40cf-bf98-4baff89c9ba6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {069c9ca7-8717-4e6c-896e-55d128aae5bc}, !- Handle
  TZ-1.23-Office Air Terminal Outlet Air Node, !- Name
  {e3c2ed0a-16a9-40cf-bf98-4baff89c9ba6}, !- Inlet Port
  {b8663c91-729d-4314-ac8d-1e79f3892f8e}; !- Outlet Port

OS:Node,
  {fc063d01-9c66-4512-ba87-a39604b8e8f1}, !- Handle
  TZ-1.23-Office Return Air Node,         !- Name
  {8e95f804-cd9c-41a8-af72-1f912f8c7e71}, !- Inlet Port
  {b6ce25e8-5868-44f2-80f5-bd7289666cac}; !- Outlet Port

OS:Connection,
  {b8663c91-729d-4314-ac8d-1e79f3892f8e}, !- Handle
  {069c9ca7-8717-4e6c-896e-55d128aae5bc}, !- Source Object
  3,                                      !- Outlet Port
  {25a9dbe7-ad42-41fa-82bc-709dc756fb66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e95f804-cd9c-41a8-af72-1f912f8c7e71}, !- Handle
  {9da49995-3330-458c-a24a-f1b19ae3a5f1}, !- Source Object
  2,                                      !- Outlet Port
  {fc063d01-9c66-4512-ba87-a39604b8e8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ce25e8-5868-44f2-80f5-bd7289666cac}, !- Handle
  {fc063d01-9c66-4512-ba87-a39604b8e8f1}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {26b4f86f-fae8-4989-8d4b-1dbedc56d980}, !- Handle
  TZ-1.23-Office Air Terminal Inlet Air Node, !- Name
  {675eab61-ece8-40b9-a15b-1a43424a567b}, !- Inlet Port
  {59781dce-4c85-461c-97be-4535e2b786a4}; !- Outlet Port

OS:Connection,
  {675eab61-ece8-40b9-a15b-1a43424a567b}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  25,                                     !- Outlet Port
  {26b4f86f-fae8-4989-8d4b-1dbedc56d980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59781dce-4c85-461c-97be-4535e2b786a4}, !- Handle
  {26b4f86f-fae8-4989-8d4b-1dbedc56d980}, !- Source Object
  3,                                      !- Outlet Port
  {5d1a3db5-8f40-4afe-bac1-7428c92fd065}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3c2ed0a-16a9-40cf-bf98-4baff89c9ba6}, !- Handle
  {5d1a3db5-8f40-4afe-bac1-7428c92fd065}, !- Source Object
  4,                                      !- Outlet Port
  {069c9ca7-8717-4e6c-896e-55d128aae5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {abdcd1d4-d223-43fa-a742-6b8c6c504b4b}, !- Handle
  Schedule Constant 69,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e11b1366-74e1-4e31-b06c-9d58f116052f}, !- Handle
  Schedule Constant 70,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f200d1fa-29a0-4302-90fc-622bf9720590}, !- Handle
  TZ-1.24-Office Air Terminal,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  {bd387bf0-41c2-40e8-a5ca-84f0a3b0dc27}, !- Air Inlet Node Name
  {8cd48c41-fbb2-4488-b624-cc64e79d0904}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dab525c0-98ee-4893-ab23-f4b1c7d26300}, !- Handle
  TZ-1.24-Office Air Terminal Outlet Air Node, !- Name
  {8cd48c41-fbb2-4488-b624-cc64e79d0904}, !- Inlet Port
  {46c5b4c9-a0ff-4a77-ba56-8ad1e8a48990}; !- Outlet Port

OS:Node,
  {85f68334-a099-45cf-bb7e-f9c19e24b036}, !- Handle
  TZ-1.24-Office Return Air Node,         !- Name
  {bbc01755-447e-46c8-bfbb-d7b13ba08435}, !- Inlet Port
  {0ea29cc3-8700-44bd-ba24-0553fd2abcc2}; !- Outlet Port

OS:Connection,
  {46c5b4c9-a0ff-4a77-ba56-8ad1e8a48990}, !- Handle
  {dab525c0-98ee-4893-ab23-f4b1c7d26300}, !- Source Object
  3,                                      !- Outlet Port
  {710b2ce5-dd9a-42e1-9389-317aab1f219c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbc01755-447e-46c8-bfbb-d7b13ba08435}, !- Handle
  {efd4f21c-e760-4409-acd4-97239bd5416a}, !- Source Object
  2,                                      !- Outlet Port
  {85f68334-a099-45cf-bb7e-f9c19e24b036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea29cc3-8700-44bd-ba24-0553fd2abcc2}, !- Handle
  {85f68334-a099-45cf-bb7e-f9c19e24b036}, !- Source Object
  3,                                      !- Outlet Port
  {a1c3122e-3872-46f7-982b-32f7459a89b9}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {db05af2e-503d-4ef8-8559-6104f66f80f6}, !- Handle
  TZ-1.24-Office Air Terminal Inlet Air Node, !- Name
  {f49cb9f7-5d10-4078-b777-1b3a5919fbb2}, !- Inlet Port
  {bd387bf0-41c2-40e8-a5ca-84f0a3b0dc27}; !- Outlet Port

OS:Connection,
  {f49cb9f7-5d10-4078-b777-1b3a5919fbb2}, !- Handle
  {686f3c00-cb4b-4804-bd1b-57e2a82a6182}, !- Source Object
  26,                                     !- Outlet Port
  {db05af2e-503d-4ef8-8559-6104f66f80f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd387bf0-41c2-40e8-a5ca-84f0a3b0dc27}, !- Handle
  {db05af2e-503d-4ef8-8559-6104f66f80f6}, !- Source Object
  3,                                      !- Outlet Port
  {f200d1fa-29a0-4302-90fc-622bf9720590}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8cd48c41-fbb2-4488-b624-cc64e79d0904}, !- Handle
  {f200d1fa-29a0-4302-90fc-622bf9720590}, !- Source Object
  4,                                      !- Outlet Port
  {dab525c0-98ee-4893-ab23-f4b1c7d26300}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3ff9ba82-ef5d-4397-965f-fc2d9e2777be}, !- Handle
  Schedule Constant 71,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {65fe0a2e-fd11-4506-a1ec-174f58c1cd4f}, !- Handle
  Schedule Constant 72,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {609481b0-d102-4d93-bce9-7f8be764639a}, !- Handle
  TZ-1.01-Lobby FCU Cooling Coil,         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ac3e3407-a1d7-45b8-817a-90d89d4ae322}, !- Water Inlet Node Name
  {862a0468-a0f5-4336-b8fc-9789d7712034}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {001c331b-d287-4b00-bcc1-fa83a213a6cf}, !- Handle
  TZ-1.01-Lobby FCU Cooling Coil Inlet Water Node, !- Name
  {6e35fcfd-7f87-4d64-8236-d9012d30212a}, !- Inlet Port
  {ac3e3407-a1d7-45b8-817a-90d89d4ae322}; !- Outlet Port

OS:Connection,
  {6e35fcfd-7f87-4d64-8236-d9012d30212a}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  18,                                     !- Outlet Port
  {001c331b-d287-4b00-bcc1-fa83a213a6cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f71efa4c-e8b9-4826-b7f0-614a2de7cf7d}, !- Handle
  TZ-1.01-Lobby FCU Cooling Coil Outlet Water Node, !- Name
  {862a0468-a0f5-4336-b8fc-9789d7712034}, !- Inlet Port
  {40b5db5c-e74d-4010-a6b6-9e350712623e}; !- Outlet Port

OS:Connection,
  {ac3e3407-a1d7-45b8-817a-90d89d4ae322}, !- Handle
  {001c331b-d287-4b00-bcc1-fa83a213a6cf}, !- Source Object
  3,                                      !- Outlet Port
  {609481b0-d102-4d93-bce9-7f8be764639a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {862a0468-a0f5-4336-b8fc-9789d7712034}, !- Handle
  {609481b0-d102-4d93-bce9-7f8be764639a}, !- Source Object
  11,                                     !- Outlet Port
  {f71efa4c-e8b9-4826-b7f0-614a2de7cf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b5db5c-e74d-4010-a6b6-9e350712623e}, !- Handle
  {f71efa4c-e8b9-4826-b7f0-614a2de7cf7d}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {746c073a-4f35-4a36-8541-dfd7dffcb78e}, !- Handle
  TZ-1.01-Lobby FCU Cooling Coil Controller, !- Name
  {609481b0-d102-4d93-bce9-7f8be764639a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a635be9c-2501-4956-9b50-504e9f4e1965}, !- Handle
  TZ-1.01-Lobby FCU Heating Coil,         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7753972c-336f-4a24-b565-88dd819298d0}, !- Water Inlet Node Name
  {bdd62761-0d0c-4ac9-bc29-40190c03a8d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {903dc6c9-f571-4cd1-ac18-51d437604926}, !- Handle
  TZ-1.01-Lobby FCU Heating Coil Inlet Water Node, !- Name
  {05f3d05b-50af-459b-a14f-9a8884c8f78d}, !- Inlet Port
  {7753972c-336f-4a24-b565-88dd819298d0}; !- Outlet Port

OS:Connection,
  {05f3d05b-50af-459b-a14f-9a8884c8f78d}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  18,                                     !- Outlet Port
  {903dc6c9-f571-4cd1-ac18-51d437604926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc9c4ce0-720a-404e-b5f5-8d4c9ba02f9f}, !- Handle
  TZ-1.01-Lobby FCU Heating Coil Outlet Water Node, !- Name
  {bdd62761-0d0c-4ac9-bc29-40190c03a8d9}, !- Inlet Port
  {34d9c579-ed95-4209-a890-11594c997ebe}; !- Outlet Port

OS:Connection,
  {7753972c-336f-4a24-b565-88dd819298d0}, !- Handle
  {903dc6c9-f571-4cd1-ac18-51d437604926}, !- Source Object
  3,                                      !- Outlet Port
  {a635be9c-2501-4956-9b50-504e9f4e1965}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdd62761-0d0c-4ac9-bc29-40190c03a8d9}, !- Handle
  {a635be9c-2501-4956-9b50-504e9f4e1965}, !- Source Object
  6,                                      !- Outlet Port
  {dc9c4ce0-720a-404e-b5f5-8d4c9ba02f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d9c579-ed95-4209-a890-11594c997ebe}, !- Handle
  {dc9c4ce0-720a-404e-b5f5-8d4c9ba02f9f}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef6fd9fe-7b80-4678-80fc-0562338b03b6}, !- Handle
  TZ-1.01-Lobby FCU Heating Coil Controller, !- Name
  {a635be9c-2501-4956-9b50-504e9f4e1965}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0c256863-ab42-4aea-b89b-21c36877eaf6}, !- Handle
  TZ-1.01-Lobby Fan Coil fan,             !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8655fd93-0a58-4693-99e9-583a1a1919d4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10b46089-10f7-442b-a8ee-5d0128d0f40b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8655fd93-0a58-4693-99e9-583a1a1919d4}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10b46089-10f7-442b-a8ee-5d0128d0f40b}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {3c8de4f0-a31b-425f-99a6-4c94dcc51c2c}, !- Handle
  TZ-1.01-Lobby FCU,                      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {dbfa1f31-5a45-455a-8dc2-7607808edb3e}, !- Air Inlet Node Name
  {3c77cbb0-1834-4ae1-879b-0b1768986e39}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0c256863-ab42-4aea-b89b-21c36877eaf6}, !- Supply Air Fan Name
  {609481b0-d102-4d93-bce9-7f8be764639a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a635be9c-2501-4956-9b50-504e9f4e1965}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {01b55f19-74e6-466f-94e9-7b664caa5dfa}, !- Handle
  TZ-1.01-Lobby FCU Inlet Air Node,       !- Name
  {a4bc9ce5-a897-4ab7-a46c-b4b2d18b053a}, !- Inlet Port
  {dbfa1f31-5a45-455a-8dc2-7607808edb3e}; !- Outlet Port

OS:Connection,
  {a4bc9ce5-a897-4ab7-a46c-b4b2d18b053a}, !- Handle
  {cfa8e24b-f00f-45dd-b87f-7a4838c8e049}, !- Source Object
  2,                                      !- Outlet Port
  {01b55f19-74e6-466f-94e9-7b664caa5dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbfa1f31-5a45-455a-8dc2-7607808edb3e}, !- Handle
  {01b55f19-74e6-466f-94e9-7b664caa5dfa}, !- Source Object
  3,                                      !- Outlet Port
  {3c8de4f0-a31b-425f-99a6-4c94dcc51c2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {be53d70c-32b6-4a07-852e-3fa1ded82bf9}, !- Handle
  TZ-1.01-Lobby FCU Outlet Air Node,      !- Name
  {3c77cbb0-1834-4ae1-879b-0b1768986e39}, !- Inlet Port
  {80b08d10-07df-4ec8-a907-3141bc9bad4e}; !- Outlet Port

OS:Connection,
  {80b08d10-07df-4ec8-a907-3141bc9bad4e}, !- Handle
  {be53d70c-32b6-4a07-852e-3fa1ded82bf9}, !- Source Object
  3,                                      !- Outlet Port
  {deb3bdfc-77a3-4dc0-af92-7edb89ccee43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c77cbb0-1834-4ae1-879b-0b1768986e39}, !- Handle
  {3c8de4f0-a31b-425f-99a6-4c94dcc51c2c}, !- Source Object
  10,                                     !- Outlet Port
  {be53d70c-32b6-4a07-852e-3fa1ded82bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9f1b1cf1-3452-4ac4-981b-d60577b57c5a}, !- Handle
  TZ-1.02-Circulations FCU Cooling Coil,  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ed3eec0d-195f-4828-92a0-2ca9c567b7f2}, !- Water Inlet Node Name
  {8e26f5c3-cd2a-4a25-b378-c9b210f2a753}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {967212f2-b227-40fa-aae7-cffd338f6515}, !- Handle
  TZ-1.02-Circulations FCU Cooling Coil Inlet Water Node, !- Name
  {004fffc8-cd60-4452-8b67-9f9d7b02304b}, !- Inlet Port
  {ed3eec0d-195f-4828-92a0-2ca9c567b7f2}; !- Outlet Port

OS:Connection,
  {004fffc8-cd60-4452-8b67-9f9d7b02304b}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  19,                                     !- Outlet Port
  {967212f2-b227-40fa-aae7-cffd338f6515}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69624b83-652a-4a76-89c3-79e5cc90bc72}, !- Handle
  TZ-1.02-Circulations FCU Cooling Coil Outlet Water Node, !- Name
  {8e26f5c3-cd2a-4a25-b378-c9b210f2a753}, !- Inlet Port
  {2a3a5bef-8f22-4c7f-b99e-9d1e412801c1}; !- Outlet Port

OS:Connection,
  {ed3eec0d-195f-4828-92a0-2ca9c567b7f2}, !- Handle
  {967212f2-b227-40fa-aae7-cffd338f6515}, !- Source Object
  3,                                      !- Outlet Port
  {9f1b1cf1-3452-4ac4-981b-d60577b57c5a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8e26f5c3-cd2a-4a25-b378-c9b210f2a753}, !- Handle
  {9f1b1cf1-3452-4ac4-981b-d60577b57c5a}, !- Source Object
  11,                                     !- Outlet Port
  {69624b83-652a-4a76-89c3-79e5cc90bc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3a5bef-8f22-4c7f-b99e-9d1e412801c1}, !- Handle
  {69624b83-652a-4a76-89c3-79e5cc90bc72}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {239ebcb0-8070-4732-82c7-e613c8364994}, !- Handle
  TZ-1.02-Circulations FCU Cooling Coil Controller, !- Name
  {9f1b1cf1-3452-4ac4-981b-d60577b57c5a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8751ce98-17b8-4622-93a2-54ec7d27df8f}, !- Handle
  TZ-1.02-Circulations FCU Heating Coil,  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {634b7c24-cc86-43bb-8f28-ee96587fd740}, !- Water Inlet Node Name
  {603619da-42b9-46de-89bb-13caed5ba38a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00bfa064-2d99-4fe2-b730-39095a689e62}, !- Handle
  TZ-1.02-Circulations FCU Heating Coil Inlet Water Node, !- Name
  {291dd005-8260-4d67-bc52-d80dfa5610c8}, !- Inlet Port
  {634b7c24-cc86-43bb-8f28-ee96587fd740}; !- Outlet Port

OS:Connection,
  {291dd005-8260-4d67-bc52-d80dfa5610c8}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  19,                                     !- Outlet Port
  {00bfa064-2d99-4fe2-b730-39095a689e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b057dae-c95b-4564-aa65-1898bfcdd0d3}, !- Handle
  TZ-1.02-Circulations FCU Heating Coil Outlet Water Node, !- Name
  {603619da-42b9-46de-89bb-13caed5ba38a}, !- Inlet Port
  {28909f54-aa47-4ee3-a9fe-d14458404677}; !- Outlet Port

OS:Connection,
  {634b7c24-cc86-43bb-8f28-ee96587fd740}, !- Handle
  {00bfa064-2d99-4fe2-b730-39095a689e62}, !- Source Object
  3,                                      !- Outlet Port
  {8751ce98-17b8-4622-93a2-54ec7d27df8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {603619da-42b9-46de-89bb-13caed5ba38a}, !- Handle
  {8751ce98-17b8-4622-93a2-54ec7d27df8f}, !- Source Object
  6,                                      !- Outlet Port
  {5b057dae-c95b-4564-aa65-1898bfcdd0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28909f54-aa47-4ee3-a9fe-d14458404677}, !- Handle
  {5b057dae-c95b-4564-aa65-1898bfcdd0d3}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f133240a-1558-4389-99c2-9906a4798728}, !- Handle
  TZ-1.02-Circulations FCU Heating Coil Controller, !- Name
  {8751ce98-17b8-4622-93a2-54ec7d27df8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {86e1f928-544a-413a-a2cb-05c39100882a}, !- Handle
  TZ-1.02-Circulations Fan Coil fan,      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0d01b99-4f5a-4723-bf12-672bc90f4075}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {45db9b53-2d43-4d8b-bc0b-d0ce267462ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f0d01b99-4f5a-4723-bf12-672bc90f4075}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {45db9b53-2d43-4d8b-bc0b-d0ce267462ed}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {dd94b574-1f43-491a-abdc-3fdddf0b53ca}, !- Handle
  TZ-1.02-Circulations FCU,               !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ed54018b-bbfb-4c19-b7de-8ac9c5c3fd65}, !- Air Inlet Node Name
  {80ffa2be-6134-4ff5-b5c7-67ebf4bb66fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {86e1f928-544a-413a-a2cb-05c39100882a}, !- Supply Air Fan Name
  {9f1b1cf1-3452-4ac4-981b-d60577b57c5a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8751ce98-17b8-4622-93a2-54ec7d27df8f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e81b7a7a-e492-4ce4-bad3-67953f63bba9}, !- Handle
  TZ-1.02-Circulations FCU Inlet Air Node, !- Name
  {ee58897e-086e-4b3a-9968-efb4b945662c}, !- Inlet Port
  {ed54018b-bbfb-4c19-b7de-8ac9c5c3fd65}; !- Outlet Port

OS:Connection,
  {ee58897e-086e-4b3a-9968-efb4b945662c}, !- Handle
  {ea66be50-e498-4647-aa52-1d87204d5990}, !- Source Object
  2,                                      !- Outlet Port
  {e81b7a7a-e492-4ce4-bad3-67953f63bba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed54018b-bbfb-4c19-b7de-8ac9c5c3fd65}, !- Handle
  {e81b7a7a-e492-4ce4-bad3-67953f63bba9}, !- Source Object
  3,                                      !- Outlet Port
  {dd94b574-1f43-491a-abdc-3fdddf0b53ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {dd2dd242-85ee-4f0e-bec4-1f6413603637}, !- Handle
  TZ-1.02-Circulations FCU Outlet Air Node, !- Name
  {80ffa2be-6134-4ff5-b5c7-67ebf4bb66fa}, !- Inlet Port
  {7ae3f91d-036c-4fa1-8ffc-44671de5422e}; !- Outlet Port

OS:Connection,
  {7ae3f91d-036c-4fa1-8ffc-44671de5422e}, !- Handle
  {dd2dd242-85ee-4f0e-bec4-1f6413603637}, !- Source Object
  3,                                      !- Outlet Port
  {94c4b662-155b-4ce5-9d6e-4b0b717b6b8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80ffa2be-6134-4ff5-b5c7-67ebf4bb66fa}, !- Handle
  {dd94b574-1f43-491a-abdc-3fdddf0b53ca}, !- Source Object
  10,                                     !- Outlet Port
  {dd2dd242-85ee-4f0e-bec4-1f6413603637}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b5c1ca86-e9ec-4522-841f-debbfa4ff413}, !- Handle
  TZ-1.03-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e7e30524-48a5-4fea-b281-f2efa520c7dd}, !- Water Inlet Node Name
  {04d2c526-51e0-45cf-929c-3c285cf68243}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8816e0b8-39be-4ab0-9203-c9934b88c356}, !- Handle
  TZ-1.03-Office FCU Cooling Coil Inlet Water Node, !- Name
  {6def2f4b-03b0-4c24-9858-fce13496bb25}, !- Inlet Port
  {e7e30524-48a5-4fea-b281-f2efa520c7dd}; !- Outlet Port

OS:Connection,
  {6def2f4b-03b0-4c24-9858-fce13496bb25}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  20,                                     !- Outlet Port
  {8816e0b8-39be-4ab0-9203-c9934b88c356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43ac5049-b3d4-4485-b886-fbb212c1baf3}, !- Handle
  TZ-1.03-Office FCU Cooling Coil Outlet Water Node, !- Name
  {04d2c526-51e0-45cf-929c-3c285cf68243}, !- Inlet Port
  {8ef14c04-cfc9-49fa-b5f9-9d1493eada4b}; !- Outlet Port

OS:Connection,
  {e7e30524-48a5-4fea-b281-f2efa520c7dd}, !- Handle
  {8816e0b8-39be-4ab0-9203-c9934b88c356}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1ca86-e9ec-4522-841f-debbfa4ff413}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {04d2c526-51e0-45cf-929c-3c285cf68243}, !- Handle
  {b5c1ca86-e9ec-4522-841f-debbfa4ff413}, !- Source Object
  11,                                     !- Outlet Port
  {43ac5049-b3d4-4485-b886-fbb212c1baf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef14c04-cfc9-49fa-b5f9-9d1493eada4b}, !- Handle
  {43ac5049-b3d4-4485-b886-fbb212c1baf3}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a973b7d1-6b01-4d97-99c0-7e20b22c1ad1}, !- Handle
  TZ-1.03-Office FCU Cooling Coil Controller, !- Name
  {b5c1ca86-e9ec-4522-841f-debbfa4ff413}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {282c675a-3a4a-4bfb-9030-ab218adeefa5}, !- Handle
  TZ-1.03-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c2c46b17-fd83-4ee2-a202-5aedcfb796ea}, !- Water Inlet Node Name
  {ed366d4d-c83c-4c30-815c-94d72f269fc7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {983710be-a1f1-4348-996e-5beadfee75f2}, !- Handle
  TZ-1.03-Office FCU Heating Coil Inlet Water Node, !- Name
  {11de30dc-097f-4861-90d9-de4eb5bfda27}, !- Inlet Port
  {c2c46b17-fd83-4ee2-a202-5aedcfb796ea}; !- Outlet Port

OS:Connection,
  {11de30dc-097f-4861-90d9-de4eb5bfda27}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  20,                                     !- Outlet Port
  {983710be-a1f1-4348-996e-5beadfee75f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0e7f83d-1515-4200-a8a0-f342e2b3b587}, !- Handle
  TZ-1.03-Office FCU Heating Coil Outlet Water Node, !- Name
  {ed366d4d-c83c-4c30-815c-94d72f269fc7}, !- Inlet Port
  {70f37975-6c69-4c5f-a366-58a62990cfd5}; !- Outlet Port

OS:Connection,
  {c2c46b17-fd83-4ee2-a202-5aedcfb796ea}, !- Handle
  {983710be-a1f1-4348-996e-5beadfee75f2}, !- Source Object
  3,                                      !- Outlet Port
  {282c675a-3a4a-4bfb-9030-ab218adeefa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ed366d4d-c83c-4c30-815c-94d72f269fc7}, !- Handle
  {282c675a-3a4a-4bfb-9030-ab218adeefa5}, !- Source Object
  6,                                      !- Outlet Port
  {f0e7f83d-1515-4200-a8a0-f342e2b3b587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70f37975-6c69-4c5f-a366-58a62990cfd5}, !- Handle
  {f0e7f83d-1515-4200-a8a0-f342e2b3b587}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7475fc63-6c14-4a48-9362-c5aaaf02e50b}, !- Handle
  TZ-1.03-Office FCU Heating Coil Controller, !- Name
  {282c675a-3a4a-4bfb-9030-ab218adeefa5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b088754c-6711-4104-aba7-26c4f4824501}, !- Handle
  TZ-1.03-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c94875ef-33f6-4d2c-8f15-1550612b4535}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09c75005-5d9e-4fd3-a17b-18832fd6524f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c94875ef-33f6-4d2c-8f15-1550612b4535}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09c75005-5d9e-4fd3-a17b-18832fd6524f}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c329eb02-d647-4a86-89f9-f1861038fd92}, !- Handle
  TZ-1.03-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d1bb39c5-98a3-4af3-af88-c720cc620e0c}, !- Air Inlet Node Name
  {0aaa58b9-a883-4989-8d95-f236fa26ca23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b088754c-6711-4104-aba7-26c4f4824501}, !- Supply Air Fan Name
  {b5c1ca86-e9ec-4522-841f-debbfa4ff413}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {282c675a-3a4a-4bfb-9030-ab218adeefa5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c0b355d5-cb54-477b-a21a-8ebc7ad1f30a}, !- Handle
  TZ-1.03-Office FCU Inlet Air Node,      !- Name
  {9be793af-07df-4cb0-a07f-9012f7fc8dbc}, !- Inlet Port
  {d1bb39c5-98a3-4af3-af88-c720cc620e0c}; !- Outlet Port

OS:Connection,
  {9be793af-07df-4cb0-a07f-9012f7fc8dbc}, !- Handle
  {02ab3971-db43-4537-b02e-f203c40b8603}, !- Source Object
  2,                                      !- Outlet Port
  {c0b355d5-cb54-477b-a21a-8ebc7ad1f30a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1bb39c5-98a3-4af3-af88-c720cc620e0c}, !- Handle
  {c0b355d5-cb54-477b-a21a-8ebc7ad1f30a}, !- Source Object
  3,                                      !- Outlet Port
  {c329eb02-d647-4a86-89f9-f1861038fd92}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d1d8fc07-6fc3-4a0d-ab3f-0b16cef4c023}, !- Handle
  TZ-1.03-Office FCU Outlet Air Node,     !- Name
  {0aaa58b9-a883-4989-8d95-f236fa26ca23}, !- Inlet Port
  {dee24b03-ce11-4ebb-8f78-55a7da4987cb}; !- Outlet Port

OS:Connection,
  {dee24b03-ce11-4ebb-8f78-55a7da4987cb}, !- Handle
  {d1d8fc07-6fc3-4a0d-ab3f-0b16cef4c023}, !- Source Object
  3,                                      !- Outlet Port
  {8d224882-3bcb-4b41-835d-c015ad16317a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aaa58b9-a883-4989-8d95-f236fa26ca23}, !- Handle
  {c329eb02-d647-4a86-89f9-f1861038fd92}, !- Source Object
  10,                                     !- Outlet Port
  {d1d8fc07-6fc3-4a0d-ab3f-0b16cef4c023}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {709c8e07-3dd7-490c-b87b-694fab776273}, !- Handle
  TZ-1.04-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9fbdf12f-5d6e-4a51-80fb-6046917288fd}, !- Water Inlet Node Name
  {5bc6136a-489f-400e-8427-3f8acc56f025}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {87294829-8720-4f27-b6bf-b626735bc1ab}, !- Handle
  TZ-1.04-Office FCU Cooling Coil Inlet Water Node, !- Name
  {08bd2e7a-4d11-42fd-8716-daf1d10e1cda}, !- Inlet Port
  {9fbdf12f-5d6e-4a51-80fb-6046917288fd}; !- Outlet Port

OS:Connection,
  {08bd2e7a-4d11-42fd-8716-daf1d10e1cda}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  21,                                     !- Outlet Port
  {87294829-8720-4f27-b6bf-b626735bc1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dd32b3f-30b0-433f-bb6f-b27571b29bf0}, !- Handle
  TZ-1.04-Office FCU Cooling Coil Outlet Water Node, !- Name
  {5bc6136a-489f-400e-8427-3f8acc56f025}, !- Inlet Port
  {a0420fcd-a5ec-4da1-a98d-127a79a5b6db}; !- Outlet Port

OS:Connection,
  {9fbdf12f-5d6e-4a51-80fb-6046917288fd}, !- Handle
  {87294829-8720-4f27-b6bf-b626735bc1ab}, !- Source Object
  3,                                      !- Outlet Port
  {709c8e07-3dd7-490c-b87b-694fab776273}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5bc6136a-489f-400e-8427-3f8acc56f025}, !- Handle
  {709c8e07-3dd7-490c-b87b-694fab776273}, !- Source Object
  11,                                     !- Outlet Port
  {9dd32b3f-30b0-433f-bb6f-b27571b29bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0420fcd-a5ec-4da1-a98d-127a79a5b6db}, !- Handle
  {9dd32b3f-30b0-433f-bb6f-b27571b29bf0}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22b76f20-9925-4fa4-a8a1-902a464cfffe}, !- Handle
  TZ-1.04-Office FCU Cooling Coil Controller, !- Name
  {709c8e07-3dd7-490c-b87b-694fab776273}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6d2a4e6f-e075-4d8f-92b3-037d7cff2e61}, !- Handle
  TZ-1.04-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {47fe8176-e248-404a-bb3e-f58abb0dfaed}, !- Water Inlet Node Name
  {a3a9b194-4c53-46a4-8c42-7d394021df1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ef43d757-2aee-4d87-a81f-108320328e30}, !- Handle
  TZ-1.04-Office FCU Heating Coil Inlet Water Node, !- Name
  {2d0df8da-7fac-404b-93ed-fb97602eb19e}, !- Inlet Port
  {47fe8176-e248-404a-bb3e-f58abb0dfaed}; !- Outlet Port

OS:Connection,
  {2d0df8da-7fac-404b-93ed-fb97602eb19e}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  21,                                     !- Outlet Port
  {ef43d757-2aee-4d87-a81f-108320328e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d698cfc3-6ff7-40e2-b8cd-c1ce5a849c24}, !- Handle
  TZ-1.04-Office FCU Heating Coil Outlet Water Node, !- Name
  {a3a9b194-4c53-46a4-8c42-7d394021df1d}, !- Inlet Port
  {a08d66a6-3256-40fd-96ec-94d163858c44}; !- Outlet Port

OS:Connection,
  {47fe8176-e248-404a-bb3e-f58abb0dfaed}, !- Handle
  {ef43d757-2aee-4d87-a81f-108320328e30}, !- Source Object
  3,                                      !- Outlet Port
  {6d2a4e6f-e075-4d8f-92b3-037d7cff2e61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3a9b194-4c53-46a4-8c42-7d394021df1d}, !- Handle
  {6d2a4e6f-e075-4d8f-92b3-037d7cff2e61}, !- Source Object
  6,                                      !- Outlet Port
  {d698cfc3-6ff7-40e2-b8cd-c1ce5a849c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08d66a6-3256-40fd-96ec-94d163858c44}, !- Handle
  {d698cfc3-6ff7-40e2-b8cd-c1ce5a849c24}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e51e466d-eb97-4978-aea7-b11936caef4a}, !- Handle
  TZ-1.04-Office FCU Heating Coil Controller, !- Name
  {6d2a4e6f-e075-4d8f-92b3-037d7cff2e61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {661993b3-6f5f-4abe-8dfb-8cc9c8864f0b}, !- Handle
  TZ-1.04-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {481ba19e-66c0-4935-9ccb-f1919fcbb072}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ecb53f42-c310-42e2-baad-3d5fbab29933}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {481ba19e-66c0-4935-9ccb-f1919fcbb072}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ecb53f42-c310-42e2-baad-3d5fbab29933}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {12621f19-05cf-44a2-94e3-ffbe8922dbda}, !- Handle
  TZ-1.04-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5c438780-9183-4b73-b033-c3b4600505dc}, !- Air Inlet Node Name
  {1f29324c-6213-40bb-96c4-926c1f102b1c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {661993b3-6f5f-4abe-8dfb-8cc9c8864f0b}, !- Supply Air Fan Name
  {709c8e07-3dd7-490c-b87b-694fab776273}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6d2a4e6f-e075-4d8f-92b3-037d7cff2e61}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ae113a0f-961e-4709-b1ae-dc8e4cecedb8}, !- Handle
  TZ-1.04-Office FCU Inlet Air Node,      !- Name
  {6fdb1db9-8dc9-4f10-af15-89b473f65047}, !- Inlet Port
  {5c438780-9183-4b73-b033-c3b4600505dc}; !- Outlet Port

OS:Connection,
  {6fdb1db9-8dc9-4f10-af15-89b473f65047}, !- Handle
  {e500a346-2781-4f5e-ac39-d3e7839a6a16}, !- Source Object
  2,                                      !- Outlet Port
  {ae113a0f-961e-4709-b1ae-dc8e4cecedb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c438780-9183-4b73-b033-c3b4600505dc}, !- Handle
  {ae113a0f-961e-4709-b1ae-dc8e4cecedb8}, !- Source Object
  3,                                      !- Outlet Port
  {12621f19-05cf-44a2-94e3-ffbe8922dbda}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {17ea4d90-bcd1-4534-a647-2188b99c9d37}, !- Handle
  TZ-1.04-Office FCU Outlet Air Node,     !- Name
  {1f29324c-6213-40bb-96c4-926c1f102b1c}, !- Inlet Port
  {fa53402f-ac79-4680-8b66-2665698d66a1}; !- Outlet Port

OS:Connection,
  {fa53402f-ac79-4680-8b66-2665698d66a1}, !- Handle
  {17ea4d90-bcd1-4534-a647-2188b99c9d37}, !- Source Object
  3,                                      !- Outlet Port
  {d45f77cc-2fca-4c52-be65-4d6353adfcb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f29324c-6213-40bb-96c4-926c1f102b1c}, !- Handle
  {12621f19-05cf-44a2-94e3-ffbe8922dbda}, !- Source Object
  10,                                     !- Outlet Port
  {17ea4d90-bcd1-4534-a647-2188b99c9d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a46b54f4-de3f-40bb-b265-170952adb4aa}, !- Handle
  TZ-1.05-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {40b224e8-c358-47dc-9f69-e8dd41c4dfb2}, !- Water Inlet Node Name
  {f6d93eab-3b02-4da0-98fa-b8eebafb7262}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {ceb5a6f5-4f31-49b5-8891-b090daf32684}, !- Handle
  TZ-1.05-Office FCU Cooling Coil Inlet Water Node, !- Name
  {18203277-90a5-4f89-afda-d3275be93ed0}, !- Inlet Port
  {40b224e8-c358-47dc-9f69-e8dd41c4dfb2}; !- Outlet Port

OS:Connection,
  {18203277-90a5-4f89-afda-d3275be93ed0}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  22,                                     !- Outlet Port
  {ceb5a6f5-4f31-49b5-8891-b090daf32684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4aa76b38-2855-4fbe-a298-11fcf71c296c}, !- Handle
  TZ-1.05-Office FCU Cooling Coil Outlet Water Node, !- Name
  {f6d93eab-3b02-4da0-98fa-b8eebafb7262}, !- Inlet Port
  {714a3e09-f051-4dcd-9259-d86bab59b92e}; !- Outlet Port

OS:Connection,
  {40b224e8-c358-47dc-9f69-e8dd41c4dfb2}, !- Handle
  {ceb5a6f5-4f31-49b5-8891-b090daf32684}, !- Source Object
  3,                                      !- Outlet Port
  {a46b54f4-de3f-40bb-b265-170952adb4aa}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f6d93eab-3b02-4da0-98fa-b8eebafb7262}, !- Handle
  {a46b54f4-de3f-40bb-b265-170952adb4aa}, !- Source Object
  11,                                     !- Outlet Port
  {4aa76b38-2855-4fbe-a298-11fcf71c296c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714a3e09-f051-4dcd-9259-d86bab59b92e}, !- Handle
  {4aa76b38-2855-4fbe-a298-11fcf71c296c}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74b1f0cd-83ae-4724-93b0-4b6b917deba0}, !- Handle
  TZ-1.05-Office FCU Cooling Coil Controller, !- Name
  {a46b54f4-de3f-40bb-b265-170952adb4aa}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6df42cb6-d807-4082-9149-fd4b24a83d79}, !- Handle
  TZ-1.05-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c581fc88-6ce8-4354-83c3-f3a4213fb669}, !- Water Inlet Node Name
  {d160110d-c988-447d-afad-ec0e53f15f92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19f87c8c-1249-4505-9c6d-7686bfee3ff8}, !- Handle
  TZ-1.05-Office FCU Heating Coil Inlet Water Node, !- Name
  {3e90a704-6aef-4129-a9b4-b3707a163681}, !- Inlet Port
  {c581fc88-6ce8-4354-83c3-f3a4213fb669}; !- Outlet Port

OS:Connection,
  {3e90a704-6aef-4129-a9b4-b3707a163681}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  22,                                     !- Outlet Port
  {19f87c8c-1249-4505-9c6d-7686bfee3ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {400e864c-a561-4d8d-ad18-fb0c550e7bd4}, !- Handle
  TZ-1.05-Office FCU Heating Coil Outlet Water Node, !- Name
  {d160110d-c988-447d-afad-ec0e53f15f92}, !- Inlet Port
  {ba26a5dd-256e-4df3-b993-4b8d8d420c63}; !- Outlet Port

OS:Connection,
  {c581fc88-6ce8-4354-83c3-f3a4213fb669}, !- Handle
  {19f87c8c-1249-4505-9c6d-7686bfee3ff8}, !- Source Object
  3,                                      !- Outlet Port
  {6df42cb6-d807-4082-9149-fd4b24a83d79}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d160110d-c988-447d-afad-ec0e53f15f92}, !- Handle
  {6df42cb6-d807-4082-9149-fd4b24a83d79}, !- Source Object
  6,                                      !- Outlet Port
  {400e864c-a561-4d8d-ad18-fb0c550e7bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba26a5dd-256e-4df3-b993-4b8d8d420c63}, !- Handle
  {400e864c-a561-4d8d-ad18-fb0c550e7bd4}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d3fdbb4b-9054-40f3-938b-8e865aed47d5}, !- Handle
  TZ-1.05-Office FCU Heating Coil Controller, !- Name
  {6df42cb6-d807-4082-9149-fd4b24a83d79}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {226f5e82-038d-4909-b371-250b5fe07e87}, !- Handle
  TZ-1.05-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7f6cfe8-440e-4874-ae39-85bbc7d16c00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab081f12-5fa1-410a-b374-542d935f64d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a7f6cfe8-440e-4874-ae39-85bbc7d16c00}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab081f12-5fa1-410a-b374-542d935f64d2}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5a2a2a8a-b22d-4717-8348-b0d8dcf75576}, !- Handle
  TZ-1.05-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {62d8d49e-3cf1-4303-8504-065ee15317a2}, !- Air Inlet Node Name
  {7a704595-f07e-4812-9584-7278fc7fa468}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {226f5e82-038d-4909-b371-250b5fe07e87}, !- Supply Air Fan Name
  {a46b54f4-de3f-40bb-b265-170952adb4aa}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6df42cb6-d807-4082-9149-fd4b24a83d79}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3bfd46d8-47f2-4b2d-8557-09ce1aca69d7}, !- Handle
  TZ-1.05-Office FCU Inlet Air Node,      !- Name
  {796dd76f-63b9-4636-b8a4-e0266f4a27f5}, !- Inlet Port
  {62d8d49e-3cf1-4303-8504-065ee15317a2}; !- Outlet Port

OS:Connection,
  {796dd76f-63b9-4636-b8a4-e0266f4a27f5}, !- Handle
  {8aa0530c-c90a-44ae-ba7e-9eae39ff1523}, !- Source Object
  2,                                      !- Outlet Port
  {3bfd46d8-47f2-4b2d-8557-09ce1aca69d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d8d49e-3cf1-4303-8504-065ee15317a2}, !- Handle
  {3bfd46d8-47f2-4b2d-8557-09ce1aca69d7}, !- Source Object
  3,                                      !- Outlet Port
  {5a2a2a8a-b22d-4717-8348-b0d8dcf75576}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2d051985-d932-472e-aa8e-5a55d7e54273}, !- Handle
  TZ-1.05-Office FCU Outlet Air Node,     !- Name
  {7a704595-f07e-4812-9584-7278fc7fa468}, !- Inlet Port
  {a7bf9a08-776a-4a25-a5de-b1449b2d359c}; !- Outlet Port

OS:Connection,
  {a7bf9a08-776a-4a25-a5de-b1449b2d359c}, !- Handle
  {2d051985-d932-472e-aa8e-5a55d7e54273}, !- Source Object
  3,                                      !- Outlet Port
  {6bb6ae06-5cbc-4090-a00b-351f0e3cc26f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a704595-f07e-4812-9584-7278fc7fa468}, !- Handle
  {5a2a2a8a-b22d-4717-8348-b0d8dcf75576}, !- Source Object
  10,                                     !- Outlet Port
  {2d051985-d932-472e-aa8e-5a55d7e54273}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ffcee27c-680c-4a4a-b7c7-d9353d7d1d0a}, !- Handle
  TZ-1.06-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fd807b0f-7d49-4bfb-87bf-e25ef92b5e76}, !- Water Inlet Node Name
  {90eb35b4-1b96-46b0-88d7-96563c4adb92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e582d88f-72d4-4e1c-a2bc-447a08dbb85c}, !- Handle
  TZ-1.06-Office FCU Cooling Coil Inlet Water Node, !- Name
  {ab58489b-de06-446e-b111-116256f2d2f3}, !- Inlet Port
  {fd807b0f-7d49-4bfb-87bf-e25ef92b5e76}; !- Outlet Port

OS:Connection,
  {ab58489b-de06-446e-b111-116256f2d2f3}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  23,                                     !- Outlet Port
  {e582d88f-72d4-4e1c-a2bc-447a08dbb85c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eee601f6-5f04-4cfa-b3c1-9d34cf02d134}, !- Handle
  TZ-1.06-Office FCU Cooling Coil Outlet Water Node, !- Name
  {90eb35b4-1b96-46b0-88d7-96563c4adb92}, !- Inlet Port
  {c2ea5d4b-ef03-4b09-a8cd-e996101a73d8}; !- Outlet Port

OS:Connection,
  {fd807b0f-7d49-4bfb-87bf-e25ef92b5e76}, !- Handle
  {e582d88f-72d4-4e1c-a2bc-447a08dbb85c}, !- Source Object
  3,                                      !- Outlet Port
  {ffcee27c-680c-4a4a-b7c7-d9353d7d1d0a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {90eb35b4-1b96-46b0-88d7-96563c4adb92}, !- Handle
  {ffcee27c-680c-4a4a-b7c7-d9353d7d1d0a}, !- Source Object
  11,                                     !- Outlet Port
  {eee601f6-5f04-4cfa-b3c1-9d34cf02d134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ea5d4b-ef03-4b09-a8cd-e996101a73d8}, !- Handle
  {eee601f6-5f04-4cfa-b3c1-9d34cf02d134}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f577aa6c-1b3d-4e61-ab0c-b1bc924488ae}, !- Handle
  TZ-1.06-Office FCU Cooling Coil Controller, !- Name
  {ffcee27c-680c-4a4a-b7c7-d9353d7d1d0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5b31d64b-0f28-4286-bec6-1fc9aeaf35e2}, !- Handle
  TZ-1.06-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c767a570-f12c-4235-b8ee-5b670a7e0023}, !- Water Inlet Node Name
  {4dd7f346-2b21-4cf3-9d25-c1381d11ceb7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0ab32b1-3aa4-413d-b61d-26480dd4cc9f}, !- Handle
  TZ-1.06-Office FCU Heating Coil Inlet Water Node, !- Name
  {3cba6bdc-8da1-4dff-b57d-af42da8e5292}, !- Inlet Port
  {c767a570-f12c-4235-b8ee-5b670a7e0023}; !- Outlet Port

OS:Connection,
  {3cba6bdc-8da1-4dff-b57d-af42da8e5292}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  23,                                     !- Outlet Port
  {a0ab32b1-3aa4-413d-b61d-26480dd4cc9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23f2e58f-7094-484f-894b-d85144aac661}, !- Handle
  TZ-1.06-Office FCU Heating Coil Outlet Water Node, !- Name
  {4dd7f346-2b21-4cf3-9d25-c1381d11ceb7}, !- Inlet Port
  {18ab9f64-8774-40be-a982-685286314905}; !- Outlet Port

OS:Connection,
  {c767a570-f12c-4235-b8ee-5b670a7e0023}, !- Handle
  {a0ab32b1-3aa4-413d-b61d-26480dd4cc9f}, !- Source Object
  3,                                      !- Outlet Port
  {5b31d64b-0f28-4286-bec6-1fc9aeaf35e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4dd7f346-2b21-4cf3-9d25-c1381d11ceb7}, !- Handle
  {5b31d64b-0f28-4286-bec6-1fc9aeaf35e2}, !- Source Object
  6,                                      !- Outlet Port
  {23f2e58f-7094-484f-894b-d85144aac661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ab9f64-8774-40be-a982-685286314905}, !- Handle
  {23f2e58f-7094-484f-894b-d85144aac661}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b0699678-cc52-4df5-9792-ac61e98c5357}, !- Handle
  TZ-1.06-Office FCU Heating Coil Controller, !- Name
  {5b31d64b-0f28-4286-bec6-1fc9aeaf35e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fe0ac947-d180-4120-ac5f-13f65563fce0}, !- Handle
  TZ-1.06-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3312d099-21dd-46fa-b766-235f1067820a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {201dfee3-44b6-4ef0-98a4-250e89b13383}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3312d099-21dd-46fa-b766-235f1067820a}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {201dfee3-44b6-4ef0-98a4-250e89b13383}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a765e9a7-fc41-4cc9-80eb-b8a210d4fe00}, !- Handle
  TZ-1.06-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1dec867e-e421-4fea-bf53-4a12db447a0a}, !- Air Inlet Node Name
  {cb5f682b-effe-45bc-8f07-24ad1d16ec2c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fe0ac947-d180-4120-ac5f-13f65563fce0}, !- Supply Air Fan Name
  {ffcee27c-680c-4a4a-b7c7-d9353d7d1d0a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5b31d64b-0f28-4286-bec6-1fc9aeaf35e2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {14da89fc-34d6-45fd-ba0d-7b1c19251f79}, !- Handle
  TZ-1.06-Office FCU Inlet Air Node,      !- Name
  {7d31745f-a52b-4853-8e89-ee9a3676ab43}, !- Inlet Port
  {1dec867e-e421-4fea-bf53-4a12db447a0a}; !- Outlet Port

OS:Connection,
  {7d31745f-a52b-4853-8e89-ee9a3676ab43}, !- Handle
  {cc20e260-94cb-4a8f-a5ce-3951ebd05eb6}, !- Source Object
  2,                                      !- Outlet Port
  {14da89fc-34d6-45fd-ba0d-7b1c19251f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dec867e-e421-4fea-bf53-4a12db447a0a}, !- Handle
  {14da89fc-34d6-45fd-ba0d-7b1c19251f79}, !- Source Object
  3,                                      !- Outlet Port
  {a765e9a7-fc41-4cc9-80eb-b8a210d4fe00}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d5ef60cb-3a96-4271-bf62-5dfafce475d9}, !- Handle
  TZ-1.06-Office FCU Outlet Air Node,     !- Name
  {cb5f682b-effe-45bc-8f07-24ad1d16ec2c}, !- Inlet Port
  {20abff42-e465-4646-8239-041380eef344}; !- Outlet Port

OS:Connection,
  {20abff42-e465-4646-8239-041380eef344}, !- Handle
  {d5ef60cb-3a96-4271-bf62-5dfafce475d9}, !- Source Object
  3,                                      !- Outlet Port
  {0a042e3a-9534-4ef9-849a-c13395f1993b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb5f682b-effe-45bc-8f07-24ad1d16ec2c}, !- Handle
  {a765e9a7-fc41-4cc9-80eb-b8a210d4fe00}, !- Source Object
  10,                                     !- Outlet Port
  {d5ef60cb-3a96-4271-bf62-5dfafce475d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {31cc20c6-161d-4eec-96e3-9c01b8637e95}, !- Handle
  TZ-1.07-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f99f5901-be60-48af-a788-921d9c848264}, !- Water Inlet Node Name
  {232ae9de-d98e-45d9-904f-6abed0157012}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a56004cf-bbff-44f7-91db-c458a3e0e123}, !- Handle
  TZ-1.07-Office FCU Cooling Coil Inlet Water Node, !- Name
  {41df8a15-4dc9-4e50-bb44-548e7387ea72}, !- Inlet Port
  {f99f5901-be60-48af-a788-921d9c848264}; !- Outlet Port

OS:Connection,
  {41df8a15-4dc9-4e50-bb44-548e7387ea72}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  24,                                     !- Outlet Port
  {a56004cf-bbff-44f7-91db-c458a3e0e123}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59c3dbc6-899a-43d0-aba3-3e4e7d00ca05}, !- Handle
  TZ-1.07-Office FCU Cooling Coil Outlet Water Node, !- Name
  {232ae9de-d98e-45d9-904f-6abed0157012}, !- Inlet Port
  {0588d0fa-92ba-4151-b91b-a9c1e825f778}; !- Outlet Port

OS:Connection,
  {f99f5901-be60-48af-a788-921d9c848264}, !- Handle
  {a56004cf-bbff-44f7-91db-c458a3e0e123}, !- Source Object
  3,                                      !- Outlet Port
  {31cc20c6-161d-4eec-96e3-9c01b8637e95}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {232ae9de-d98e-45d9-904f-6abed0157012}, !- Handle
  {31cc20c6-161d-4eec-96e3-9c01b8637e95}, !- Source Object
  11,                                     !- Outlet Port
  {59c3dbc6-899a-43d0-aba3-3e4e7d00ca05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0588d0fa-92ba-4151-b91b-a9c1e825f778}, !- Handle
  {59c3dbc6-899a-43d0-aba3-3e4e7d00ca05}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8e0e5f72-8cb9-42da-9447-d0a69ca9e300}, !- Handle
  TZ-1.07-Office FCU Cooling Coil Controller, !- Name
  {31cc20c6-161d-4eec-96e3-9c01b8637e95}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5fe2268d-1115-460c-884e-a24099965dea}, !- Handle
  TZ-1.07-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea237dba-56ff-4d36-a27d-86077365e797}, !- Water Inlet Node Name
  {a30325d5-901b-421b-84ab-84dd46f62a51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9e36685-4897-4beb-8e79-d514ced9e652}, !- Handle
  TZ-1.07-Office FCU Heating Coil Inlet Water Node, !- Name
  {8ed8a328-93f5-46df-b96b-3919eab15286}, !- Inlet Port
  {ea237dba-56ff-4d36-a27d-86077365e797}; !- Outlet Port

OS:Connection,
  {8ed8a328-93f5-46df-b96b-3919eab15286}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  24,                                     !- Outlet Port
  {c9e36685-4897-4beb-8e79-d514ced9e652}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61356b9c-d60b-4308-99fb-f6c91ff432cf}, !- Handle
  TZ-1.07-Office FCU Heating Coil Outlet Water Node, !- Name
  {a30325d5-901b-421b-84ab-84dd46f62a51}, !- Inlet Port
  {5d06535c-5d42-4c00-9f5a-a1cd703888df}; !- Outlet Port

OS:Connection,
  {ea237dba-56ff-4d36-a27d-86077365e797}, !- Handle
  {c9e36685-4897-4beb-8e79-d514ced9e652}, !- Source Object
  3,                                      !- Outlet Port
  {5fe2268d-1115-460c-884e-a24099965dea}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a30325d5-901b-421b-84ab-84dd46f62a51}, !- Handle
  {5fe2268d-1115-460c-884e-a24099965dea}, !- Source Object
  6,                                      !- Outlet Port
  {61356b9c-d60b-4308-99fb-f6c91ff432cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d06535c-5d42-4c00-9f5a-a1cd703888df}, !- Handle
  {61356b9c-d60b-4308-99fb-f6c91ff432cf}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c304be0f-dbd3-46c4-b8fe-9a3918aeaa7a}, !- Handle
  TZ-1.07-Office FCU Heating Coil Controller, !- Name
  {5fe2268d-1115-460c-884e-a24099965dea}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e504e739-38a9-4235-a91e-42058f83665e}, !- Handle
  TZ-1.07-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {35822806-4d7b-4c68-a661-f4a6865ccc32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6331180c-c63c-478c-aa6c-f691bb9f88c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {35822806-4d7b-4c68-a661-f4a6865ccc32}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6331180c-c63c-478c-aa6c-f691bb9f88c9}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8d6f3d6e-839e-43f2-9fbf-2d136b7ba22f}, !- Handle
  TZ-1.07-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9eeecd1f-2459-4d52-8621-2df3201096d9}, !- Air Inlet Node Name
  {2fbf77f7-42b3-471c-849f-acad8753d6fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e504e739-38a9-4235-a91e-42058f83665e}, !- Supply Air Fan Name
  {31cc20c6-161d-4eec-96e3-9c01b8637e95}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5fe2268d-1115-460c-884e-a24099965dea}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8d615d1e-7f15-4321-b0f3-cab2ead43c2f}, !- Handle
  TZ-1.07-Office FCU Inlet Air Node,      !- Name
  {b53e14d7-73c5-4eb6-b10a-f6ce2328a9f7}, !- Inlet Port
  {9eeecd1f-2459-4d52-8621-2df3201096d9}; !- Outlet Port

OS:Connection,
  {b53e14d7-73c5-4eb6-b10a-f6ce2328a9f7}, !- Handle
  {6768d309-dfeb-4cc5-ac31-4409081c635a}, !- Source Object
  2,                                      !- Outlet Port
  {8d615d1e-7f15-4321-b0f3-cab2ead43c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eeecd1f-2459-4d52-8621-2df3201096d9}, !- Handle
  {8d615d1e-7f15-4321-b0f3-cab2ead43c2f}, !- Source Object
  3,                                      !- Outlet Port
  {8d6f3d6e-839e-43f2-9fbf-2d136b7ba22f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {84ea41dd-39e9-4c96-b72c-28ee38c233be}, !- Handle
  TZ-1.07-Office FCU Outlet Air Node,     !- Name
  {2fbf77f7-42b3-471c-849f-acad8753d6fc}, !- Inlet Port
  {e21ee0fa-6d4a-497f-bb2b-25ed8d817316}; !- Outlet Port

OS:Connection,
  {e21ee0fa-6d4a-497f-bb2b-25ed8d817316}, !- Handle
  {84ea41dd-39e9-4c96-b72c-28ee38c233be}, !- Source Object
  3,                                      !- Outlet Port
  {ca88876e-c258-40b0-9e34-f292a9f3308b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fbf77f7-42b3-471c-849f-acad8753d6fc}, !- Handle
  {8d6f3d6e-839e-43f2-9fbf-2d136b7ba22f}, !- Source Object
  10,                                     !- Outlet Port
  {84ea41dd-39e9-4c96-b72c-28ee38c233be}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ad965b00-1874-453b-bb02-f8fab5a3fe37}, !- Handle
  TZ-1.08-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a4ae8ef7-343e-471e-b934-2fa5ce1564b1}, !- Water Inlet Node Name
  {50c7bbf9-fbbe-4002-bd5d-8dee6dc75dbb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {87d27cb2-8dbe-480a-b325-0f6889563180}, !- Handle
  TZ-1.08-Office FCU Cooling Coil Inlet Water Node, !- Name
  {aedab9bc-aeaa-4667-b851-4fae9c82a69e}, !- Inlet Port
  {a4ae8ef7-343e-471e-b934-2fa5ce1564b1}; !- Outlet Port

OS:Connection,
  {aedab9bc-aeaa-4667-b851-4fae9c82a69e}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  25,                                     !- Outlet Port
  {87d27cb2-8dbe-480a-b325-0f6889563180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4bcd4f5-f42a-485c-ac0b-3a0e8ee8805d}, !- Handle
  TZ-1.08-Office FCU Cooling Coil Outlet Water Node, !- Name
  {50c7bbf9-fbbe-4002-bd5d-8dee6dc75dbb}, !- Inlet Port
  {7e69d57b-1d64-4a75-a3e2-e036775a0661}; !- Outlet Port

OS:Connection,
  {a4ae8ef7-343e-471e-b934-2fa5ce1564b1}, !- Handle
  {87d27cb2-8dbe-480a-b325-0f6889563180}, !- Source Object
  3,                                      !- Outlet Port
  {ad965b00-1874-453b-bb02-f8fab5a3fe37}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {50c7bbf9-fbbe-4002-bd5d-8dee6dc75dbb}, !- Handle
  {ad965b00-1874-453b-bb02-f8fab5a3fe37}, !- Source Object
  11,                                     !- Outlet Port
  {c4bcd4f5-f42a-485c-ac0b-3a0e8ee8805d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e69d57b-1d64-4a75-a3e2-e036775a0661}, !- Handle
  {c4bcd4f5-f42a-485c-ac0b-3a0e8ee8805d}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b2c440b7-19c2-4553-aed7-24d0ee797f3a}, !- Handle
  TZ-1.08-Office FCU Cooling Coil Controller, !- Name
  {ad965b00-1874-453b-bb02-f8fab5a3fe37}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3fed5245-0db2-422a-be06-bd95b275ec4c}, !- Handle
  TZ-1.08-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81876ca2-0b35-408d-aed8-d2c9742851aa}, !- Water Inlet Node Name
  {3635c0eb-217a-478c-be9d-44ff9811b237}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebb96a34-a9be-4904-a375-3b27a0fb29d9}, !- Handle
  TZ-1.08-Office FCU Heating Coil Inlet Water Node, !- Name
  {e724e59b-03dd-4eae-bbaa-e4cf1967d78c}, !- Inlet Port
  {81876ca2-0b35-408d-aed8-d2c9742851aa}; !- Outlet Port

OS:Connection,
  {e724e59b-03dd-4eae-bbaa-e4cf1967d78c}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  25,                                     !- Outlet Port
  {ebb96a34-a9be-4904-a375-3b27a0fb29d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d19341ca-6b9f-4737-923c-5c55ff71bed2}, !- Handle
  TZ-1.08-Office FCU Heating Coil Outlet Water Node, !- Name
  {3635c0eb-217a-478c-be9d-44ff9811b237}, !- Inlet Port
  {2264bcb3-c71c-4578-afe4-13c1c874c986}; !- Outlet Port

OS:Connection,
  {81876ca2-0b35-408d-aed8-d2c9742851aa}, !- Handle
  {ebb96a34-a9be-4904-a375-3b27a0fb29d9}, !- Source Object
  3,                                      !- Outlet Port
  {3fed5245-0db2-422a-be06-bd95b275ec4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3635c0eb-217a-478c-be9d-44ff9811b237}, !- Handle
  {3fed5245-0db2-422a-be06-bd95b275ec4c}, !- Source Object
  6,                                      !- Outlet Port
  {d19341ca-6b9f-4737-923c-5c55ff71bed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2264bcb3-c71c-4578-afe4-13c1c874c986}, !- Handle
  {d19341ca-6b9f-4737-923c-5c55ff71bed2}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d60f5a19-7ce2-4e7a-9bde-a357345d70c1}, !- Handle
  TZ-1.08-Office FCU Heating Coil Controller, !- Name
  {3fed5245-0db2-422a-be06-bd95b275ec4c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {85436114-46bf-4e87-bed3-e8e442bd4342}, !- Handle
  TZ-1.08-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5afa518f-3328-4f17-809a-a9bfa4c91df1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce99fdf8-1a16-4bcc-94da-a1b5285f672d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5afa518f-3328-4f17-809a-a9bfa4c91df1}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce99fdf8-1a16-4bcc-94da-a1b5285f672d}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {32b928f1-7f9f-4ea2-8485-649b39402767}, !- Handle
  TZ-1.08-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f2251c38-67bf-4954-96dd-b64ad8a04684}, !- Air Inlet Node Name
  {35de28da-46f4-4b1f-a382-85257d257baf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {85436114-46bf-4e87-bed3-e8e442bd4342}, !- Supply Air Fan Name
  {ad965b00-1874-453b-bb02-f8fab5a3fe37}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3fed5245-0db2-422a-be06-bd95b275ec4c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1ad0d904-a54f-4076-95fb-af0dc9d6058b}, !- Handle
  TZ-1.08-Office FCU Inlet Air Node,      !- Name
  {2081da6c-a819-41a2-878a-35462b177b86}, !- Inlet Port
  {f2251c38-67bf-4954-96dd-b64ad8a04684}; !- Outlet Port

OS:Connection,
  {2081da6c-a819-41a2-878a-35462b177b86}, !- Handle
  {7042217f-782c-4857-9fc7-cedf1ea5d2cb}, !- Source Object
  2,                                      !- Outlet Port
  {1ad0d904-a54f-4076-95fb-af0dc9d6058b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2251c38-67bf-4954-96dd-b64ad8a04684}, !- Handle
  {1ad0d904-a54f-4076-95fb-af0dc9d6058b}, !- Source Object
  3,                                      !- Outlet Port
  {32b928f1-7f9f-4ea2-8485-649b39402767}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {af88c797-c560-4046-bf2e-5f59324fef7b}, !- Handle
  TZ-1.08-Office FCU Outlet Air Node,     !- Name
  {35de28da-46f4-4b1f-a382-85257d257baf}, !- Inlet Port
  {2380d085-bfd1-4dc5-870e-1d08c01b53fc}; !- Outlet Port

OS:Connection,
  {2380d085-bfd1-4dc5-870e-1d08c01b53fc}, !- Handle
  {af88c797-c560-4046-bf2e-5f59324fef7b}, !- Source Object
  3,                                      !- Outlet Port
  {e20cea19-90ea-4aad-9bf2-c3dc1cb55aa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35de28da-46f4-4b1f-a382-85257d257baf}, !- Handle
  {32b928f1-7f9f-4ea2-8485-649b39402767}, !- Source Object
  10,                                     !- Outlet Port
  {af88c797-c560-4046-bf2e-5f59324fef7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {532e1092-f1a1-4b55-988f-6af84b3e81d4}, !- Handle
  TZ-1.09-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eac70b50-ce9b-437d-b9d8-9ccf9babd2c4}, !- Water Inlet Node Name
  {5cbc2365-5a08-437b-9937-67c4398fd2ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3e53a261-bf06-473f-ae04-c29492e6ee65}, !- Handle
  TZ-1.09-Office FCU Cooling Coil Inlet Water Node, !- Name
  {94111806-f694-418f-ba20-bca7b286a69c}, !- Inlet Port
  {eac70b50-ce9b-437d-b9d8-9ccf9babd2c4}; !- Outlet Port

OS:Connection,
  {94111806-f694-418f-ba20-bca7b286a69c}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  26,                                     !- Outlet Port
  {3e53a261-bf06-473f-ae04-c29492e6ee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94ef9852-81b8-4aa9-8eeb-5e98ea98f87e}, !- Handle
  TZ-1.09-Office FCU Cooling Coil Outlet Water Node, !- Name
  {5cbc2365-5a08-437b-9937-67c4398fd2ae}, !- Inlet Port
  {e9f54af9-d50c-4c66-8818-b51c1a220a9b}; !- Outlet Port

OS:Connection,
  {eac70b50-ce9b-437d-b9d8-9ccf9babd2c4}, !- Handle
  {3e53a261-bf06-473f-ae04-c29492e6ee65}, !- Source Object
  3,                                      !- Outlet Port
  {532e1092-f1a1-4b55-988f-6af84b3e81d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5cbc2365-5a08-437b-9937-67c4398fd2ae}, !- Handle
  {532e1092-f1a1-4b55-988f-6af84b3e81d4}, !- Source Object
  11,                                     !- Outlet Port
  {94ef9852-81b8-4aa9-8eeb-5e98ea98f87e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f54af9-d50c-4c66-8818-b51c1a220a9b}, !- Handle
  {94ef9852-81b8-4aa9-8eeb-5e98ea98f87e}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {256bf1ff-9b6c-47ad-aea7-b5cc9d792bf4}, !- Handle
  TZ-1.09-Office FCU Cooling Coil Controller, !- Name
  {532e1092-f1a1-4b55-988f-6af84b3e81d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dd932625-2781-417a-8002-cf8851a58bb9}, !- Handle
  TZ-1.09-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {798f78a4-96fb-432e-8908-1ea44085ba7c}, !- Water Inlet Node Name
  {94b6c2a1-18c1-48ac-b610-422824506ab7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87d54faf-f089-4658-86ca-4e7567c78b45}, !- Handle
  TZ-1.09-Office FCU Heating Coil Inlet Water Node, !- Name
  {364180a9-cfa8-4f9a-838e-9081a05c12dd}, !- Inlet Port
  {798f78a4-96fb-432e-8908-1ea44085ba7c}; !- Outlet Port

OS:Connection,
  {364180a9-cfa8-4f9a-838e-9081a05c12dd}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  26,                                     !- Outlet Port
  {87d54faf-f089-4658-86ca-4e7567c78b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce7327ff-d5eb-4b5c-ba5a-bcf3e88240b6}, !- Handle
  TZ-1.09-Office FCU Heating Coil Outlet Water Node, !- Name
  {94b6c2a1-18c1-48ac-b610-422824506ab7}, !- Inlet Port
  {de51cd9c-facc-4098-9fe7-e0790f0e5b20}; !- Outlet Port

OS:Connection,
  {798f78a4-96fb-432e-8908-1ea44085ba7c}, !- Handle
  {87d54faf-f089-4658-86ca-4e7567c78b45}, !- Source Object
  3,                                      !- Outlet Port
  {dd932625-2781-417a-8002-cf8851a58bb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {94b6c2a1-18c1-48ac-b610-422824506ab7}, !- Handle
  {dd932625-2781-417a-8002-cf8851a58bb9}, !- Source Object
  6,                                      !- Outlet Port
  {ce7327ff-d5eb-4b5c-ba5a-bcf3e88240b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de51cd9c-facc-4098-9fe7-e0790f0e5b20}, !- Handle
  {ce7327ff-d5eb-4b5c-ba5a-bcf3e88240b6}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {91fd671c-7441-4211-bd25-da8ffe75fb66}, !- Handle
  TZ-1.09-Office FCU Heating Coil Controller, !- Name
  {dd932625-2781-417a-8002-cf8851a58bb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c46c0a23-b07f-40e9-8a75-4ac030d2781d}, !- Handle
  TZ-1.09-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95de07e2-9a2d-4440-bdcf-66f390b9c040}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37c92177-4a06-45a1-ae85-1aabb6d383d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {95de07e2-9a2d-4440-bdcf-66f390b9c040}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37c92177-4a06-45a1-ae85-1aabb6d383d7}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {03e00f91-f031-48a7-839d-e354fff00e62}, !- Handle
  TZ-1.09-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3592ea8f-912c-437b-b69e-2c288575a195}, !- Air Inlet Node Name
  {ce6af931-800b-4398-b040-9f7461e0e7d3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c46c0a23-b07f-40e9-8a75-4ac030d2781d}, !- Supply Air Fan Name
  {532e1092-f1a1-4b55-988f-6af84b3e81d4}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dd932625-2781-417a-8002-cf8851a58bb9}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d616a261-8592-4725-b1c5-eee0ee11a973}, !- Handle
  TZ-1.09-Office FCU Inlet Air Node,      !- Name
  {1a1a4843-4091-4965-a8b3-2b762e8f8e54}, !- Inlet Port
  {3592ea8f-912c-437b-b69e-2c288575a195}; !- Outlet Port

OS:Connection,
  {1a1a4843-4091-4965-a8b3-2b762e8f8e54}, !- Handle
  {46f8d4fb-548d-4362-a15a-44d67ec25e27}, !- Source Object
  2,                                      !- Outlet Port
  {d616a261-8592-4725-b1c5-eee0ee11a973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3592ea8f-912c-437b-b69e-2c288575a195}, !- Handle
  {d616a261-8592-4725-b1c5-eee0ee11a973}, !- Source Object
  3,                                      !- Outlet Port
  {03e00f91-f031-48a7-839d-e354fff00e62}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {12375a27-dee1-48d3-877f-578dfc6322ae}, !- Handle
  TZ-1.09-Office FCU Outlet Air Node,     !- Name
  {ce6af931-800b-4398-b040-9f7461e0e7d3}, !- Inlet Port
  {2b07651a-95d7-4c4a-8070-609cbf56c58f}; !- Outlet Port

OS:Connection,
  {2b07651a-95d7-4c4a-8070-609cbf56c58f}, !- Handle
  {12375a27-dee1-48d3-877f-578dfc6322ae}, !- Source Object
  3,                                      !- Outlet Port
  {ff0d5cfe-26c2-4c62-a0ec-e10426c4b28e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce6af931-800b-4398-b040-9f7461e0e7d3}, !- Handle
  {03e00f91-f031-48a7-839d-e354fff00e62}, !- Source Object
  10,                                     !- Outlet Port
  {12375a27-dee1-48d3-877f-578dfc6322ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {091d5d2d-7de4-4412-9ece-e2319ef2e50a}, !- Handle
  TZ-1.10-MeetingRoom FCU Cooling Coil,   !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7f50c5d5-a745-4e7b-b8d5-ea6274e1ab7f}, !- Water Inlet Node Name
  {88a606bd-e660-44c9-9f1e-739694d97872}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6eb22e27-6bc2-4e7b-971e-c0c7edfbf1cd}, !- Handle
  TZ-1.10-MeetingRoom FCU Cooling Coil Inlet Water Node, !- Name
  {69e6b992-3336-4f3b-aba1-29002b611f1a}, !- Inlet Port
  {7f50c5d5-a745-4e7b-b8d5-ea6274e1ab7f}; !- Outlet Port

OS:Connection,
  {69e6b992-3336-4f3b-aba1-29002b611f1a}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  27,                                     !- Outlet Port
  {6eb22e27-6bc2-4e7b-971e-c0c7edfbf1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25f6349c-26d6-43c0-bb69-2b3f6d7601fe}, !- Handle
  TZ-1.10-MeetingRoom FCU Cooling Coil Outlet Water Node, !- Name
  {88a606bd-e660-44c9-9f1e-739694d97872}, !- Inlet Port
  {7e686b11-3588-4973-8eb1-60d5869f870c}; !- Outlet Port

OS:Connection,
  {7f50c5d5-a745-4e7b-b8d5-ea6274e1ab7f}, !- Handle
  {6eb22e27-6bc2-4e7b-971e-c0c7edfbf1cd}, !- Source Object
  3,                                      !- Outlet Port
  {091d5d2d-7de4-4412-9ece-e2319ef2e50a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {88a606bd-e660-44c9-9f1e-739694d97872}, !- Handle
  {091d5d2d-7de4-4412-9ece-e2319ef2e50a}, !- Source Object
  11,                                     !- Outlet Port
  {25f6349c-26d6-43c0-bb69-2b3f6d7601fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e686b11-3588-4973-8eb1-60d5869f870c}, !- Handle
  {25f6349c-26d6-43c0-bb69-2b3f6d7601fe}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2b0fd393-1194-44fa-a33b-d62c3759b752}, !- Handle
  TZ-1.10-MeetingRoom FCU Cooling Coil Controller, !- Name
  {091d5d2d-7de4-4412-9ece-e2319ef2e50a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0445d112-1849-471e-a08f-0e82167adab8}, !- Handle
  TZ-1.10-MeetingRoom FCU Heating Coil,   !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {78ec97a6-446f-4335-97b3-224628a3f992}, !- Water Inlet Node Name
  {4cdba622-cb35-4202-a970-f3d62ad4e952}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5db231fe-5a82-4f3f-bbda-70ef6941a71d}, !- Handle
  TZ-1.10-MeetingRoom FCU Heating Coil Inlet Water Node, !- Name
  {1a6731a2-6e6b-4297-b566-9b140b1115b7}, !- Inlet Port
  {78ec97a6-446f-4335-97b3-224628a3f992}; !- Outlet Port

OS:Connection,
  {1a6731a2-6e6b-4297-b566-9b140b1115b7}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  27,                                     !- Outlet Port
  {5db231fe-5a82-4f3f-bbda-70ef6941a71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2e2b5a-332f-4371-969f-6f691e726033}, !- Handle
  TZ-1.10-MeetingRoom FCU Heating Coil Outlet Water Node, !- Name
  {4cdba622-cb35-4202-a970-f3d62ad4e952}, !- Inlet Port
  {4161d031-e38f-4635-8f3d-865712860b6e}; !- Outlet Port

OS:Connection,
  {78ec97a6-446f-4335-97b3-224628a3f992}, !- Handle
  {5db231fe-5a82-4f3f-bbda-70ef6941a71d}, !- Source Object
  3,                                      !- Outlet Port
  {0445d112-1849-471e-a08f-0e82167adab8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4cdba622-cb35-4202-a970-f3d62ad4e952}, !- Handle
  {0445d112-1849-471e-a08f-0e82167adab8}, !- Source Object
  6,                                      !- Outlet Port
  {dc2e2b5a-332f-4371-969f-6f691e726033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4161d031-e38f-4635-8f3d-865712860b6e}, !- Handle
  {dc2e2b5a-332f-4371-969f-6f691e726033}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3251a349-3974-47f3-be59-4189827bc819}, !- Handle
  TZ-1.10-MeetingRoom FCU Heating Coil Controller, !- Name
  {0445d112-1849-471e-a08f-0e82167adab8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {084aae7d-10dc-4312-8405-a606147e863c}, !- Handle
  TZ-1.10-MeetingRoom Fan Coil fan,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abcaa6ad-dc93-4d62-9487-281809d32017}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc1dfcc3-ce80-4f92-96e8-4c2b9d440010}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {abcaa6ad-dc93-4d62-9487-281809d32017}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc1dfcc3-ce80-4f92-96e8-4c2b9d440010}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b009aa0e-593c-4494-9901-c3b0710c0397}, !- Handle
  TZ-1.10-MeetingRoom FCU,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d2803ed2-4f3a-459f-8707-a1bf437edce6}, !- Air Inlet Node Name
  {f530c79e-d463-4030-9b49-d1a537604e95}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {084aae7d-10dc-4312-8405-a606147e863c}, !- Supply Air Fan Name
  {091d5d2d-7de4-4412-9ece-e2319ef2e50a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0445d112-1849-471e-a08f-0e82167adab8}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1dc067ff-d4b0-4c4c-aeb2-ce2878100674}, !- Handle
  TZ-1.10-MeetingRoom FCU Inlet Air Node, !- Name
  {29624766-8faf-4ecf-aa8b-91b5b56c6c0a}, !- Inlet Port
  {d2803ed2-4f3a-459f-8707-a1bf437edce6}; !- Outlet Port

OS:Connection,
  {29624766-8faf-4ecf-aa8b-91b5b56c6c0a}, !- Handle
  {e0a7b662-fd7f-41d7-98cd-bfe5cf6d0bcc}, !- Source Object
  2,                                      !- Outlet Port
  {1dc067ff-d4b0-4c4c-aeb2-ce2878100674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2803ed2-4f3a-459f-8707-a1bf437edce6}, !- Handle
  {1dc067ff-d4b0-4c4c-aeb2-ce2878100674}, !- Source Object
  3,                                      !- Outlet Port
  {b009aa0e-593c-4494-9901-c3b0710c0397}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d6d9ff12-7959-4c87-bf05-c903ce861ed0}, !- Handle
  TZ-1.10-MeetingRoom FCU Outlet Air Node, !- Name
  {f530c79e-d463-4030-9b49-d1a537604e95}, !- Inlet Port
  {a1ae0237-f289-4914-965e-18a06bd98d6c}; !- Outlet Port

OS:Connection,
  {a1ae0237-f289-4914-965e-18a06bd98d6c}, !- Handle
  {d6d9ff12-7959-4c87-bf05-c903ce861ed0}, !- Source Object
  3,                                      !- Outlet Port
  {f55bc30b-ac47-41b6-8405-eb79db934b3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f530c79e-d463-4030-9b49-d1a537604e95}, !- Handle
  {b009aa0e-593c-4494-9901-c3b0710c0397}, !- Source Object
  10,                                     !- Outlet Port
  {d6d9ff12-7959-4c87-bf05-c903ce861ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b0b5c0db-3120-474e-b02c-0398a4fc124a}, !- Handle
  TZ-1.11-Circulations FCU Cooling Coil,  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5f465518-c257-4b46-94e2-2759015b36ff}, !- Water Inlet Node Name
  {3d055870-d579-4df9-a00a-b87d95207138}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {39b0e462-4301-4f99-bca1-dd576c5de906}, !- Handle
  TZ-1.11-Circulations FCU Cooling Coil Inlet Water Node, !- Name
  {9e6c01cc-fd28-4ba3-b4fe-617955c20dad}, !- Inlet Port
  {5f465518-c257-4b46-94e2-2759015b36ff}; !- Outlet Port

OS:Connection,
  {9e6c01cc-fd28-4ba3-b4fe-617955c20dad}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  28,                                     !- Outlet Port
  {39b0e462-4301-4f99-bca1-dd576c5de906}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eb1d2e1-41dc-4d50-8b8e-ec9e664e3064}, !- Handle
  TZ-1.11-Circulations FCU Cooling Coil Outlet Water Node, !- Name
  {3d055870-d579-4df9-a00a-b87d95207138}, !- Inlet Port
  {541939b3-7cf5-47f8-9d95-2d48a640a803}; !- Outlet Port

OS:Connection,
  {5f465518-c257-4b46-94e2-2759015b36ff}, !- Handle
  {39b0e462-4301-4f99-bca1-dd576c5de906}, !- Source Object
  3,                                      !- Outlet Port
  {b0b5c0db-3120-474e-b02c-0398a4fc124a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3d055870-d579-4df9-a00a-b87d95207138}, !- Handle
  {b0b5c0db-3120-474e-b02c-0398a4fc124a}, !- Source Object
  11,                                     !- Outlet Port
  {9eb1d2e1-41dc-4d50-8b8e-ec9e664e3064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541939b3-7cf5-47f8-9d95-2d48a640a803}, !- Handle
  {9eb1d2e1-41dc-4d50-8b8e-ec9e664e3064}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {736524a3-8ad9-4aef-b6c9-19c3581a023e}, !- Handle
  TZ-1.11-Circulations FCU Cooling Coil Controller, !- Name
  {b0b5c0db-3120-474e-b02c-0398a4fc124a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a0e86076-2b61-4a05-b176-78f6f4cd4c1c}, !- Handle
  TZ-1.11-Circulations FCU Heating Coil,  !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3d6715e-d517-41db-bbc6-9968e69895ae}, !- Water Inlet Node Name
  {ebeaf05b-d729-4722-b458-c0825c192053}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62961abb-8a4a-479b-b0d2-9a6d138e5d11}, !- Handle
  TZ-1.11-Circulations FCU Heating Coil Inlet Water Node, !- Name
  {0b40708b-96c0-46c3-a4e1-5280b07b3ff3}, !- Inlet Port
  {f3d6715e-d517-41db-bbc6-9968e69895ae}; !- Outlet Port

OS:Connection,
  {0b40708b-96c0-46c3-a4e1-5280b07b3ff3}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  28,                                     !- Outlet Port
  {62961abb-8a4a-479b-b0d2-9a6d138e5d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afbac723-3491-4edd-bc91-eab6735d385d}, !- Handle
  TZ-1.11-Circulations FCU Heating Coil Outlet Water Node, !- Name
  {ebeaf05b-d729-4722-b458-c0825c192053}, !- Inlet Port
  {b9e0da22-314b-4cb3-b28a-effb3b0b064b}; !- Outlet Port

OS:Connection,
  {f3d6715e-d517-41db-bbc6-9968e69895ae}, !- Handle
  {62961abb-8a4a-479b-b0d2-9a6d138e5d11}, !- Source Object
  3,                                      !- Outlet Port
  {a0e86076-2b61-4a05-b176-78f6f4cd4c1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ebeaf05b-d729-4722-b458-c0825c192053}, !- Handle
  {a0e86076-2b61-4a05-b176-78f6f4cd4c1c}, !- Source Object
  6,                                      !- Outlet Port
  {afbac723-3491-4edd-bc91-eab6735d385d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e0da22-314b-4cb3-b28a-effb3b0b064b}, !- Handle
  {afbac723-3491-4edd-bc91-eab6735d385d}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b121560b-3389-4dfc-b07f-346e270ad7f5}, !- Handle
  TZ-1.11-Circulations FCU Heating Coil Controller, !- Name
  {a0e86076-2b61-4a05-b176-78f6f4cd4c1c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {19dba224-5195-45c4-8599-1e049f066adc}, !- Handle
  TZ-1.11-Circulations Fan Coil fan,      !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cb08ffa3-5e26-4722-b729-8c53b57ba22c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {16cd72d7-6b63-406c-b8ad-4f284495082c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cb08ffa3-5e26-4722-b729-8c53b57ba22c}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16cd72d7-6b63-406c-b8ad-4f284495082c}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {64ba9f39-cb45-4c0c-bc51-7d2968d9a42e}, !- Handle
  TZ-1.11-Circulations FCU,               !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a4f27333-fd7d-42e7-8841-dfc6969b9118}, !- Air Inlet Node Name
  {abfe936d-1f27-4af1-b6fa-2963a5cbcc2c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {19dba224-5195-45c4-8599-1e049f066adc}, !- Supply Air Fan Name
  {b0b5c0db-3120-474e-b02c-0398a4fc124a}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a0e86076-2b61-4a05-b176-78f6f4cd4c1c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {94baabac-7822-4734-90ed-3535c6258f54}, !- Handle
  TZ-1.11-Circulations FCU Inlet Air Node, !- Name
  {893b0d9c-fdc7-4295-8815-feeaa51a7fe6}, !- Inlet Port
  {a4f27333-fd7d-42e7-8841-dfc6969b9118}; !- Outlet Port

OS:Connection,
  {893b0d9c-fdc7-4295-8815-feeaa51a7fe6}, !- Handle
  {2b6a1910-0f40-446f-85a7-f975b774b41b}, !- Source Object
  2,                                      !- Outlet Port
  {94baabac-7822-4734-90ed-3535c6258f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f27333-fd7d-42e7-8841-dfc6969b9118}, !- Handle
  {94baabac-7822-4734-90ed-3535c6258f54}, !- Source Object
  3,                                      !- Outlet Port
  {64ba9f39-cb45-4c0c-bc51-7d2968d9a42e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {35ff38e2-5618-41f8-b9a3-75262e5690c6}, !- Handle
  TZ-1.11-Circulations FCU Outlet Air Node, !- Name
  {abfe936d-1f27-4af1-b6fa-2963a5cbcc2c}, !- Inlet Port
  {6d96e82a-e599-4e18-b80d-83c80a62676a}; !- Outlet Port

OS:Connection,
  {6d96e82a-e599-4e18-b80d-83c80a62676a}, !- Handle
  {35ff38e2-5618-41f8-b9a3-75262e5690c6}, !- Source Object
  3,                                      !- Outlet Port
  {6abd5de2-09c5-4bf8-93c2-2847e2d0979b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abfe936d-1f27-4af1-b6fa-2963a5cbcc2c}, !- Handle
  {64ba9f39-cb45-4c0c-bc51-7d2968d9a42e}, !- Source Object
  10,                                     !- Outlet Port
  {35ff38e2-5618-41f8-b9a3-75262e5690c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {03e1d37c-e8ce-4cf2-bd42-043c3322d474}, !- Handle
  TZ-1.12-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c1f9fd35-63c7-4b7d-b258-f73004837ba6}, !- Water Inlet Node Name
  {b64d9f10-a998-4c74-b086-254e8b5aab5b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1caf566c-4b2c-47c1-9267-22a134483c78}, !- Handle
  TZ-1.12-Office FCU Cooling Coil Inlet Water Node, !- Name
  {3fab3e4a-eed0-4dc4-97eb-6bc74e642182}, !- Inlet Port
  {c1f9fd35-63c7-4b7d-b258-f73004837ba6}; !- Outlet Port

OS:Connection,
  {3fab3e4a-eed0-4dc4-97eb-6bc74e642182}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  29,                                     !- Outlet Port
  {1caf566c-4b2c-47c1-9267-22a134483c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89483613-db5a-46a0-8873-8c6f22ffa8e9}, !- Handle
  TZ-1.12-Office FCU Cooling Coil Outlet Water Node, !- Name
  {b64d9f10-a998-4c74-b086-254e8b5aab5b}, !- Inlet Port
  {a6112f5f-61a8-42ca-82a8-bcbbef8b6a35}; !- Outlet Port

OS:Connection,
  {c1f9fd35-63c7-4b7d-b258-f73004837ba6}, !- Handle
  {1caf566c-4b2c-47c1-9267-22a134483c78}, !- Source Object
  3,                                      !- Outlet Port
  {03e1d37c-e8ce-4cf2-bd42-043c3322d474}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b64d9f10-a998-4c74-b086-254e8b5aab5b}, !- Handle
  {03e1d37c-e8ce-4cf2-bd42-043c3322d474}, !- Source Object
  11,                                     !- Outlet Port
  {89483613-db5a-46a0-8873-8c6f22ffa8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6112f5f-61a8-42ca-82a8-bcbbef8b6a35}, !- Handle
  {89483613-db5a-46a0-8873-8c6f22ffa8e9}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d797fe71-93d4-4737-aa8e-d446785a4ba2}, !- Handle
  TZ-1.12-Office FCU Cooling Coil Controller, !- Name
  {03e1d37c-e8ce-4cf2-bd42-043c3322d474}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {25df2ef3-339d-49ad-a6b7-305dd09b7e1a}, !- Handle
  TZ-1.12-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {145e06f4-be32-4203-909f-acb54819c9a8}, !- Water Inlet Node Name
  {60c73c4f-707e-4941-8335-78bc76ea51fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fcf0e72e-2d64-4c07-9e1f-9504847735e9}, !- Handle
  TZ-1.12-Office FCU Heating Coil Inlet Water Node, !- Name
  {1745fe8f-72c7-4251-b1cc-1b9f8c48d33c}, !- Inlet Port
  {145e06f4-be32-4203-909f-acb54819c9a8}; !- Outlet Port

OS:Connection,
  {1745fe8f-72c7-4251-b1cc-1b9f8c48d33c}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  29,                                     !- Outlet Port
  {fcf0e72e-2d64-4c07-9e1f-9504847735e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f7194fb-fa99-4014-9dac-7851b7b45a0e}, !- Handle
  TZ-1.12-Office FCU Heating Coil Outlet Water Node, !- Name
  {60c73c4f-707e-4941-8335-78bc76ea51fa}, !- Inlet Port
  {77f578e6-fb3c-41f0-8c11-d5eef7465cf2}; !- Outlet Port

OS:Connection,
  {145e06f4-be32-4203-909f-acb54819c9a8}, !- Handle
  {fcf0e72e-2d64-4c07-9e1f-9504847735e9}, !- Source Object
  3,                                      !- Outlet Port
  {25df2ef3-339d-49ad-a6b7-305dd09b7e1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60c73c4f-707e-4941-8335-78bc76ea51fa}, !- Handle
  {25df2ef3-339d-49ad-a6b7-305dd09b7e1a}, !- Source Object
  6,                                      !- Outlet Port
  {7f7194fb-fa99-4014-9dac-7851b7b45a0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f578e6-fb3c-41f0-8c11-d5eef7465cf2}, !- Handle
  {7f7194fb-fa99-4014-9dac-7851b7b45a0e}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {012bcb07-3653-4262-96d5-70dc08b35296}, !- Handle
  TZ-1.12-Office FCU Heating Coil Controller, !- Name
  {25df2ef3-339d-49ad-a6b7-305dd09b7e1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {950112a7-655c-4f3b-9214-cb61784bbcfd}, !- Handle
  TZ-1.12-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13c3446c-fe4d-457a-a245-d915f66a14bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09b77aa3-ff86-4575-a2e4-750883009e6d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {13c3446c-fe4d-457a-a245-d915f66a14bf}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09b77aa3-ff86-4575-a2e4-750883009e6d}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {68b209cc-d6c7-4440-a2a1-32b6e475d56c}, !- Handle
  TZ-1.12-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {13dac57d-b17e-44f3-8e8f-4f0d221f4cf9}, !- Air Inlet Node Name
  {c31eb74e-0159-43d4-b830-213d7fdf0185}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {950112a7-655c-4f3b-9214-cb61784bbcfd}, !- Supply Air Fan Name
  {03e1d37c-e8ce-4cf2-bd42-043c3322d474}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {25df2ef3-339d-49ad-a6b7-305dd09b7e1a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {66222869-8800-4e00-8582-56f29b5832f1}, !- Handle
  TZ-1.12-Office FCU Inlet Air Node,      !- Name
  {f7360bcc-02e2-4b9f-8be2-131e0758ab57}, !- Inlet Port
  {13dac57d-b17e-44f3-8e8f-4f0d221f4cf9}; !- Outlet Port

OS:Connection,
  {f7360bcc-02e2-4b9f-8be2-131e0758ab57}, !- Handle
  {76788a8a-8565-472c-a70b-5c0a7fc5eddb}, !- Source Object
  2,                                      !- Outlet Port
  {66222869-8800-4e00-8582-56f29b5832f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13dac57d-b17e-44f3-8e8f-4f0d221f4cf9}, !- Handle
  {66222869-8800-4e00-8582-56f29b5832f1}, !- Source Object
  3,                                      !- Outlet Port
  {68b209cc-d6c7-4440-a2a1-32b6e475d56c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {44eae45d-b43c-49ad-a175-4400472cfda4}, !- Handle
  TZ-1.12-Office FCU Outlet Air Node,     !- Name
  {c31eb74e-0159-43d4-b830-213d7fdf0185}, !- Inlet Port
  {d423952f-1af1-4c7f-b2d8-4d732d0cc61b}; !- Outlet Port

OS:Connection,
  {d423952f-1af1-4c7f-b2d8-4d732d0cc61b}, !- Handle
  {44eae45d-b43c-49ad-a175-4400472cfda4}, !- Source Object
  3,                                      !- Outlet Port
  {6566aa79-7925-4eab-8ed2-d3f15c14b905}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c31eb74e-0159-43d4-b830-213d7fdf0185}, !- Handle
  {68b209cc-d6c7-4440-a2a1-32b6e475d56c}, !- Source Object
  10,                                     !- Outlet Port
  {44eae45d-b43c-49ad-a175-4400472cfda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {95727f6c-052c-4a74-a7dc-b9aba2476b00}, !- Handle
  TZ-1.13-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {044c4df1-9ce1-43d8-b126-1e83588b937b}, !- Water Inlet Node Name
  {4f307f5f-fb7a-4d9f-892e-4238c704fba6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {fabde93b-711f-47c2-b7ce-8d4f815939db}, !- Handle
  TZ-1.13-Office FCU Cooling Coil Inlet Water Node, !- Name
  {a77a955b-c155-47b9-b712-38a72eec0e50}, !- Inlet Port
  {044c4df1-9ce1-43d8-b126-1e83588b937b}; !- Outlet Port

OS:Connection,
  {a77a955b-c155-47b9-b712-38a72eec0e50}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  30,                                     !- Outlet Port
  {fabde93b-711f-47c2-b7ce-8d4f815939db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9698efbc-838b-4892-bd2e-7f4cd06732f2}, !- Handle
  TZ-1.13-Office FCU Cooling Coil Outlet Water Node, !- Name
  {4f307f5f-fb7a-4d9f-892e-4238c704fba6}, !- Inlet Port
  {218bfeba-08e8-45ea-80f1-6f2528b31889}; !- Outlet Port

OS:Connection,
  {044c4df1-9ce1-43d8-b126-1e83588b937b}, !- Handle
  {fabde93b-711f-47c2-b7ce-8d4f815939db}, !- Source Object
  3,                                      !- Outlet Port
  {95727f6c-052c-4a74-a7dc-b9aba2476b00}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4f307f5f-fb7a-4d9f-892e-4238c704fba6}, !- Handle
  {95727f6c-052c-4a74-a7dc-b9aba2476b00}, !- Source Object
  11,                                     !- Outlet Port
  {9698efbc-838b-4892-bd2e-7f4cd06732f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {218bfeba-08e8-45ea-80f1-6f2528b31889}, !- Handle
  {9698efbc-838b-4892-bd2e-7f4cd06732f2}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {65b6d5f3-9293-4bca-a519-609bc2665962}, !- Handle
  TZ-1.13-Office FCU Cooling Coil Controller, !- Name
  {95727f6c-052c-4a74-a7dc-b9aba2476b00}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2ccb207e-1b40-43f6-8854-e65b9d795400}, !- Handle
  TZ-1.13-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a17725e9-6717-42fb-a55d-2d08e099d4d1}, !- Water Inlet Node Name
  {88bc125c-dc0f-4987-b3d8-acc886e4ca85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {90f6232c-2b25-4e84-a957-26d0379d7311}, !- Handle
  TZ-1.13-Office FCU Heating Coil Inlet Water Node, !- Name
  {fd2b3c91-4809-48a2-8bc5-650a45717dee}, !- Inlet Port
  {a17725e9-6717-42fb-a55d-2d08e099d4d1}; !- Outlet Port

OS:Connection,
  {fd2b3c91-4809-48a2-8bc5-650a45717dee}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  30,                                     !- Outlet Port
  {90f6232c-2b25-4e84-a957-26d0379d7311}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bcb9d34-df9a-4bb2-9de6-5614f89accc6}, !- Handle
  TZ-1.13-Office FCU Heating Coil Outlet Water Node, !- Name
  {88bc125c-dc0f-4987-b3d8-acc886e4ca85}, !- Inlet Port
  {a7a1df27-c019-48a4-b158-6885453c34de}; !- Outlet Port

OS:Connection,
  {a17725e9-6717-42fb-a55d-2d08e099d4d1}, !- Handle
  {90f6232c-2b25-4e84-a957-26d0379d7311}, !- Source Object
  3,                                      !- Outlet Port
  {2ccb207e-1b40-43f6-8854-e65b9d795400}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {88bc125c-dc0f-4987-b3d8-acc886e4ca85}, !- Handle
  {2ccb207e-1b40-43f6-8854-e65b9d795400}, !- Source Object
  6,                                      !- Outlet Port
  {6bcb9d34-df9a-4bb2-9de6-5614f89accc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a1df27-c019-48a4-b158-6885453c34de}, !- Handle
  {6bcb9d34-df9a-4bb2-9de6-5614f89accc6}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0372e97-da54-4e92-bc27-5e80fd05915e}, !- Handle
  TZ-1.13-Office FCU Heating Coil Controller, !- Name
  {2ccb207e-1b40-43f6-8854-e65b9d795400}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c1231077-2469-4d8e-a30a-6a9eb9ad8189}, !- Handle
  TZ-1.13-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00bece41-71c0-4c95-bba4-2a1fa0286cc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {96b71ae5-1667-4f56-8c9b-d4ddd27c070e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {00bece41-71c0-4c95-bba4-2a1fa0286cc7}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {96b71ae5-1667-4f56-8c9b-d4ddd27c070e}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {108687bd-c3b5-42ba-875c-61c0f38bf418}, !- Handle
  TZ-1.13-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {3005adb6-47e4-4578-8d4e-1e2031f18946}, !- Air Inlet Node Name
  {476492ee-b640-4ae1-ad6a-ff1142539501}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c1231077-2469-4d8e-a30a-6a9eb9ad8189}, !- Supply Air Fan Name
  {95727f6c-052c-4a74-a7dc-b9aba2476b00}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2ccb207e-1b40-43f6-8854-e65b9d795400}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d74890cb-aabd-4177-b7e4-7d18f9ff2217}, !- Handle
  TZ-1.13-Office FCU Inlet Air Node,      !- Name
  {ed926776-4ca6-4c21-9d4b-fa653a1cfda7}, !- Inlet Port
  {3005adb6-47e4-4578-8d4e-1e2031f18946}; !- Outlet Port

OS:Connection,
  {ed926776-4ca6-4c21-9d4b-fa653a1cfda7}, !- Handle
  {52fe4a94-11c9-4c26-be47-90dda4295c65}, !- Source Object
  2,                                      !- Outlet Port
  {d74890cb-aabd-4177-b7e4-7d18f9ff2217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3005adb6-47e4-4578-8d4e-1e2031f18946}, !- Handle
  {d74890cb-aabd-4177-b7e4-7d18f9ff2217}, !- Source Object
  3,                                      !- Outlet Port
  {108687bd-c3b5-42ba-875c-61c0f38bf418}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2b7d8600-0f1e-4add-a602-f05adea74699}, !- Handle
  TZ-1.13-Office FCU Outlet Air Node,     !- Name
  {476492ee-b640-4ae1-ad6a-ff1142539501}, !- Inlet Port
  {e91120e2-c01d-4716-9dc3-93d334aeea8d}; !- Outlet Port

OS:Connection,
  {e91120e2-c01d-4716-9dc3-93d334aeea8d}, !- Handle
  {2b7d8600-0f1e-4add-a602-f05adea74699}, !- Source Object
  3,                                      !- Outlet Port
  {8a4c8d09-1db6-41d3-9f7e-fcea472c8d3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {476492ee-b640-4ae1-ad6a-ff1142539501}, !- Handle
  {108687bd-c3b5-42ba-875c-61c0f38bf418}, !- Source Object
  10,                                     !- Outlet Port
  {2b7d8600-0f1e-4add-a602-f05adea74699}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {65d39186-181c-4fbb-97e2-631a00032b76}, !- Handle
  TZ-1.14-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {34d37f2a-b53a-4745-850c-e590585bd52e}, !- Water Inlet Node Name
  {7d5a8bd5-240f-4781-9427-c9f2db9bc73c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a012372e-13de-46e1-9624-0f8c5f696c87}, !- Handle
  TZ-1.14-Office FCU Cooling Coil Inlet Water Node, !- Name
  {3de4983d-8716-417c-80fa-f265ae1ef5b3}, !- Inlet Port
  {34d37f2a-b53a-4745-850c-e590585bd52e}; !- Outlet Port

OS:Connection,
  {3de4983d-8716-417c-80fa-f265ae1ef5b3}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  31,                                     !- Outlet Port
  {a012372e-13de-46e1-9624-0f8c5f696c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d4f9a00-d7aa-4480-af4a-dfa4c4d97542}, !- Handle
  TZ-1.14-Office FCU Cooling Coil Outlet Water Node, !- Name
  {7d5a8bd5-240f-4781-9427-c9f2db9bc73c}, !- Inlet Port
  {62859998-c50e-4665-95b5-3cff7b3b83d0}; !- Outlet Port

OS:Connection,
  {34d37f2a-b53a-4745-850c-e590585bd52e}, !- Handle
  {a012372e-13de-46e1-9624-0f8c5f696c87}, !- Source Object
  3,                                      !- Outlet Port
  {65d39186-181c-4fbb-97e2-631a00032b76}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7d5a8bd5-240f-4781-9427-c9f2db9bc73c}, !- Handle
  {65d39186-181c-4fbb-97e2-631a00032b76}, !- Source Object
  11,                                     !- Outlet Port
  {1d4f9a00-d7aa-4480-af4a-dfa4c4d97542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62859998-c50e-4665-95b5-3cff7b3b83d0}, !- Handle
  {1d4f9a00-d7aa-4480-af4a-dfa4c4d97542}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93ad6477-a08e-4a94-9e87-e129b3e9c743}, !- Handle
  TZ-1.14-Office FCU Cooling Coil Controller, !- Name
  {65d39186-181c-4fbb-97e2-631a00032b76}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e0b8fcff-9b8e-41cd-87c0-e241b6035789}, !- Handle
  TZ-1.14-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ed26811b-1213-4fce-bf8b-0e7594de6452}, !- Water Inlet Node Name
  {0c76940b-92b7-40ae-b1b1-008bfc3b504d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d8bdbeb-b492-4611-8f86-b899ebc5a892}, !- Handle
  TZ-1.14-Office FCU Heating Coil Inlet Water Node, !- Name
  {cc2497d2-8512-4af1-bf12-0fa45c2814e8}, !- Inlet Port
  {ed26811b-1213-4fce-bf8b-0e7594de6452}; !- Outlet Port

OS:Connection,
  {cc2497d2-8512-4af1-bf12-0fa45c2814e8}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  31,                                     !- Outlet Port
  {7d8bdbeb-b492-4611-8f86-b899ebc5a892}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {490ef2f5-0515-4c1c-9b3c-c88dc7b4a2e4}, !- Handle
  TZ-1.14-Office FCU Heating Coil Outlet Water Node, !- Name
  {0c76940b-92b7-40ae-b1b1-008bfc3b504d}, !- Inlet Port
  {cf948936-83a5-4a9b-bfee-59b1735e8aa1}; !- Outlet Port

OS:Connection,
  {ed26811b-1213-4fce-bf8b-0e7594de6452}, !- Handle
  {7d8bdbeb-b492-4611-8f86-b899ebc5a892}, !- Source Object
  3,                                      !- Outlet Port
  {e0b8fcff-9b8e-41cd-87c0-e241b6035789}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c76940b-92b7-40ae-b1b1-008bfc3b504d}, !- Handle
  {e0b8fcff-9b8e-41cd-87c0-e241b6035789}, !- Source Object
  6,                                      !- Outlet Port
  {490ef2f5-0515-4c1c-9b3c-c88dc7b4a2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf948936-83a5-4a9b-bfee-59b1735e8aa1}, !- Handle
  {490ef2f5-0515-4c1c-9b3c-c88dc7b4a2e4}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba56f8f0-ef9c-4892-8dc0-38350ead3ad9}, !- Handle
  TZ-1.14-Office FCU Heating Coil Controller, !- Name
  {e0b8fcff-9b8e-41cd-87c0-e241b6035789}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2024f8bc-6594-42d6-a88e-80e66a4d19b2}, !- Handle
  TZ-1.14-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a802127a-aa45-4ccd-a3fd-a2557110fc66}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {329bd8c1-4c2c-437b-90b6-ba7ab425d30d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a802127a-aa45-4ccd-a3fd-a2557110fc66}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {329bd8c1-4c2c-437b-90b6-ba7ab425d30d}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {477e3cfc-a812-4afc-b602-f3ccea3d51d5}, !- Handle
  TZ-1.14-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5a307566-f38b-45d4-a614-952be525ce01}, !- Air Inlet Node Name
  {aa1ed462-e64a-475e-81d8-841fa9e2bf30}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2024f8bc-6594-42d6-a88e-80e66a4d19b2}, !- Supply Air Fan Name
  {65d39186-181c-4fbb-97e2-631a00032b76}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e0b8fcff-9b8e-41cd-87c0-e241b6035789}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ec3d984e-29d8-4e08-933c-bfa2b3a6b656}, !- Handle
  TZ-1.14-Office FCU Inlet Air Node,      !- Name
  {c87ac8d9-f8c1-4676-b8d5-03fee0c778c6}, !- Inlet Port
  {5a307566-f38b-45d4-a614-952be525ce01}; !- Outlet Port

OS:Connection,
  {c87ac8d9-f8c1-4676-b8d5-03fee0c778c6}, !- Handle
  {b53ba5e2-8dbd-4d67-a8cd-3ef4b7ad9d17}, !- Source Object
  2,                                      !- Outlet Port
  {ec3d984e-29d8-4e08-933c-bfa2b3a6b656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a307566-f38b-45d4-a614-952be525ce01}, !- Handle
  {ec3d984e-29d8-4e08-933c-bfa2b3a6b656}, !- Source Object
  3,                                      !- Outlet Port
  {477e3cfc-a812-4afc-b602-f3ccea3d51d5}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0c5bf6bb-282a-4c90-a3a2-aafe3848af6f}, !- Handle
  TZ-1.14-Office FCU Outlet Air Node,     !- Name
  {aa1ed462-e64a-475e-81d8-841fa9e2bf30}, !- Inlet Port
  {96d1847a-116c-4fa7-9ffe-eaea8e5ed4ce}; !- Outlet Port

OS:Connection,
  {96d1847a-116c-4fa7-9ffe-eaea8e5ed4ce}, !- Handle
  {0c5bf6bb-282a-4c90-a3a2-aafe3848af6f}, !- Source Object
  3,                                      !- Outlet Port
  {d7fc3719-f345-485f-9efe-bc4cd6197e15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa1ed462-e64a-475e-81d8-841fa9e2bf30}, !- Handle
  {477e3cfc-a812-4afc-b602-f3ccea3d51d5}, !- Source Object
  10,                                     !- Outlet Port
  {0c5bf6bb-282a-4c90-a3a2-aafe3848af6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {eda02e5d-88a3-454c-b59a-d4e4e944fb6d}, !- Handle
  TZ-1.15-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {84c409e1-7820-4173-a820-84451f6a8e50}, !- Water Inlet Node Name
  {d6b50c5d-58ca-4cc7-9fcc-1db6c5213c15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {93c9866a-c726-411e-a956-6ac81157fc7c}, !- Handle
  TZ-1.15-Office FCU Cooling Coil Inlet Water Node, !- Name
  {ed88dd71-5e72-4295-85ae-c518806befdc}, !- Inlet Port
  {84c409e1-7820-4173-a820-84451f6a8e50}; !- Outlet Port

OS:Connection,
  {ed88dd71-5e72-4295-85ae-c518806befdc}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  32,                                     !- Outlet Port
  {93c9866a-c726-411e-a956-6ac81157fc7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16916b38-e8ba-4b8d-b879-9e70a5e1cb93}, !- Handle
  TZ-1.15-Office FCU Cooling Coil Outlet Water Node, !- Name
  {d6b50c5d-58ca-4cc7-9fcc-1db6c5213c15}, !- Inlet Port
  {4e803263-9764-48d5-b238-33c4a7c5fa61}; !- Outlet Port

OS:Connection,
  {84c409e1-7820-4173-a820-84451f6a8e50}, !- Handle
  {93c9866a-c726-411e-a956-6ac81157fc7c}, !- Source Object
  3,                                      !- Outlet Port
  {eda02e5d-88a3-454c-b59a-d4e4e944fb6d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d6b50c5d-58ca-4cc7-9fcc-1db6c5213c15}, !- Handle
  {eda02e5d-88a3-454c-b59a-d4e4e944fb6d}, !- Source Object
  11,                                     !- Outlet Port
  {16916b38-e8ba-4b8d-b879-9e70a5e1cb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e803263-9764-48d5-b238-33c4a7c5fa61}, !- Handle
  {16916b38-e8ba-4b8d-b879-9e70a5e1cb93}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {95c61334-2607-4955-93f4-1c057f51bff5}, !- Handle
  TZ-1.15-Office FCU Cooling Coil Controller, !- Name
  {eda02e5d-88a3-454c-b59a-d4e4e944fb6d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9299fd3e-8753-497c-ab53-646c36b5e6a3}, !- Handle
  TZ-1.15-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a6db624-54e3-4f09-adca-e9626d2f5af8}, !- Water Inlet Node Name
  {23cd1a0c-6d81-4803-b4c2-908b44e267ca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46a62cca-20b4-42f8-a6b3-79118360db0e}, !- Handle
  TZ-1.15-Office FCU Heating Coil Inlet Water Node, !- Name
  {5f28a4dd-9d6c-4442-a581-44768b13bc62}, !- Inlet Port
  {4a6db624-54e3-4f09-adca-e9626d2f5af8}; !- Outlet Port

OS:Connection,
  {5f28a4dd-9d6c-4442-a581-44768b13bc62}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  32,                                     !- Outlet Port
  {46a62cca-20b4-42f8-a6b3-79118360db0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dec4e3ec-4184-43e5-8b09-1875aef1dd79}, !- Handle
  TZ-1.15-Office FCU Heating Coil Outlet Water Node, !- Name
  {23cd1a0c-6d81-4803-b4c2-908b44e267ca}, !- Inlet Port
  {f3e57190-ed2a-4251-8855-f18cfb17af03}; !- Outlet Port

OS:Connection,
  {4a6db624-54e3-4f09-adca-e9626d2f5af8}, !- Handle
  {46a62cca-20b4-42f8-a6b3-79118360db0e}, !- Source Object
  3,                                      !- Outlet Port
  {9299fd3e-8753-497c-ab53-646c36b5e6a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23cd1a0c-6d81-4803-b4c2-908b44e267ca}, !- Handle
  {9299fd3e-8753-497c-ab53-646c36b5e6a3}, !- Source Object
  6,                                      !- Outlet Port
  {dec4e3ec-4184-43e5-8b09-1875aef1dd79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e57190-ed2a-4251-8855-f18cfb17af03}, !- Handle
  {dec4e3ec-4184-43e5-8b09-1875aef1dd79}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e0074bb-1137-4bbf-bf3c-20a6cccad730}, !- Handle
  TZ-1.15-Office FCU Heating Coil Controller, !- Name
  {9299fd3e-8753-497c-ab53-646c36b5e6a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7fd248c6-5fda-4783-a873-bf2c362b2922}, !- Handle
  TZ-1.15-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a61bdc9-77c9-4e30-b015-9718924d2a4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9335f96b-3dd4-499b-9fa7-fe0fb3ac3e27}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3a61bdc9-77c9-4e30-b015-9718924d2a4f}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9335f96b-3dd4-499b-9fa7-fe0fb3ac3e27}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ab6aea6f-a841-4b82-a2a8-b575574c21ec}, !- Handle
  TZ-1.15-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {500f705f-3ff1-48e3-8949-d325988d99e2}, !- Air Inlet Node Name
  {ff92510a-14df-427f-8ae9-7ab6f3bfa212}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7fd248c6-5fda-4783-a873-bf2c362b2922}, !- Supply Air Fan Name
  {eda02e5d-88a3-454c-b59a-d4e4e944fb6d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9299fd3e-8753-497c-ab53-646c36b5e6a3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2c32e27f-baa3-422e-92b2-87e8ee45fbe2}, !- Handle
  TZ-1.15-Office FCU Inlet Air Node,      !- Name
  {f3c959e5-a4d1-4e20-b9dc-e985440797ee}, !- Inlet Port
  {500f705f-3ff1-48e3-8949-d325988d99e2}; !- Outlet Port

OS:Connection,
  {f3c959e5-a4d1-4e20-b9dc-e985440797ee}, !- Handle
  {d6a6ea5a-56d4-46ab-bca0-68b2fb91cc93}, !- Source Object
  2,                                      !- Outlet Port
  {2c32e27f-baa3-422e-92b2-87e8ee45fbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500f705f-3ff1-48e3-8949-d325988d99e2}, !- Handle
  {2c32e27f-baa3-422e-92b2-87e8ee45fbe2}, !- Source Object
  3,                                      !- Outlet Port
  {ab6aea6f-a841-4b82-a2a8-b575574c21ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2acca800-cb84-45db-ada1-d6f0b6b5d7f1}, !- Handle
  TZ-1.15-Office FCU Outlet Air Node,     !- Name
  {ff92510a-14df-427f-8ae9-7ab6f3bfa212}, !- Inlet Port
  {04a26bd4-6433-4401-bb7f-19309130da4d}; !- Outlet Port

OS:Connection,
  {04a26bd4-6433-4401-bb7f-19309130da4d}, !- Handle
  {2acca800-cb84-45db-ada1-d6f0b6b5d7f1}, !- Source Object
  3,                                      !- Outlet Port
  {1437be15-d55d-42d9-9271-a305bb6a2514}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff92510a-14df-427f-8ae9-7ab6f3bfa212}, !- Handle
  {ab6aea6f-a841-4b82-a2a8-b575574c21ec}, !- Source Object
  10,                                     !- Outlet Port
  {2acca800-cb84-45db-ada1-d6f0b6b5d7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {d57ca635-50f7-4091-9bef-81f6f45817d9}, !- Handle
  TZ-1.16-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {45e33346-6b1e-49dc-8a5c-6a5da0643172}, !- Water Inlet Node Name
  {d4bae850-2355-43d9-a8b8-bdfaf9e36951}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3ceb9069-d38f-4301-ab4c-21ebec548ac7}, !- Handle
  TZ-1.16-Office FCU Cooling Coil Inlet Water Node, !- Name
  {22f26a8e-89df-4914-8abe-267d7ce022ec}, !- Inlet Port
  {45e33346-6b1e-49dc-8a5c-6a5da0643172}; !- Outlet Port

OS:Connection,
  {22f26a8e-89df-4914-8abe-267d7ce022ec}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  33,                                     !- Outlet Port
  {3ceb9069-d38f-4301-ab4c-21ebec548ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bc643d9-4063-42c7-9bb6-0c7389b586f1}, !- Handle
  TZ-1.16-Office FCU Cooling Coil Outlet Water Node, !- Name
  {d4bae850-2355-43d9-a8b8-bdfaf9e36951}, !- Inlet Port
  {55fd09c8-56bb-4796-a862-5fab90ccd498}; !- Outlet Port

OS:Connection,
  {45e33346-6b1e-49dc-8a5c-6a5da0643172}, !- Handle
  {3ceb9069-d38f-4301-ab4c-21ebec548ac7}, !- Source Object
  3,                                      !- Outlet Port
  {d57ca635-50f7-4091-9bef-81f6f45817d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d4bae850-2355-43d9-a8b8-bdfaf9e36951}, !- Handle
  {d57ca635-50f7-4091-9bef-81f6f45817d9}, !- Source Object
  11,                                     !- Outlet Port
  {7bc643d9-4063-42c7-9bb6-0c7389b586f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55fd09c8-56bb-4796-a862-5fab90ccd498}, !- Handle
  {7bc643d9-4063-42c7-9bb6-0c7389b586f1}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6e996a24-718a-4d5d-b3f3-f8739946a760}, !- Handle
  TZ-1.16-Office FCU Cooling Coil Controller, !- Name
  {d57ca635-50f7-4091-9bef-81f6f45817d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {dd40d44b-4447-47fb-a128-dbebbb0c454a}, !- Handle
  TZ-1.16-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8867edb3-274b-4c5a-b145-1b18279d46ee}, !- Water Inlet Node Name
  {7ed28ed3-f87e-4222-9f2a-c67fcdc07821}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b9ba7f93-b8b8-4b5b-b8e3-6164770041fa}, !- Handle
  TZ-1.16-Office FCU Heating Coil Inlet Water Node, !- Name
  {6922f4c6-7292-43fa-b112-9af669671778}, !- Inlet Port
  {8867edb3-274b-4c5a-b145-1b18279d46ee}; !- Outlet Port

OS:Connection,
  {6922f4c6-7292-43fa-b112-9af669671778}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  33,                                     !- Outlet Port
  {b9ba7f93-b8b8-4b5b-b8e3-6164770041fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d24e86d-5bfc-425c-9198-4f55d4aeb2f7}, !- Handle
  TZ-1.16-Office FCU Heating Coil Outlet Water Node, !- Name
  {7ed28ed3-f87e-4222-9f2a-c67fcdc07821}, !- Inlet Port
  {bb47ef46-7fc3-47b8-ba33-5ac8b5b10451}; !- Outlet Port

OS:Connection,
  {8867edb3-274b-4c5a-b145-1b18279d46ee}, !- Handle
  {b9ba7f93-b8b8-4b5b-b8e3-6164770041fa}, !- Source Object
  3,                                      !- Outlet Port
  {dd40d44b-4447-47fb-a128-dbebbb0c454a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ed28ed3-f87e-4222-9f2a-c67fcdc07821}, !- Handle
  {dd40d44b-4447-47fb-a128-dbebbb0c454a}, !- Source Object
  6,                                      !- Outlet Port
  {4d24e86d-5bfc-425c-9198-4f55d4aeb2f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb47ef46-7fc3-47b8-ba33-5ac8b5b10451}, !- Handle
  {4d24e86d-5bfc-425c-9198-4f55d4aeb2f7}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {16d5978c-caf1-4d40-a364-eeead184cf79}, !- Handle
  TZ-1.16-Office FCU Heating Coil Controller, !- Name
  {dd40d44b-4447-47fb-a128-dbebbb0c454a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {e9f7bea3-9dd5-4214-9a61-b3eaf87a03a8}, !- Handle
  TZ-1.16-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d30379ee-89af-4833-a7e9-f78b9dbc236f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4bc21656-62c5-4089-8287-ecdd474d5879}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d30379ee-89af-4833-a7e9-f78b9dbc236f}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4bc21656-62c5-4089-8287-ecdd474d5879}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {4840b56c-25be-47f0-99f3-9edb4fdd0850}, !- Handle
  TZ-1.16-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {246e9781-62c9-4d39-a9f1-601a5bbb2e12}, !- Air Inlet Node Name
  {3cc1a071-a861-4886-bf53-e7811b11eb44}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e9f7bea3-9dd5-4214-9a61-b3eaf87a03a8}, !- Supply Air Fan Name
  {d57ca635-50f7-4091-9bef-81f6f45817d9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {dd40d44b-4447-47fb-a128-dbebbb0c454a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {75e06063-b8c1-448c-a29b-a6365ccfaa7c}, !- Handle
  TZ-1.16-Office FCU Inlet Air Node,      !- Name
  {3bec709e-f049-4cc8-b16c-0cf4633847ac}, !- Inlet Port
  {246e9781-62c9-4d39-a9f1-601a5bbb2e12}; !- Outlet Port

OS:Connection,
  {3bec709e-f049-4cc8-b16c-0cf4633847ac}, !- Handle
  {37db820f-e44f-4f54-896c-be446d73ac00}, !- Source Object
  2,                                      !- Outlet Port
  {75e06063-b8c1-448c-a29b-a6365ccfaa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246e9781-62c9-4d39-a9f1-601a5bbb2e12}, !- Handle
  {75e06063-b8c1-448c-a29b-a6365ccfaa7c}, !- Source Object
  3,                                      !- Outlet Port
  {4840b56c-25be-47f0-99f3-9edb4fdd0850}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {41ed9d76-2d38-479d-bd9b-93d1c6d7f7ee}, !- Handle
  TZ-1.16-Office FCU Outlet Air Node,     !- Name
  {3cc1a071-a861-4886-bf53-e7811b11eb44}, !- Inlet Port
  {d09a1c3e-557f-4996-aac5-541e59cfd1a0}; !- Outlet Port

OS:Connection,
  {d09a1c3e-557f-4996-aac5-541e59cfd1a0}, !- Handle
  {41ed9d76-2d38-479d-bd9b-93d1c6d7f7ee}, !- Source Object
  3,                                      !- Outlet Port
  {d8852622-8cd6-45e9-9b9c-691c298af4b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cc1a071-a861-4886-bf53-e7811b11eb44}, !- Handle
  {4840b56c-25be-47f0-99f3-9edb4fdd0850}, !- Source Object
  10,                                     !- Outlet Port
  {41ed9d76-2d38-479d-bd9b-93d1c6d7f7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {044a76d5-14aa-41c4-adab-6bf39e7660f1}, !- Handle
  TZ-1.17-WC FCU Cooling Coil,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {de117f2e-cd24-4eae-8152-7bd9ce6dc4f3}, !- Water Inlet Node Name
  {05f90009-38db-475c-b3a5-e3e81b4fbc21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f292e112-0a46-4439-a6c6-732bc1c9a2ef}, !- Handle
  TZ-1.17-WC FCU Cooling Coil Inlet Water Node, !- Name
  {7499abfb-c493-45b7-8e2d-22e1e238527e}, !- Inlet Port
  {de117f2e-cd24-4eae-8152-7bd9ce6dc4f3}; !- Outlet Port

OS:Connection,
  {7499abfb-c493-45b7-8e2d-22e1e238527e}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  34,                                     !- Outlet Port
  {f292e112-0a46-4439-a6c6-732bc1c9a2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a8a7e70-ba2f-426c-ba12-b4c6610edc66}, !- Handle
  TZ-1.17-WC FCU Cooling Coil Outlet Water Node, !- Name
  {05f90009-38db-475c-b3a5-e3e81b4fbc21}, !- Inlet Port
  {34380dc4-dde6-416e-b059-a529c4d52eb7}; !- Outlet Port

OS:Connection,
  {de117f2e-cd24-4eae-8152-7bd9ce6dc4f3}, !- Handle
  {f292e112-0a46-4439-a6c6-732bc1c9a2ef}, !- Source Object
  3,                                      !- Outlet Port
  {044a76d5-14aa-41c4-adab-6bf39e7660f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {05f90009-38db-475c-b3a5-e3e81b4fbc21}, !- Handle
  {044a76d5-14aa-41c4-adab-6bf39e7660f1}, !- Source Object
  11,                                     !- Outlet Port
  {4a8a7e70-ba2f-426c-ba12-b4c6610edc66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34380dc4-dde6-416e-b059-a529c4d52eb7}, !- Handle
  {4a8a7e70-ba2f-426c-ba12-b4c6610edc66}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa1a9395-d77e-4d68-89b4-e98404091445}, !- Handle
  TZ-1.17-WC FCU Cooling Coil Controller, !- Name
  {044a76d5-14aa-41c4-adab-6bf39e7660f1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {45563584-30b4-4252-8c0a-38af3f59e098}, !- Handle
  TZ-1.17-WC FCU Heating Coil,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf87ef48-abc1-4780-8f2c-07c25007b6e7}, !- Water Inlet Node Name
  {ce3c149b-a973-4cd0-a93d-d441412ad25b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1e9b921-01d3-41a3-b376-24bb5983d8cb}, !- Handle
  TZ-1.17-WC FCU Heating Coil Inlet Water Node, !- Name
  {a73cb630-20c4-465e-a794-102a6b365c93}, !- Inlet Port
  {bf87ef48-abc1-4780-8f2c-07c25007b6e7}; !- Outlet Port

OS:Connection,
  {a73cb630-20c4-465e-a794-102a6b365c93}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  34,                                     !- Outlet Port
  {c1e9b921-01d3-41a3-b376-24bb5983d8cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87187273-d9ee-4559-a56e-297917193a80}, !- Handle
  TZ-1.17-WC FCU Heating Coil Outlet Water Node, !- Name
  {ce3c149b-a973-4cd0-a93d-d441412ad25b}, !- Inlet Port
  {6292eaa6-1273-42e4-be8c-533ddb942cf4}; !- Outlet Port

OS:Connection,
  {bf87ef48-abc1-4780-8f2c-07c25007b6e7}, !- Handle
  {c1e9b921-01d3-41a3-b376-24bb5983d8cb}, !- Source Object
  3,                                      !- Outlet Port
  {45563584-30b4-4252-8c0a-38af3f59e098}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce3c149b-a973-4cd0-a93d-d441412ad25b}, !- Handle
  {45563584-30b4-4252-8c0a-38af3f59e098}, !- Source Object
  6,                                      !- Outlet Port
  {87187273-d9ee-4559-a56e-297917193a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6292eaa6-1273-42e4-be8c-533ddb942cf4}, !- Handle
  {87187273-d9ee-4559-a56e-297917193a80}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6652902-3361-47bd-8f0f-5d96e473df47}, !- Handle
  TZ-1.17-WC FCU Heating Coil Controller, !- Name
  {45563584-30b4-4252-8c0a-38af3f59e098}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {647661e4-634f-4947-ae28-c5e4a2eff739}, !- Handle
  TZ-1.17-WC Fan Coil fan,                !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d984c671-92b6-4429-bc18-e783f5da31fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52cc0dc0-1bb3-4cf6-84f1-1e29cc769162}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d984c671-92b6-4429-bc18-e783f5da31fd}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52cc0dc0-1bb3-4cf6-84f1-1e29cc769162}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0a78b493-1fdc-464f-a0a0-43007c742c02}, !- Handle
  TZ-1.17-WC FCU,                         !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {abff4303-45b8-49f0-be97-c420bf4664cb}, !- Air Inlet Node Name
  {d09070ca-e2b9-4a40-a305-8db5d69e8fad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {647661e4-634f-4947-ae28-c5e4a2eff739}, !- Supply Air Fan Name
  {044a76d5-14aa-41c4-adab-6bf39e7660f1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {45563584-30b4-4252-8c0a-38af3f59e098}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {bdb6f96b-0072-4fcb-ab27-1cefd2c49b96}, !- Handle
  TZ-1.17-WC FCU Inlet Air Node,          !- Name
  {69c5cdf9-bb6a-4d35-90c9-462f2b5bd97d}, !- Inlet Port
  {abff4303-45b8-49f0-be97-c420bf4664cb}; !- Outlet Port

OS:Connection,
  {69c5cdf9-bb6a-4d35-90c9-462f2b5bd97d}, !- Handle
  {1b4326f6-46fa-4754-9af4-07a013996ff8}, !- Source Object
  2,                                      !- Outlet Port
  {bdb6f96b-0072-4fcb-ab27-1cefd2c49b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abff4303-45b8-49f0-be97-c420bf4664cb}, !- Handle
  {bdb6f96b-0072-4fcb-ab27-1cefd2c49b96}, !- Source Object
  3,                                      !- Outlet Port
  {0a78b493-1fdc-464f-a0a0-43007c742c02}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1efd3fe0-fda7-40ed-b73b-9212a8482b76}, !- Handle
  TZ-1.17-WC FCU Outlet Air Node,         !- Name
  {d09070ca-e2b9-4a40-a305-8db5d69e8fad}, !- Inlet Port
  {4fea0a87-5938-41b0-b75e-1cbe250b2e22}; !- Outlet Port

OS:Connection,
  {4fea0a87-5938-41b0-b75e-1cbe250b2e22}, !- Handle
  {1efd3fe0-fda7-40ed-b73b-9212a8482b76}, !- Source Object
  3,                                      !- Outlet Port
  {8682c335-58b7-4691-9fd0-44ae2fe187e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d09070ca-e2b9-4a40-a305-8db5d69e8fad}, !- Handle
  {0a78b493-1fdc-464f-a0a0-43007c742c02}, !- Source Object
  10,                                     !- Outlet Port
  {1efd3fe0-fda7-40ed-b73b-9212a8482b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {1c09f9cd-e236-496d-ba40-82421c18d97b}, !- Handle
  TZ-1.18-Storage FCU Cooling Coil,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2e378734-984e-46af-9dee-6566c2476407}, !- Water Inlet Node Name
  {0af26549-5e38-4fc3-81ba-01adf261b9fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {419ac735-bc2e-4a85-a403-62672e6e5f8e}, !- Handle
  TZ-1.18-Storage FCU Cooling Coil Inlet Water Node, !- Name
  {0a07ac9d-0fb3-4b4e-b0d3-b339c1d8436a}, !- Inlet Port
  {2e378734-984e-46af-9dee-6566c2476407}; !- Outlet Port

OS:Connection,
  {0a07ac9d-0fb3-4b4e-b0d3-b339c1d8436a}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  35,                                     !- Outlet Port
  {419ac735-bc2e-4a85-a403-62672e6e5f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e8453a3-5b27-4bfc-bbac-4a8169a5fb7b}, !- Handle
  TZ-1.18-Storage FCU Cooling Coil Outlet Water Node, !- Name
  {0af26549-5e38-4fc3-81ba-01adf261b9fe}, !- Inlet Port
  {f942bb4e-d33d-425d-9d89-c5f559eccd19}; !- Outlet Port

OS:Connection,
  {2e378734-984e-46af-9dee-6566c2476407}, !- Handle
  {419ac735-bc2e-4a85-a403-62672e6e5f8e}, !- Source Object
  3,                                      !- Outlet Port
  {1c09f9cd-e236-496d-ba40-82421c18d97b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0af26549-5e38-4fc3-81ba-01adf261b9fe}, !- Handle
  {1c09f9cd-e236-496d-ba40-82421c18d97b}, !- Source Object
  11,                                     !- Outlet Port
  {9e8453a3-5b27-4bfc-bbac-4a8169a5fb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f942bb4e-d33d-425d-9d89-c5f559eccd19}, !- Handle
  {9e8453a3-5b27-4bfc-bbac-4a8169a5fb7b}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f0d30cae-56d3-4446-a269-141b18e62dbd}, !- Handle
  TZ-1.18-Storage FCU Cooling Coil Controller, !- Name
  {1c09f9cd-e236-496d-ba40-82421c18d97b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {d62cdc47-9e09-432a-95b7-1c64d48be653}, !- Handle
  TZ-1.18-Storage FCU Heating Coil,       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89f94789-4c5a-4836-bf2f-90bfac7e8651}, !- Water Inlet Node Name
  {b97f9a48-709e-4ee2-bd9f-0920f147a261}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {18318069-a267-4ba1-8612-28f214255938}, !- Handle
  TZ-1.18-Storage FCU Heating Coil Inlet Water Node, !- Name
  {c94126b5-3d5b-459c-bb74-87f35a085475}, !- Inlet Port
  {89f94789-4c5a-4836-bf2f-90bfac7e8651}; !- Outlet Port

OS:Connection,
  {c94126b5-3d5b-459c-bb74-87f35a085475}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  35,                                     !- Outlet Port
  {18318069-a267-4ba1-8612-28f214255938}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c23c32b-0f37-4b88-90d5-b8ead95bfbba}, !- Handle
  TZ-1.18-Storage FCU Heating Coil Outlet Water Node, !- Name
  {b97f9a48-709e-4ee2-bd9f-0920f147a261}, !- Inlet Port
  {d2d0c6b8-1ceb-4d4d-a77d-6199f93fd2e6}; !- Outlet Port

OS:Connection,
  {89f94789-4c5a-4836-bf2f-90bfac7e8651}, !- Handle
  {18318069-a267-4ba1-8612-28f214255938}, !- Source Object
  3,                                      !- Outlet Port
  {d62cdc47-9e09-432a-95b7-1c64d48be653}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b97f9a48-709e-4ee2-bd9f-0920f147a261}, !- Handle
  {d62cdc47-9e09-432a-95b7-1c64d48be653}, !- Source Object
  6,                                      !- Outlet Port
  {0c23c32b-0f37-4b88-90d5-b8ead95bfbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d0c6b8-1ceb-4d4d-a77d-6199f93fd2e6}, !- Handle
  {0c23c32b-0f37-4b88-90d5-b8ead95bfbba}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {38d74917-002b-43ba-8979-38f13fdec1c1}, !- Handle
  TZ-1.18-Storage FCU Heating Coil Controller, !- Name
  {d62cdc47-9e09-432a-95b7-1c64d48be653}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b76ff578-4a1d-488a-a0aa-9e3a300a7eeb}, !- Handle
  TZ-1.18-Storage Fan Coil fan,           !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80d35c9a-535f-442c-a736-b9f438c4d990}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c75f5fb0-4d03-4a0a-baff-9442c0f35816}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {80d35c9a-535f-442c-a736-b9f438c4d990}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c75f5fb0-4d03-4a0a-baff-9442c0f35816}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {07b6a7ac-ca84-44cc-8109-2b442d82380b}, !- Handle
  TZ-1.18-Storage FCU,                    !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {68c2c474-010b-463f-a3f3-d54eb6867db4}, !- Air Inlet Node Name
  {a18fd262-d33b-4321-8823-cefa09b7fa6d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b76ff578-4a1d-488a-a0aa-9e3a300a7eeb}, !- Supply Air Fan Name
  {1c09f9cd-e236-496d-ba40-82421c18d97b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {d62cdc47-9e09-432a-95b7-1c64d48be653}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {360a5d53-c5dc-4df7-bd4b-452598d26a86}, !- Handle
  TZ-1.18-Storage FCU Inlet Air Node,     !- Name
  {daf632ef-ad8e-4a24-bb16-5a6913be54cd}, !- Inlet Port
  {68c2c474-010b-463f-a3f3-d54eb6867db4}; !- Outlet Port

OS:Connection,
  {daf632ef-ad8e-4a24-bb16-5a6913be54cd}, !- Handle
  {ef2abcb5-50e8-41fe-9f1d-382ec25c77cf}, !- Source Object
  2,                                      !- Outlet Port
  {360a5d53-c5dc-4df7-bd4b-452598d26a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c2c474-010b-463f-a3f3-d54eb6867db4}, !- Handle
  {360a5d53-c5dc-4df7-bd4b-452598d26a86}, !- Source Object
  3,                                      !- Outlet Port
  {07b6a7ac-ca84-44cc-8109-2b442d82380b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4c60b2c4-e848-4cf7-b20c-58bdc4bf9cb8}, !- Handle
  TZ-1.18-Storage FCU Outlet Air Node,    !- Name
  {a18fd262-d33b-4321-8823-cefa09b7fa6d}, !- Inlet Port
  {7203628c-bc51-4ca3-8be6-504f15715c85}; !- Outlet Port

OS:Connection,
  {7203628c-bc51-4ca3-8be6-504f15715c85}, !- Handle
  {4c60b2c4-e848-4cf7-b20c-58bdc4bf9cb8}, !- Source Object
  3,                                      !- Outlet Port
  {b97097e4-6370-4db6-923c-609b2a02b3bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a18fd262-d33b-4321-8823-cefa09b7fa6d}, !- Handle
  {07b6a7ac-ca84-44cc-8109-2b442d82380b}, !- Source Object
  10,                                     !- Outlet Port
  {4c60b2c4-e848-4cf7-b20c-58bdc4bf9cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7f772931-22e8-4c64-82c3-7807eb8936e9}, !- Handle
  TZ-1.19-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {314c325f-de99-4283-95b2-d20c9724cfb2}, !- Water Inlet Node Name
  {5854d8cd-254a-4f78-a817-d9bf952ad362}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {588736a4-2d3c-4397-a663-a7ea6873d508}, !- Handle
  TZ-1.19-Office FCU Cooling Coil Inlet Water Node, !- Name
  {7bbb969b-4d76-414e-ae91-a6e97c866c77}, !- Inlet Port
  {314c325f-de99-4283-95b2-d20c9724cfb2}; !- Outlet Port

OS:Connection,
  {7bbb969b-4d76-414e-ae91-a6e97c866c77}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  36,                                     !- Outlet Port
  {588736a4-2d3c-4397-a663-a7ea6873d508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6e83db6-c504-4e39-ba8c-e837ed66c2bf}, !- Handle
  TZ-1.19-Office FCU Cooling Coil Outlet Water Node, !- Name
  {5854d8cd-254a-4f78-a817-d9bf952ad362}, !- Inlet Port
  {4e5d3023-fb66-4680-9447-c0d6661f4fb4}; !- Outlet Port

OS:Connection,
  {314c325f-de99-4283-95b2-d20c9724cfb2}, !- Handle
  {588736a4-2d3c-4397-a663-a7ea6873d508}, !- Source Object
  3,                                      !- Outlet Port
  {7f772931-22e8-4c64-82c3-7807eb8936e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5854d8cd-254a-4f78-a817-d9bf952ad362}, !- Handle
  {7f772931-22e8-4c64-82c3-7807eb8936e9}, !- Source Object
  11,                                     !- Outlet Port
  {f6e83db6-c504-4e39-ba8c-e837ed66c2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5d3023-fb66-4680-9447-c0d6661f4fb4}, !- Handle
  {f6e83db6-c504-4e39-ba8c-e837ed66c2bf}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f284488-2471-4bfb-9795-9e452f348101}, !- Handle
  TZ-1.19-Office FCU Cooling Coil Controller, !- Name
  {7f772931-22e8-4c64-82c3-7807eb8936e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6e62a584-500b-450c-b380-be34ae49c625}, !- Handle
  TZ-1.19-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {07d54d40-3813-4817-ba57-098a6405d9ce}, !- Water Inlet Node Name
  {e9728a13-b36c-452c-84b9-28d553ef9d3e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea4329ec-5df1-4ef3-9b66-5392a065f1b2}, !- Handle
  TZ-1.19-Office FCU Heating Coil Inlet Water Node, !- Name
  {4dea7e4b-98c2-410e-b52d-3f1ee3c9aa7a}, !- Inlet Port
  {07d54d40-3813-4817-ba57-098a6405d9ce}; !- Outlet Port

OS:Connection,
  {4dea7e4b-98c2-410e-b52d-3f1ee3c9aa7a}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  36,                                     !- Outlet Port
  {ea4329ec-5df1-4ef3-9b66-5392a065f1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3129877-a3a8-4738-bcae-343c662fe723}, !- Handle
  TZ-1.19-Office FCU Heating Coil Outlet Water Node, !- Name
  {e9728a13-b36c-452c-84b9-28d553ef9d3e}, !- Inlet Port
  {c69b0e63-4da6-4771-8378-500c5a7595ae}; !- Outlet Port

OS:Connection,
  {07d54d40-3813-4817-ba57-098a6405d9ce}, !- Handle
  {ea4329ec-5df1-4ef3-9b66-5392a065f1b2}, !- Source Object
  3,                                      !- Outlet Port
  {6e62a584-500b-450c-b380-be34ae49c625}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9728a13-b36c-452c-84b9-28d553ef9d3e}, !- Handle
  {6e62a584-500b-450c-b380-be34ae49c625}, !- Source Object
  6,                                      !- Outlet Port
  {e3129877-a3a8-4738-bcae-343c662fe723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69b0e63-4da6-4771-8378-500c5a7595ae}, !- Handle
  {e3129877-a3a8-4738-bcae-343c662fe723}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae70e93c-ef23-406c-9ff5-55e45cc92389}, !- Handle
  TZ-1.19-Office FCU Heating Coil Controller, !- Name
  {6e62a584-500b-450c-b380-be34ae49c625}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {8608c44c-00fc-4b3c-90f4-7229e2176733}, !- Handle
  TZ-1.19-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63e4ae2a-dcbc-4688-a63e-1d6f6e0dade9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {211451c6-710d-47e5-8249-db7473e4c6ed}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {63e4ae2a-dcbc-4688-a63e-1d6f6e0dade9}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {211451c6-710d-47e5-8249-db7473e4c6ed}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fe5985da-7c95-4d4c-b25c-9d2951d8a3ff}, !- Handle
  TZ-1.19-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f567b7f8-3a26-4448-b611-814c1ef379ab}, !- Air Inlet Node Name
  {e0b4268e-b0a1-4c51-ae52-c27c820cad89}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {8608c44c-00fc-4b3c-90f4-7229e2176733}, !- Supply Air Fan Name
  {7f772931-22e8-4c64-82c3-7807eb8936e9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6e62a584-500b-450c-b380-be34ae49c625}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0fb61b50-f8e1-4d89-9525-defa45b7a2f5}, !- Handle
  TZ-1.19-Office FCU Inlet Air Node,      !- Name
  {da2d14ba-8c1f-4fb3-b0a5-a12e2e37f137}, !- Inlet Port
  {f567b7f8-3a26-4448-b611-814c1ef379ab}; !- Outlet Port

OS:Connection,
  {da2d14ba-8c1f-4fb3-b0a5-a12e2e37f137}, !- Handle
  {79040ff5-0409-4148-b87d-2b0e60a9ce8d}, !- Source Object
  2,                                      !- Outlet Port
  {0fb61b50-f8e1-4d89-9525-defa45b7a2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f567b7f8-3a26-4448-b611-814c1ef379ab}, !- Handle
  {0fb61b50-f8e1-4d89-9525-defa45b7a2f5}, !- Source Object
  3,                                      !- Outlet Port
  {fe5985da-7c95-4d4c-b25c-9d2951d8a3ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6b6af19e-f5ad-4a7d-a9a3-3d39b559b73a}, !- Handle
  TZ-1.19-Office FCU Outlet Air Node,     !- Name
  {e0b4268e-b0a1-4c51-ae52-c27c820cad89}, !- Inlet Port
  {d9deeb70-3a7f-4905-860d-f8b0051db5dc}; !- Outlet Port

OS:Connection,
  {d9deeb70-3a7f-4905-860d-f8b0051db5dc}, !- Handle
  {6b6af19e-f5ad-4a7d-a9a3-3d39b559b73a}, !- Source Object
  3,                                      !- Outlet Port
  {4f988bb6-0823-4d47-80cc-51e2a5ea089f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0b4268e-b0a1-4c51-ae52-c27c820cad89}, !- Handle
  {fe5985da-7c95-4d4c-b25c-9d2951d8a3ff}, !- Source Object
  10,                                     !- Outlet Port
  {6b6af19e-f5ad-4a7d-a9a3-3d39b559b73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {82dc5122-23c5-4f09-9ce9-13e6980cd3ea}, !- Handle
  TZ-1.20-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {60fc9e42-8c99-471e-9d92-879a137fa4fd}, !- Water Inlet Node Name
  {d30cf1ef-07d6-40a0-a83a-8ecc0f1c80f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d6687a50-ead5-4230-9bb7-10023740b8d2}, !- Handle
  TZ-1.20-Office FCU Cooling Coil Inlet Water Node, !- Name
  {f77eb2bd-9277-4d15-be8c-29486a5fada9}, !- Inlet Port
  {60fc9e42-8c99-471e-9d92-879a137fa4fd}; !- Outlet Port

OS:Connection,
  {f77eb2bd-9277-4d15-be8c-29486a5fada9}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  37,                                     !- Outlet Port
  {d6687a50-ead5-4230-9bb7-10023740b8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {790b585b-2d00-46bc-9c49-100d91b5d8d7}, !- Handle
  TZ-1.20-Office FCU Cooling Coil Outlet Water Node, !- Name
  {d30cf1ef-07d6-40a0-a83a-8ecc0f1c80f5}, !- Inlet Port
  {f5ab3d82-0d69-4a86-8900-7bcb21de10ec}; !- Outlet Port

OS:Connection,
  {60fc9e42-8c99-471e-9d92-879a137fa4fd}, !- Handle
  {d6687a50-ead5-4230-9bb7-10023740b8d2}, !- Source Object
  3,                                      !- Outlet Port
  {82dc5122-23c5-4f09-9ce9-13e6980cd3ea}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d30cf1ef-07d6-40a0-a83a-8ecc0f1c80f5}, !- Handle
  {82dc5122-23c5-4f09-9ce9-13e6980cd3ea}, !- Source Object
  11,                                     !- Outlet Port
  {790b585b-2d00-46bc-9c49-100d91b5d8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ab3d82-0d69-4a86-8900-7bcb21de10ec}, !- Handle
  {790b585b-2d00-46bc-9c49-100d91b5d8d7}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36dc9d68-64b3-4ecd-8d9e-4d1f5af0242d}, !- Handle
  TZ-1.20-Office FCU Cooling Coil Controller, !- Name
  {82dc5122-23c5-4f09-9ce9-13e6980cd3ea}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {31620ec5-dd91-4590-9da2-77857504c469}, !- Handle
  TZ-1.20-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79371ccc-976f-497f-82dd-a8edb48497c7}, !- Water Inlet Node Name
  {1d1983fc-9e5c-41b0-bc2d-5ac84a2dc205}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94a197ea-b849-4706-bc5f-d5259ae8d330}, !- Handle
  TZ-1.20-Office FCU Heating Coil Inlet Water Node, !- Name
  {ad71afcd-ca4c-4bd5-bd30-c1e6a1d80d58}, !- Inlet Port
  {79371ccc-976f-497f-82dd-a8edb48497c7}; !- Outlet Port

OS:Connection,
  {ad71afcd-ca4c-4bd5-bd30-c1e6a1d80d58}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  37,                                     !- Outlet Port
  {94a197ea-b849-4706-bc5f-d5259ae8d330}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3be958a6-bf2b-4faa-817f-76d5d7db903d}, !- Handle
  TZ-1.20-Office FCU Heating Coil Outlet Water Node, !- Name
  {1d1983fc-9e5c-41b0-bc2d-5ac84a2dc205}, !- Inlet Port
  {b2134cd2-2796-46a2-8337-e8a072621d74}; !- Outlet Port

OS:Connection,
  {79371ccc-976f-497f-82dd-a8edb48497c7}, !- Handle
  {94a197ea-b849-4706-bc5f-d5259ae8d330}, !- Source Object
  3,                                      !- Outlet Port
  {31620ec5-dd91-4590-9da2-77857504c469}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d1983fc-9e5c-41b0-bc2d-5ac84a2dc205}, !- Handle
  {31620ec5-dd91-4590-9da2-77857504c469}, !- Source Object
  6,                                      !- Outlet Port
  {3be958a6-bf2b-4faa-817f-76d5d7db903d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2134cd2-2796-46a2-8337-e8a072621d74}, !- Handle
  {3be958a6-bf2b-4faa-817f-76d5d7db903d}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77d9c7da-d05b-4768-937c-0d58b8040e7f}, !- Handle
  TZ-1.20-Office FCU Heating Coil Controller, !- Name
  {31620ec5-dd91-4590-9da2-77857504c469}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b8f500ed-9b2d-4649-89fe-3a6dd7f97d5e}, !- Handle
  TZ-1.20-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03f63f65-f502-4a58-abfa-a9729a6064a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {efcc8856-d862-484b-8b96-cb9378c220d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {03f63f65-f502-4a58-abfa-a9729a6064a7}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {efcc8856-d862-484b-8b96-cb9378c220d4}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {42cb68c1-b26c-40ea-a651-b2652c75fe40}, !- Handle
  TZ-1.20-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4a1c6eb0-e2e1-49c2-aba2-fd6cac69d9c5}, !- Air Inlet Node Name
  {ef36ca7e-5bbd-4ee1-afb2-37ce041ad4ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b8f500ed-9b2d-4649-89fe-3a6dd7f97d5e}, !- Supply Air Fan Name
  {82dc5122-23c5-4f09-9ce9-13e6980cd3ea}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {31620ec5-dd91-4590-9da2-77857504c469}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {37219907-98f2-48fc-8bf1-07163a6d95ef}, !- Handle
  TZ-1.20-Office FCU Inlet Air Node,      !- Name
  {99a12a61-9699-41a5-a833-421b2329f35a}, !- Inlet Port
  {4a1c6eb0-e2e1-49c2-aba2-fd6cac69d9c5}; !- Outlet Port

OS:Connection,
  {99a12a61-9699-41a5-a833-421b2329f35a}, !- Handle
  {c3af48b3-1ea5-4541-bd82-d5cd57576fdc}, !- Source Object
  2,                                      !- Outlet Port
  {37219907-98f2-48fc-8bf1-07163a6d95ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a1c6eb0-e2e1-49c2-aba2-fd6cac69d9c5}, !- Handle
  {37219907-98f2-48fc-8bf1-07163a6d95ef}, !- Source Object
  3,                                      !- Outlet Port
  {42cb68c1-b26c-40ea-a651-b2652c75fe40}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6867a315-7c17-4298-aaba-12e4b91aa8a2}, !- Handle
  TZ-1.20-Office FCU Outlet Air Node,     !- Name
  {ef36ca7e-5bbd-4ee1-afb2-37ce041ad4ac}, !- Inlet Port
  {83d55f92-fd30-4494-993f-6d6bbb94b51f}; !- Outlet Port

OS:Connection,
  {83d55f92-fd30-4494-993f-6d6bbb94b51f}, !- Handle
  {6867a315-7c17-4298-aaba-12e4b91aa8a2}, !- Source Object
  3,                                      !- Outlet Port
  {a0c94a3c-b7b4-4b3b-94b1-48d20bd84f14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef36ca7e-5bbd-4ee1-afb2-37ce041ad4ac}, !- Handle
  {42cb68c1-b26c-40ea-a651-b2652c75fe40}, !- Source Object
  10,                                     !- Outlet Port
  {6867a315-7c17-4298-aaba-12e4b91aa8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3d67d917-b34d-42cb-915e-c33b081de15d}, !- Handle
  TZ-1.21-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b3edcf13-1007-4bcc-9cae-834eaf24ec74}, !- Water Inlet Node Name
  {cb5085fd-1f89-42b7-8576-bd3cdfb62bc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {31445e22-7636-4171-8183-da9a1c78cca1}, !- Handle
  TZ-1.21-Office FCU Cooling Coil Inlet Water Node, !- Name
  {814b9d65-36ce-4369-b075-51c125f7d61b}, !- Inlet Port
  {b3edcf13-1007-4bcc-9cae-834eaf24ec74}; !- Outlet Port

OS:Connection,
  {814b9d65-36ce-4369-b075-51c125f7d61b}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  38,                                     !- Outlet Port
  {31445e22-7636-4171-8183-da9a1c78cca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d53453bf-b8b4-4785-828b-882c78b06cf7}, !- Handle
  TZ-1.21-Office FCU Cooling Coil Outlet Water Node, !- Name
  {cb5085fd-1f89-42b7-8576-bd3cdfb62bc6}, !- Inlet Port
  {f24608c9-1782-4ce1-8f49-b088e4823521}; !- Outlet Port

OS:Connection,
  {b3edcf13-1007-4bcc-9cae-834eaf24ec74}, !- Handle
  {31445e22-7636-4171-8183-da9a1c78cca1}, !- Source Object
  3,                                      !- Outlet Port
  {3d67d917-b34d-42cb-915e-c33b081de15d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cb5085fd-1f89-42b7-8576-bd3cdfb62bc6}, !- Handle
  {3d67d917-b34d-42cb-915e-c33b081de15d}, !- Source Object
  11,                                     !- Outlet Port
  {d53453bf-b8b4-4785-828b-882c78b06cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24608c9-1782-4ce1-8f49-b088e4823521}, !- Handle
  {d53453bf-b8b4-4785-828b-882c78b06cf7}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a23e6ce7-e012-4782-a0ed-427421683d8e}, !- Handle
  TZ-1.21-Office FCU Cooling Coil Controller, !- Name
  {3d67d917-b34d-42cb-915e-c33b081de15d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f53009e8-ec27-450d-a4e7-454cdc506127}, !- Handle
  TZ-1.21-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {603b16bd-c67c-4bec-8e73-53522be213b4}, !- Water Inlet Node Name
  {ad5953ac-f3eb-4ac4-93ae-5cc7887c6530}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e75d07c4-9ee1-4075-8027-c6d26b140731}, !- Handle
  TZ-1.21-Office FCU Heating Coil Inlet Water Node, !- Name
  {deb02eff-8797-491d-b050-b17f78f4fba3}, !- Inlet Port
  {603b16bd-c67c-4bec-8e73-53522be213b4}; !- Outlet Port

OS:Connection,
  {deb02eff-8797-491d-b050-b17f78f4fba3}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  38,                                     !- Outlet Port
  {e75d07c4-9ee1-4075-8027-c6d26b140731}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b5ca313-c6af-431b-b503-0f08ea019f3b}, !- Handle
  TZ-1.21-Office FCU Heating Coil Outlet Water Node, !- Name
  {ad5953ac-f3eb-4ac4-93ae-5cc7887c6530}, !- Inlet Port
  {6586c6c1-e1a7-4fe1-beb4-1482697e3e75}; !- Outlet Port

OS:Connection,
  {603b16bd-c67c-4bec-8e73-53522be213b4}, !- Handle
  {e75d07c4-9ee1-4075-8027-c6d26b140731}, !- Source Object
  3,                                      !- Outlet Port
  {f53009e8-ec27-450d-a4e7-454cdc506127}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ad5953ac-f3eb-4ac4-93ae-5cc7887c6530}, !- Handle
  {f53009e8-ec27-450d-a4e7-454cdc506127}, !- Source Object
  6,                                      !- Outlet Port
  {3b5ca313-c6af-431b-b503-0f08ea019f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6586c6c1-e1a7-4fe1-beb4-1482697e3e75}, !- Handle
  {3b5ca313-c6af-431b-b503-0f08ea019f3b}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1e3ca8fc-3f83-4a2a-8128-d91198409650}, !- Handle
  TZ-1.21-Office FCU Heating Coil Controller, !- Name
  {f53009e8-ec27-450d-a4e7-454cdc506127}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2373334d-f78f-491c-8e1f-10b666c3957f}, !- Handle
  TZ-1.21-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bce74685-ef93-4d51-b52f-90be162d76c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {998e4d4d-0385-4480-b6b8-4f278b5bbc22}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bce74685-ef93-4d51-b52f-90be162d76c7}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {998e4d4d-0385-4480-b6b8-4f278b5bbc22}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a0aa6a53-0acc-4cfd-bba6-e7e41f0a0d75}, !- Handle
  TZ-1.21-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {58587585-e406-498b-82be-4324065daff1}, !- Air Inlet Node Name
  {61c8fa89-dabb-488f-85d6-c4125b1586e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2373334d-f78f-491c-8e1f-10b666c3957f}, !- Supply Air Fan Name
  {3d67d917-b34d-42cb-915e-c33b081de15d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f53009e8-ec27-450d-a4e7-454cdc506127}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {9cbe397e-f8a8-4eaa-ad3c-c647619e6f12}, !- Handle
  TZ-1.21-Office FCU Inlet Air Node,      !- Name
  {1bd9eda7-839d-4be8-ac96-56c538aa0f2d}, !- Inlet Port
  {58587585-e406-498b-82be-4324065daff1}; !- Outlet Port

OS:Connection,
  {1bd9eda7-839d-4be8-ac96-56c538aa0f2d}, !- Handle
  {3c1056a1-f11b-404a-9f35-4a8da1cd220c}, !- Source Object
  2,                                      !- Outlet Port
  {9cbe397e-f8a8-4eaa-ad3c-c647619e6f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58587585-e406-498b-82be-4324065daff1}, !- Handle
  {9cbe397e-f8a8-4eaa-ad3c-c647619e6f12}, !- Source Object
  3,                                      !- Outlet Port
  {a0aa6a53-0acc-4cfd-bba6-e7e41f0a0d75}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {40efce18-4349-443c-9b95-235aeae9a328}, !- Handle
  TZ-1.21-Office FCU Outlet Air Node,     !- Name
  {61c8fa89-dabb-488f-85d6-c4125b1586e5}, !- Inlet Port
  {a9663bb8-0b89-4037-9a23-7eef844dceae}; !- Outlet Port

OS:Connection,
  {a9663bb8-0b89-4037-9a23-7eef844dceae}, !- Handle
  {40efce18-4349-443c-9b95-235aeae9a328}, !- Source Object
  3,                                      !- Outlet Port
  {4d2c7cc7-5415-4f51-b736-767bd3ec9874}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61c8fa89-dabb-488f-85d6-c4125b1586e5}, !- Handle
  {a0aa6a53-0acc-4cfd-bba6-e7e41f0a0d75}, !- Source Object
  10,                                     !- Outlet Port
  {40efce18-4349-443c-9b95-235aeae9a328}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {0e9d22ec-e691-40d3-a5a9-9e90200b9a0d}, !- Handle
  TZ-1.22-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e9ff6994-d436-4b06-b9ac-263600baf7e0}, !- Water Inlet Node Name
  {00fe5dd6-50d2-4881-b368-676f69c36777}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {8b82bed7-eddc-42f7-957f-9b8e0ab1c5a2}, !- Handle
  TZ-1.22-Office FCU Cooling Coil Inlet Water Node, !- Name
  {60ee6030-039d-40ef-960c-0eaa2f389dfe}, !- Inlet Port
  {e9ff6994-d436-4b06-b9ac-263600baf7e0}; !- Outlet Port

OS:Connection,
  {60ee6030-039d-40ef-960c-0eaa2f389dfe}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  39,                                     !- Outlet Port
  {8b82bed7-eddc-42f7-957f-9b8e0ab1c5a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69cecbc8-9306-4fc7-86f5-e8d12ca324b2}, !- Handle
  TZ-1.22-Office FCU Cooling Coil Outlet Water Node, !- Name
  {00fe5dd6-50d2-4881-b368-676f69c36777}, !- Inlet Port
  {08401da7-5319-41f2-ac00-b79d1559bd65}; !- Outlet Port

OS:Connection,
  {e9ff6994-d436-4b06-b9ac-263600baf7e0}, !- Handle
  {8b82bed7-eddc-42f7-957f-9b8e0ab1c5a2}, !- Source Object
  3,                                      !- Outlet Port
  {0e9d22ec-e691-40d3-a5a9-9e90200b9a0d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {00fe5dd6-50d2-4881-b368-676f69c36777}, !- Handle
  {0e9d22ec-e691-40d3-a5a9-9e90200b9a0d}, !- Source Object
  11,                                     !- Outlet Port
  {69cecbc8-9306-4fc7-86f5-e8d12ca324b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08401da7-5319-41f2-ac00-b79d1559bd65}, !- Handle
  {69cecbc8-9306-4fc7-86f5-e8d12ca324b2}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {220bd954-c272-42fb-8657-5237aaca2909}, !- Handle
  TZ-1.22-Office FCU Cooling Coil Controller, !- Name
  {0e9d22ec-e691-40d3-a5a9-9e90200b9a0d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {383046ba-7c55-4804-b502-ee45f225710c}, !- Handle
  TZ-1.22-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {82f6209f-20f5-4407-8363-92a665b60baf}, !- Water Inlet Node Name
  {58f54890-2d81-4e0c-aa41-2d71e7e879b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af2e8703-f87c-4000-a2b5-3c31f420b46a}, !- Handle
  TZ-1.22-Office FCU Heating Coil Inlet Water Node, !- Name
  {aaa35a6b-1f43-4ac8-b562-7c02573c4fb9}, !- Inlet Port
  {82f6209f-20f5-4407-8363-92a665b60baf}; !- Outlet Port

OS:Connection,
  {aaa35a6b-1f43-4ac8-b562-7c02573c4fb9}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  39,                                     !- Outlet Port
  {af2e8703-f87c-4000-a2b5-3c31f420b46a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88b9b43e-5200-4a93-9047-e00e4a81973f}, !- Handle
  TZ-1.22-Office FCU Heating Coil Outlet Water Node, !- Name
  {58f54890-2d81-4e0c-aa41-2d71e7e879b7}, !- Inlet Port
  {0f60c054-ac10-41ee-b57d-8dcb4f1d1b70}; !- Outlet Port

OS:Connection,
  {82f6209f-20f5-4407-8363-92a665b60baf}, !- Handle
  {af2e8703-f87c-4000-a2b5-3c31f420b46a}, !- Source Object
  3,                                      !- Outlet Port
  {383046ba-7c55-4804-b502-ee45f225710c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {58f54890-2d81-4e0c-aa41-2d71e7e879b7}, !- Handle
  {383046ba-7c55-4804-b502-ee45f225710c}, !- Source Object
  6,                                      !- Outlet Port
  {88b9b43e-5200-4a93-9047-e00e4a81973f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f60c054-ac10-41ee-b57d-8dcb4f1d1b70}, !- Handle
  {88b9b43e-5200-4a93-9047-e00e4a81973f}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c4fb54d3-9ebf-4c85-97bb-3fc90fc2d6f0}, !- Handle
  TZ-1.22-Office FCU Heating Coil Controller, !- Name
  {383046ba-7c55-4804-b502-ee45f225710c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {f46e3fe7-995b-4d47-9f9f-5ac39d8be10e}, !- Handle
  TZ-1.22-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd797c39-c795-471d-9db9-7681be733ed8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {517a5901-ad40-4b3b-9eed-31662cd46ca4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cd797c39-c795-471d-9db9-7681be733ed8}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {517a5901-ad40-4b3b-9eed-31662cd46ca4}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cb23c513-3922-480c-a0d5-c2c8681255a2}, !- Handle
  TZ-1.22-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9608591b-15ac-47ef-9e3b-567b685ac258}, !- Air Inlet Node Name
  {6925965c-5331-4a96-9f3b-05d18491e86f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {f46e3fe7-995b-4d47-9f9f-5ac39d8be10e}, !- Supply Air Fan Name
  {0e9d22ec-e691-40d3-a5a9-9e90200b9a0d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {383046ba-7c55-4804-b502-ee45f225710c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0542321b-f766-44fa-91c8-75a30a0036aa}, !- Handle
  TZ-1.22-Office FCU Inlet Air Node,      !- Name
  {fac3bc2a-6e53-499e-8d68-476bb068eb58}, !- Inlet Port
  {9608591b-15ac-47ef-9e3b-567b685ac258}; !- Outlet Port

OS:Connection,
  {fac3bc2a-6e53-499e-8d68-476bb068eb58}, !- Handle
  {019aa5cb-191d-4f18-81aa-85acf3361506}, !- Source Object
  2,                                      !- Outlet Port
  {0542321b-f766-44fa-91c8-75a30a0036aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9608591b-15ac-47ef-9e3b-567b685ac258}, !- Handle
  {0542321b-f766-44fa-91c8-75a30a0036aa}, !- Source Object
  3,                                      !- Outlet Port
  {cb23c513-3922-480c-a0d5-c2c8681255a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f1c6db55-8dc5-4c08-ba39-0f81bfc8f76f}, !- Handle
  TZ-1.22-Office FCU Outlet Air Node,     !- Name
  {6925965c-5331-4a96-9f3b-05d18491e86f}, !- Inlet Port
  {902d197a-39e1-4760-a61f-bd6adc58b8bb}; !- Outlet Port

OS:Connection,
  {902d197a-39e1-4760-a61f-bd6adc58b8bb}, !- Handle
  {f1c6db55-8dc5-4c08-ba39-0f81bfc8f76f}, !- Source Object
  3,                                      !- Outlet Port
  {f52133ba-b643-47a7-b061-153256e7b5d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6925965c-5331-4a96-9f3b-05d18491e86f}, !- Handle
  {cb23c513-3922-480c-a0d5-c2c8681255a2}, !- Source Object
  10,                                     !- Outlet Port
  {f1c6db55-8dc5-4c08-ba39-0f81bfc8f76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {eb8bfa78-c1de-4032-b4a1-02bd8b9a7e30}, !- Handle
  TZ-1.23-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c96d7d7d-a026-4448-b0b4-1a145acbed62}, !- Water Inlet Node Name
  {a6505045-ae74-4816-b289-388ce02effb4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e5069f16-c2ec-45b6-a692-6621a9623484}, !- Handle
  TZ-1.23-Office FCU Cooling Coil Inlet Water Node, !- Name
  {f71bb763-8b0a-486a-a1db-de2ea64637e1}, !- Inlet Port
  {c96d7d7d-a026-4448-b0b4-1a145acbed62}; !- Outlet Port

OS:Connection,
  {f71bb763-8b0a-486a-a1db-de2ea64637e1}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  40,                                     !- Outlet Port
  {e5069f16-c2ec-45b6-a692-6621a9623484}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1cfdfe8-d829-49a8-b455-d10c4b69ff4e}, !- Handle
  TZ-1.23-Office FCU Cooling Coil Outlet Water Node, !- Name
  {a6505045-ae74-4816-b289-388ce02effb4}, !- Inlet Port
  {e56aafe0-a243-4605-b706-9653be1130ab}; !- Outlet Port

OS:Connection,
  {c96d7d7d-a026-4448-b0b4-1a145acbed62}, !- Handle
  {e5069f16-c2ec-45b6-a692-6621a9623484}, !- Source Object
  3,                                      !- Outlet Port
  {eb8bfa78-c1de-4032-b4a1-02bd8b9a7e30}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a6505045-ae74-4816-b289-388ce02effb4}, !- Handle
  {eb8bfa78-c1de-4032-b4a1-02bd8b9a7e30}, !- Source Object
  11,                                     !- Outlet Port
  {b1cfdfe8-d829-49a8-b455-d10c4b69ff4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e56aafe0-a243-4605-b706-9653be1130ab}, !- Handle
  {b1cfdfe8-d829-49a8-b455-d10c4b69ff4e}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0836a411-9dbd-48e9-a12e-11f50df6d12a}, !- Handle
  TZ-1.23-Office FCU Cooling Coil Controller, !- Name
  {eb8bfa78-c1de-4032-b4a1-02bd8b9a7e30}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {6b200acd-2233-4900-8bd3-4d3c9a3442ef}, !- Handle
  TZ-1.23-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f2d14e2-787b-4dbf-bc88-b24f500d7714}, !- Water Inlet Node Name
  {3c4264c1-99ef-471c-a1ff-ef62aba0fef7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3e824c29-d91b-4753-9ebb-2446ef77eaad}, !- Handle
  TZ-1.23-Office FCU Heating Coil Inlet Water Node, !- Name
  {6d270f21-2ef3-4d2d-b6b6-b5f4d1e8496c}, !- Inlet Port
  {1f2d14e2-787b-4dbf-bc88-b24f500d7714}; !- Outlet Port

OS:Connection,
  {6d270f21-2ef3-4d2d-b6b6-b5f4d1e8496c}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  40,                                     !- Outlet Port
  {3e824c29-d91b-4753-9ebb-2446ef77eaad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a50c424-4b03-47c6-b9d0-d2d81297e305}, !- Handle
  TZ-1.23-Office FCU Heating Coil Outlet Water Node, !- Name
  {3c4264c1-99ef-471c-a1ff-ef62aba0fef7}, !- Inlet Port
  {4ce8fd01-baeb-4234-9aac-e1acd3fdeea3}; !- Outlet Port

OS:Connection,
  {1f2d14e2-787b-4dbf-bc88-b24f500d7714}, !- Handle
  {3e824c29-d91b-4753-9ebb-2446ef77eaad}, !- Source Object
  3,                                      !- Outlet Port
  {6b200acd-2233-4900-8bd3-4d3c9a3442ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3c4264c1-99ef-471c-a1ff-ef62aba0fef7}, !- Handle
  {6b200acd-2233-4900-8bd3-4d3c9a3442ef}, !- Source Object
  6,                                      !- Outlet Port
  {2a50c424-4b03-47c6-b9d0-d2d81297e305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce8fd01-baeb-4234-9aac-e1acd3fdeea3}, !- Handle
  {2a50c424-4b03-47c6-b9d0-d2d81297e305}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eb1e2052-ca60-4a25-a894-15f77be607de}, !- Handle
  TZ-1.23-Office FCU Heating Coil Controller, !- Name
  {6b200acd-2233-4900-8bd3-4d3c9a3442ef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b1449bd5-8e80-45ba-b649-1b0541ef6144}, !- Handle
  TZ-1.23-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {96a584af-bde4-4d5d-8d6d-69d3e2be448d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9e5805c-22ad-4fa8-a04f-bba4c991bc82}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {96a584af-bde4-4d5d-8d6d-69d3e2be448d}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9e5805c-22ad-4fa8-a04f-bba4c991bc82}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {541eed4a-cd06-4259-ae10-f28b3494556f}, !- Handle
  TZ-1.23-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5894601c-894d-46f5-b4bd-f6c19a2c6b6a}, !- Air Inlet Node Name
  {0badde2d-4517-4522-b9a0-ad0b4df378b7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b1449bd5-8e80-45ba-b649-1b0541ef6144}, !- Supply Air Fan Name
  {eb8bfa78-c1de-4032-b4a1-02bd8b9a7e30}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {6b200acd-2233-4900-8bd3-4d3c9a3442ef}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {28920c98-e680-48c0-befe-c3bfaa26e8b8}, !- Handle
  TZ-1.23-Office FCU Inlet Air Node,      !- Name
  {6095f738-09d7-4f6c-8a97-4076d938c725}, !- Inlet Port
  {5894601c-894d-46f5-b4bd-f6c19a2c6b6a}; !- Outlet Port

OS:Connection,
  {6095f738-09d7-4f6c-8a97-4076d938c725}, !- Handle
  {532c36f8-86e0-4662-869c-f875c55f3fd9}, !- Source Object
  2,                                      !- Outlet Port
  {28920c98-e680-48c0-befe-c3bfaa26e8b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5894601c-894d-46f5-b4bd-f6c19a2c6b6a}, !- Handle
  {28920c98-e680-48c0-befe-c3bfaa26e8b8}, !- Source Object
  3,                                      !- Outlet Port
  {541eed4a-cd06-4259-ae10-f28b3494556f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {607f8e02-4bb9-4f10-b253-99db1f9ddd9b}, !- Handle
  TZ-1.23-Office FCU Outlet Air Node,     !- Name
  {0badde2d-4517-4522-b9a0-ad0b4df378b7}, !- Inlet Port
  {9122c610-870e-497a-a2b5-38b13c6796f4}; !- Outlet Port

OS:Connection,
  {9122c610-870e-497a-a2b5-38b13c6796f4}, !- Handle
  {607f8e02-4bb9-4f10-b253-99db1f9ddd9b}, !- Source Object
  3,                                      !- Outlet Port
  {25a9dbe7-ad42-41fa-82bc-709dc756fb66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0badde2d-4517-4522-b9a0-ad0b4df378b7}, !- Handle
  {541eed4a-cd06-4259-ae10-f28b3494556f}, !- Source Object
  10,                                     !- Outlet Port
  {607f8e02-4bb9-4f10-b253-99db1f9ddd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4970ca2f-2883-4f88-9076-4524d69b1ca1}, !- Handle
  TZ-1.24-Office FCU Cooling Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {dce6be02-6eb2-4d55-a724-286e5cbc5e8d}, !- Water Inlet Node Name
  {a58e53d2-a1d5-413e-aca4-8fcc8e1887e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a10257f1-9317-437c-81e5-07e7123e28fc}, !- Handle
  TZ-1.24-Office FCU Cooling Coil Inlet Water Node, !- Name
  {64cad103-4b27-4e85-907a-fc0efe7ef790}, !- Inlet Port
  {dce6be02-6eb2-4d55-a724-286e5cbc5e8d}; !- Outlet Port

OS:Connection,
  {64cad103-4b27-4e85-907a-fc0efe7ef790}, !- Handle
  {77126f38-34fd-40e1-b137-e2bb5f1f7b4d}, !- Source Object
  41,                                     !- Outlet Port
  {a10257f1-9317-437c-81e5-07e7123e28fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f1bd5bc-9a74-4388-a36d-444d916dbe4d}, !- Handle
  TZ-1.24-Office FCU Cooling Coil Outlet Water Node, !- Name
  {a58e53d2-a1d5-413e-aca4-8fcc8e1887e8}, !- Inlet Port
  {da6441f6-672e-4d7f-a7e6-bc1b7fed4be0}; !- Outlet Port

OS:Connection,
  {dce6be02-6eb2-4d55-a724-286e5cbc5e8d}, !- Handle
  {a10257f1-9317-437c-81e5-07e7123e28fc}, !- Source Object
  3,                                      !- Outlet Port
  {4970ca2f-2883-4f88-9076-4524d69b1ca1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a58e53d2-a1d5-413e-aca4-8fcc8e1887e8}, !- Handle
  {4970ca2f-2883-4f88-9076-4524d69b1ca1}, !- Source Object
  11,                                     !- Outlet Port
  {4f1bd5bc-9a74-4388-a36d-444d916dbe4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6441f6-672e-4d7f-a7e6-bc1b7fed4be0}, !- Handle
  {4f1bd5bc-9a74-4388-a36d-444d916dbe4d}, !- Source Object
  3,                                      !- Outlet Port
  {537e2b3f-cfb5-41df-abd1-1aa4ab9ed768}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e6d62579-93ad-451f-8932-f882225cecf9}, !- Handle
  TZ-1.24-Office FCU Cooling Coil Controller, !- Name
  {4970ca2f-2883-4f88-9076-4524d69b1ca1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {765ac921-39a7-4656-924a-3ce6beef78dc}, !- Handle
  TZ-1.24-Office FCU Heating Coil,        !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8755dd56-2119-4f30-936f-9c82c9575cc4}, !- Water Inlet Node Name
  {a29ad849-4bfa-491c-9959-a335c4e60350}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8cc7db4-de82-474e-bffc-8ae0b3c839a6}, !- Handle
  TZ-1.24-Office FCU Heating Coil Inlet Water Node, !- Name
  {640df15e-32f4-4aa5-84a4-b8374cce780b}, !- Inlet Port
  {8755dd56-2119-4f30-936f-9c82c9575cc4}; !- Outlet Port

OS:Connection,
  {640df15e-32f4-4aa5-84a4-b8374cce780b}, !- Handle
  {9ab1b184-ed8b-49c4-abca-992a4f809fc3}, !- Source Object
  41,                                     !- Outlet Port
  {f8cc7db4-de82-474e-bffc-8ae0b3c839a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42774a69-6fb7-4d1c-aed4-241d06e2c215}, !- Handle
  TZ-1.24-Office FCU Heating Coil Outlet Water Node, !- Name
  {a29ad849-4bfa-491c-9959-a335c4e60350}, !- Inlet Port
  {0d0f2908-2345-4204-ac4a-7edffb4985f2}; !- Outlet Port

OS:Connection,
  {8755dd56-2119-4f30-936f-9c82c9575cc4}, !- Handle
  {f8cc7db4-de82-474e-bffc-8ae0b3c839a6}, !- Source Object
  3,                                      !- Outlet Port
  {765ac921-39a7-4656-924a-3ce6beef78dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a29ad849-4bfa-491c-9959-a335c4e60350}, !- Handle
  {765ac921-39a7-4656-924a-3ce6beef78dc}, !- Source Object
  6,                                      !- Outlet Port
  {42774a69-6fb7-4d1c-aed4-241d06e2c215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0f2908-2345-4204-ac4a-7edffb4985f2}, !- Handle
  {42774a69-6fb7-4d1c-aed4-241d06e2c215}, !- Source Object
  3,                                      !- Outlet Port
  {f8240c87-c3e8-4b76-aaa4-e00ea7dfc428}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bea7caa9-846f-411e-8975-733ff8b1ca94}, !- Handle
  TZ-1.24-Office FCU Heating Coil Controller, !- Name
  {765ac921-39a7-4656-924a-3ce6beef78dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1b636573-1adc-4994-b7ac-197a7d945a6f}, !- Handle
  TZ-1.24-Office Fan Coil fan,            !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {912c2561-6fa5-48e1-8f81-a517327598c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a597fb0-a8b6-4cf1-8fb8-e1fb5e74f617}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {912c2561-6fa5-48e1-8f81-a517327598c7}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a597fb0-a8b6-4cf1-8fb8-e1fb5e74f617}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f7bf191d-4d0e-49f2-a481-7259bdb600e9}, !- Handle
  TZ-1.24-Office FCU,                     !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {bda6d5bb-cb39-48e7-8e79-3d9410d770a1}, !- Air Inlet Node Name
  {87ca7e9f-abde-4353-bb69-043f2aceb3a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1b636573-1adc-4994-b7ac-197a7d945a6f}, !- Supply Air Fan Name
  {4970ca2f-2883-4f88-9076-4524d69b1ca1}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {765ac921-39a7-4656-924a-3ce6beef78dc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e2f172dd-c0b7-46b4-adfc-cbc827ffcece}, !- Handle
  TZ-1.24-Office FCU Inlet Air Node,      !- Name
  {b8a38bdf-2ec2-4044-9b6f-6b15aedbd141}, !- Inlet Port
  {bda6d5bb-cb39-48e7-8e79-3d9410d770a1}; !- Outlet Port

OS:Connection,
  {b8a38bdf-2ec2-4044-9b6f-6b15aedbd141}, !- Handle
  {451c8d0c-aba4-4a24-bdbf-de6bbdcff108}, !- Source Object
  2,                                      !- Outlet Port
  {e2f172dd-c0b7-46b4-adfc-cbc827ffcece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bda6d5bb-cb39-48e7-8e79-3d9410d770a1}, !- Handle
  {e2f172dd-c0b7-46b4-adfc-cbc827ffcece}, !- Source Object
  3,                                      !- Outlet Port
  {f7bf191d-4d0e-49f2-a481-7259bdb600e9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {51448132-a8d3-4e7a-b2ca-221eb9c03aa5}, !- Handle
  TZ-1.24-Office FCU Outlet Air Node,     !- Name
  {87ca7e9f-abde-4353-bb69-043f2aceb3a1}, !- Inlet Port
  {b558d106-5b42-4332-8573-735d00beb1bb}; !- Outlet Port

OS:Connection,
  {b558d106-5b42-4332-8573-735d00beb1bb}, !- Handle
  {51448132-a8d3-4e7a-b2ca-221eb9c03aa5}, !- Source Object
  3,                                      !- Outlet Port
  {710b2ce5-dd9a-42e1-9389-317aab1f219c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87ca7e9f-abde-4353-bb69-043f2aceb3a1}, !- Handle
  {f7bf191d-4d0e-49f2-a481-7259bdb600e9}, !- Source Object
  10,                                     !- Outlet Port
  {51448132-a8d3-4e7a-b2ca-221eb9c03aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {7763ef9e-13d6-4aab-a6e4-f94f5b310fda}, !- Handle
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  DOAS with fan coil air-cooled chiller with central air source heat pump; !- Feature Value 1

OS:Schedule:Ruleset,
  {afade98c-be88-4a72-9276-58b6c8b0d1fc}, !- Handle
  12 Zone DOAS Occ Sch,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {eaf55b42-1c71-4810-8e3f-f1faf88c6869}, !- Default Day Schedule Name
  {16e18561-1640-48f2-aaa1-5ec22d8505a9}, !- Summer Design Day Schedule Name
  {d7c11bb6-61c5-4242-9e30-82d900f33539}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eaf55b42-1c71-4810-8e3f-f1faf88c6869}, !- Handle
  12 Zone DOAS Occ Sch Default,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {cf4111e7-f61b-4151-9131-fbd065f40513}, !- Handle
  {afade98c-be88-4a72-9276-58b6c8b0d1fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  47,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  12,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-05-16 01:22:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-05-16 01:22:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d7c11bb6-61c5-4242-9e30-82d900f33539}, !- Handle
  12 Zone DOAS Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16e18561-1640-48f2-aaa1-5ec22d8505a9}, !- Handle
  12 Zone DOAS Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da569f44-4feb-4f14-940b-f5541d0dbe0c}, !- Handle
  12 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {afade98c-be88-4a72-9276-58b6c8b0d1fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c7955858-c996-4a3a-aa3b-fd7f687c4ae8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7955858-c996-4a3a-aa3b-fd7f687c4ae8}, !- Handle
  12 Zone DOAS Occ Sch Saturday,          !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f679724-9d44-4172-acba-8a7549c3f7c2}, !- Handle
  12 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {afade98c-be88-4a72-9276-58b6c8b0d1fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {879b8f75-3019-452e-a960-8c59eab1f755}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {879b8f75-3019-452e-a960-8c59eab1f755}, !- Handle
  12 Zone DOAS Occ Sch Sunday,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {316bd532-e509-4b19-b4c4-6ff1e4a52ae8}, !- Handle
  12 Zone DOAS ERV,                       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7472ac60-9ef7-4366-8cb3-52325559c685}, !- Supply Air Inlet Node
  {85ccda57-bc83-450b-8dc1-c6a15dc69dbd}, !- Supply Air Outlet Node
  {cf1a1e6a-913c-46ea-a6bb-97f45f8913f2}, !- Exhaust Air Inlet Node
  {860456dc-48aa-4d89-aa72-bf808778e225}, !- Exhaust Air Outlet Node
  410.743055555555,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {262e904c-fe14-466f-ae83-e71fefdff485}, !- Handle
  Node 2,                                 !- Name
  {85ccda57-bc83-450b-8dc1-c6a15dc69dbd}, !- Inlet Port
  {4534bbf8-8668-4071-bb28-94860203ba17}; !- Outlet Port

OS:Connection,
  {7472ac60-9ef7-4366-8cb3-52325559c685}, !- Handle
  {5f0c52d5-dc4e-4b36-b231-0a1a7c861dc7}, !- Source Object
  3,                                      !- Outlet Port
  {316bd532-e509-4b19-b4c4-6ff1e4a52ae8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {85ccda57-bc83-450b-8dc1-c6a15dc69dbd}, !- Handle
  {316bd532-e509-4b19-b4c4-6ff1e4a52ae8}, !- Source Object
  13,                                     !- Outlet Port
  {262e904c-fe14-466f-ae83-e71fefdff485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4534bbf8-8668-4071-bb28-94860203ba17}, !- Handle
  {262e904c-fe14-466f-ae83-e71fefdff485}, !- Source Object
  3,                                      !- Outlet Port
  {32309496-ed2c-4ff8-86e0-b024c5d9572e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f21df2e-cd70-4528-8184-1426ba4d8e94}, !- Handle
  Node 3,                                 !- Name
  {01d668b2-3a6c-4ea4-a097-05193962f24c}, !- Inlet Port
  {cf1a1e6a-913c-46ea-a6bb-97f45f8913f2}; !- Outlet Port

OS:Connection,
  {01d668b2-3a6c-4ea4-a097-05193962f24c}, !- Handle
  {32309496-ed2c-4ff8-86e0-b024c5d9572e}, !- Source Object
  7,                                      !- Outlet Port
  {1f21df2e-cd70-4528-8184-1426ba4d8e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1a1e6a-913c-46ea-a6bb-97f45f8913f2}, !- Handle
  {1f21df2e-cd70-4528-8184-1426ba4d8e94}, !- Source Object
  3,                                      !- Outlet Port
  {316bd532-e509-4b19-b4c4-6ff1e4a52ae8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {860456dc-48aa-4d89-aa72-bf808778e225}, !- Handle
  {316bd532-e509-4b19-b4c4-6ff1e4a52ae8}, !- Source Object
  15,                                     !- Outlet Port
  {1447dc17-00ef-45b2-8068-78a9b104f890}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e170fb1c-5bc3-47f6-9ab0-cad7010353f6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {64caf15d-4b59-4ea9-bfec-9963f9940af6}, !- Reference Setpoint Node Name
  {64caf15d-4b59-4ea9-bfec-9963f9940af6}, !- Mixed Air Stream Node Name
  {5f0c52d5-dc4e-4b36-b231-0a1a7c861dc7}, !- Outdoor Air Stream Node Name
  {9c089035-6245-48d1-b1bc-c185972d1f5d}, !- Return Air Stream Node Name
  {262e904c-fe14-466f-ae83-e71fefdff485}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {75182ae8-e9ca-4e46-a8a1-d3ab6e890797}, !- Handle
  24 Zone DOAS Occ Sch,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {128c3731-eb10-4eb4-b3ea-f726d539ddef}, !- Default Day Schedule Name
  {0b39a62c-ae0c-4c3d-9685-10f595ca9cfd}, !- Summer Design Day Schedule Name
  {5d26b553-3fd0-4e76-b383-073210a4f1f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {128c3731-eb10-4eb4-b3ea-f726d539ddef}, !- Handle
  24 Zone DOAS Occ Sch Default,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5812691b-edb7-4a26-89fc-59a2431561f4}, !- Handle
  {75182ae8-e9ca-4e46-a8a1-d3ab6e890797}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28,                                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  24,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-05-16 01:22:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-05-16 01:22:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5d26b553-3fd0-4e76-b383-073210a4f1f4}, !- Handle
  24 Zone DOAS Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b39a62c-ae0c-4c3d-9685-10f595ca9cfd}, !- Handle
  24 Zone DOAS Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccf30f19-000c-4619-ac00-722eef4426e2}, !- Handle
  24 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {75182ae8-e9ca-4e46-a8a1-d3ab6e890797}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8280ac7f-3644-421c-81ad-2b1575a02a8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8280ac7f-3644-421c-81ad-2b1575a02a8d}, !- Handle
  24 Zone DOAS Occ Sch Saturday,          !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5db8959-23a9-45c4-aed3-2c54ad00e2eb}, !- Handle
  24 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {75182ae8-e9ca-4e46-a8a1-d3ab6e890797}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c481b8e5-648a-40b7-bced-b7d83a7359ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c481b8e5-648a-40b7-bced-b7d83a7359ba}, !- Handle
  24 Zone DOAS Occ Sch Sunday,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {661f4c2d-3c9e-4065-9dc4-4e9f52a3be8c}, !- Handle
  24 Zone DOAS ERV,                       !- Name
  {9617ad1c-4ad9-419a-a4ae-146a6145e406}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ddf5e3a0-e959-4a57-9bfc-41b8fed01532}, !- Supply Air Inlet Node
  {a05eb656-ff1e-4685-b986-69d4f2533d7b}, !- Supply Air Outlet Node
  {75aed36b-166c-4a90-97c8-8484004b94f0}, !- Exhaust Air Inlet Node
  {3c8f23b8-5d33-4f83-ae7a-21dae5a0ce24}, !- Exhaust Air Outlet Node
  362.909722222222,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {10c0bb51-5eba-4263-affe-0cbde28abef1}, !- Handle
  Node 4,                                 !- Name
  {a05eb656-ff1e-4685-b986-69d4f2533d7b}, !- Inlet Port
  {207a6f22-d4c4-4283-a926-521c84f74cb3}; !- Outlet Port

OS:Connection,
  {ddf5e3a0-e959-4a57-9bfc-41b8fed01532}, !- Handle
  {94aaa870-4051-4c30-a5d0-34f68f5fd52a}, !- Source Object
  3,                                      !- Outlet Port
  {661f4c2d-3c9e-4065-9dc4-4e9f52a3be8c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a05eb656-ff1e-4685-b986-69d4f2533d7b}, !- Handle
  {661f4c2d-3c9e-4065-9dc4-4e9f52a3be8c}, !- Source Object
  13,                                     !- Outlet Port
  {10c0bb51-5eba-4263-affe-0cbde28abef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207a6f22-d4c4-4283-a926-521c84f74cb3}, !- Handle
  {10c0bb51-5eba-4263-affe-0cbde28abef1}, !- Source Object
  3,                                      !- Outlet Port
  {1c263c53-5f0a-4820-9ada-3f343c472246}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a49f8d2-eb51-4d7e-8480-4a3a0bbe9e5c}, !- Handle
  Node 5,                                 !- Name
  {b0a93716-1430-4309-8d3c-05449f2ce0d9}, !- Inlet Port
  {75aed36b-166c-4a90-97c8-8484004b94f0}; !- Outlet Port

OS:Connection,
  {b0a93716-1430-4309-8d3c-05449f2ce0d9}, !- Handle
  {1c263c53-5f0a-4820-9ada-3f343c472246}, !- Source Object
  7,                                      !- Outlet Port
  {4a49f8d2-eb51-4d7e-8480-4a3a0bbe9e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75aed36b-166c-4a90-97c8-8484004b94f0}, !- Handle
  {4a49f8d2-eb51-4d7e-8480-4a3a0bbe9e5c}, !- Source Object
  3,                                      !- Outlet Port
  {661f4c2d-3c9e-4065-9dc4-4e9f52a3be8c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3c8f23b8-5d33-4f83-ae7a-21dae5a0ce24}, !- Handle
  {661f4c2d-3c9e-4065-9dc4-4e9f52a3be8c}, !- Source Object
  15,                                     !- Outlet Port
  {736c7644-3c84-4dbc-a995-30d4674560a3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c842e0de-b512-41aa-8cba-df39c35d3016}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {00e706a1-644e-4b6c-99e9-118b0bceeda9}, !- Reference Setpoint Node Name
  {00e706a1-644e-4b6c-99e9-118b0bceeda9}, !- Mixed Air Stream Node Name
  {94aaa870-4051-4c30-a5d0-34f68f5fd52a}, !- Outdoor Air Stream Node Name
  {43568439-50ec-41db-baba-90497967f9eb}, !- Return Air Stream Node Name
  {10c0bb51-5eba-4263-affe-0cbde28abef1}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {eee34fd4-92f7-4aeb-a4ec-90d1a4e224cb}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {87b5c658-84c5-4e89-8175-ae3251af9935}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5a2f5c3b-2a9c-4797-af43-904110205ce6}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:StandardsInformation:Material,
  {768b2dfb-c6ea-432c-af0b-bea037b7e6be}, !- Handle
  {30ed2b84-9fcf-43a2-8e19-ec6104c690f6}; !- Material Name

OS:StandardsInformation:Construction,
  {754783c9-bce7-4ff1-9ae2-8ee643466fe4}, !- Handle
  {b2ece956-a16a-42d2-959e-2b7d374ff5b1}; !- Construction Name

OS:StandardsInformation:Material,
  {27d1a62a-3594-4126-9110-4c5ef4866824}, !- Handle
  {8e7d41c2-2739-4f5c-b59f-5c1aa46c5a95}; !- Material Name

OS:Rendering:Color,
  {510ea557-01ee-42a0-83c2-bf8bd377cd30}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ba4fb7c-f113-4fd8-82d1-096563f37ed5}, !- Handle
  Rendering Color 2,                      !- Name
  250,                                    !- Rendering Red Value
  114,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {890e4e9b-17ec-4322-b48a-bdb2e827dd4a}, !- Handle
  Rendering Color 3,                      !- Name
  60,                                     !- Rendering Red Value
  113,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Pipe:Adiabatic,
  {404a7e94-77f5-43c3-8b8c-e358b967cbd0}, ! Handle
  Adiabatic Pipe,                         ! Name
  {74973d7f-4023-4223-9f23-572b82a1fe46}, ! Inlet Node Name
  {5d6370f3-bbee-433d-94b6-9418402e41ab}; ! Outlet Node Name

OS:Node,
  {c5a1a986-0b87-4dce-a4a3-c8f76776f8ae}, !- Handle
  Node 1,                                 !- Name
  {5d6370f3-bbee-433d-94b6-9418402e41ab}, !- Inlet Port
  {e884c40a-12c3-4201-90dd-731c1a2b8e8f}; !- Outlet Port

OS:Connection,
  {74973d7f-4023-4223-9f23-572b82a1fe46}, !- Handle
  {30d1aaba-9020-4871-89b6-72379f293aaa}, !- Source Object
  3,                                      !- Outlet Port
  {404a7e94-77f5-43c3-8b8c-e358b967cbd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d6370f3-bbee-433d-94b6-9418402e41ab}, !- Handle
  {404a7e94-77f5-43c3-8b8c-e358b967cbd0}, !- Source Object
  3,                                      !- Outlet Port
  {c5a1a986-0b87-4dce-a4a3-c8f76776f8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e884c40a-12c3-4201-90dd-731c1a2b8e8f}, !- Handle
  {c5a1a986-0b87-4dce-a4a3-c8f76776f8ae}, !- Source Object
  3,                                      !- Outlet Port
  {74f71a11-bee3-4a10-977e-b14bc0c56482}, !- Target Object
  2;                                      !- Inlet Port

OS:WeatherFile,
  {263e1542-785e-498e-94a2-7d814dc8d3a0}, !- Handle
  Mocopulli.AP,                           !- City
  LL,                                     !- State Province Region
  CHL,                                    !- Country
  SRC-TMYx,                               !- Data Source
  857825,                                 !- WMO Number
  -42.333,                                !- Latitude {deg}
  -73.717,                                !- Longitude {deg}
  -4,                                     !- Time Zone {hr}
  160,                                    !- Elevation {m}
  files/CHL_LL_Mocopulli.AP.857825_TMYx.2007-2021.epw, !- Url
  00DE45C1,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:StandardsInformation:Material,
  {d418253a-2660-4793-a668-21b29e8e30dc}, !- Handle
  {b6d72482-ab56-4697-b7e3-cde7a76d894a}; !- Material Name

